&HEAD CHID='UL_NIST_Vents_Test_4', TITLE='NIST venting experiments performed at UL' /

&MESH IJK=61,54,40, XB=0.00,6.10,-1.10,4.30,0.00,4.00 /

&TIME T_END=4800.0, TIME_SHRINK_FACTOR=3. /

&MISC TMPA=20. /

&RADI RADIATIVE_FRACTION=0.2 /
&DUMP DT_DEVC=15., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&REAC FUEL='METHANE' /

&MATL ID            = 'GYPSUM'
      FYI           = 'Type X, Manzello, SiF08'
      CONDUCTIVITY  = 0.26
      SPECIFIC_HEAT = 1.09
      DENSITY       =  650. /

&MATL ID            = 'CONCRETE' 
      FYI           = 'NBSIR 88-3752'                                               
      CONDUCTIVITY  = 1.8        
      SPECIFIC_HEAT = 1.04       
      DENSITY       =  2280. /

&MATL ID            = 'STEEL'
      FYI           = 'Drysdale, Intro to Fire Dynamics'
      EMISSIVITY    = 0.95
      SPECIFIC_HEAT = 0.46
      CONDUCTIVITY  = 45.8
      DENSITY       = 7850. /

&SURF ID        = 'GYPSUM BOARD'
      DEFAULT   = .TRUE.
      MATL_ID   = 'GYPSUM'
      COLOR     = 'BEIGE'
      THICKNESS = 0.016 /

&SURF ID        = 'CONCRETE FLOOR'
      MATL_ID   = 'CONCRETE'
      COLOR     = 'GRAY 60'
      THICKNESS = 0.102 /

&SURF ID        = 'STEEL PLATE'
      MATL_ID   = 'STEEL'
      COLOR     = 'BLACK'
      THICKNESS = 0.005 /

&SURF ID='burner',  HRRPUA=1562.5, RAMP_Q='burner ramp', COLOR='RED' / 
&RAMP ID='burner ramp', T=   0., F=0.000 /
&RAMP ID='burner ramp', T=  10., F=1.011 /
&RAMP ID='burner ramp', T=1335., F=1.011 /
&RAMP ID='burner ramp', T=1340., F=0.470 /
&RAMP ID='burner ramp', T=2925., F=0.470 /
&RAMP ID='burner ramp', T=2930., F=2.188 /
&RAMP ID='burner ramp', T=4025., F=2.188 /
&RAMP ID='burner ramp', T=4100., F=0.000 /

&OBST XB=0.00,0.80, 3.50,4.30,0.00,0.40, SURF_IDS='burner','STEEL PLATE','STEEL PLATE' /

&VENT MB='ZMIN', SURF_ID='CONCRETE FLOOR' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&OBST XB=0.00,6.10,-0.10,0.00,0.00,2.40 /
&OBST XB=0.00,6.10,-0.10,4.30,2.40,2.50 /

&HOLE XB=1.80,4.20, 1.50,2.70,2.30,2.60 / Vent
&OBST XB=1.70,1.80, 1.40,2.80,2.50,3.00 / Vent Soffit
&OBST XB=4.20,4.30, 1.40,2.80,2.50,3.00 / Vent Soffit
&OBST XB=1.80,4.20, 1.40,1.50,2.50,3.00 / Vent Soffit
&OBST XB=1.80,4.20, 2.70,2.80,2.50,3.00 / Vent Soffit
&OBST XB=1.70,3.00, 1.40,2.80,3.00,3.10, CTRL_ID='Vent 1 Control' /     
&OBST XB=3.00,4.30, 1.40,2.80,3.00,3.10, CTRL_ID='Vent 2 Control' / 

&DEVC ID='clock', XYZ=0,0,0, QUANTITY='TIME' /
&CTRL ID='Vent 1 Control', FUNCTION_TYPE='CUSTOM', INPUT_ID='clock', RAMP_ID='Vent 1 Opener' /
&CTRL ID='Vent 2 Control', FUNCTION_TYPE='CUSTOM', INPUT_ID='clock', RAMP_ID='Vent 2 Opener' /

&RAMP ID='Vent 1 Opener', T=   0., F= 1 /
&RAMP ID='Vent 1 Opener', T= 524., F= 1 /
&RAMP ID='Vent 1 Opener', T= 526., F=-1 /
&RAMP ID='Vent 1 Opener', T=1624., F=-1 /
&RAMP ID='Vent 1 Opener', T=1626., F= 1 /
&RAMP ID='Vent 1 Opener', T=2000., F= 1 /
&RAMP ID='Vent 1 Opener', T=2001., F=-1 /
&RAMP ID='Vent 1 Opener', T=3400., F=-1 /
&RAMP ID='Vent 1 Opener', T=3401., F= 1 /
&RAMP ID='Vent 1 Opener', T=3600., F= 1 /
&RAMP ID='Vent 1 Opener', T=3601., F=-1 /

&RAMP ID='Vent 2 Opener', T=   0., F= 1 /
&RAMP ID='Vent 2 Opener', T= 955., F= 1 /
&RAMP ID='Vent 2 Opener', T= 956., F=-1 /
&RAMP ID='Vent 2 Opener', T=1555., F=-1 /
&RAMP ID='Vent 2 Opener', T=1556., F= 1 /
&RAMP ID='Vent 2 Opener', T=2400., F= 1 /
&RAMP ID='Vent 2 Opener', T=2401., F=-1 /
&RAMP ID='Vent 2 Opener', T=3400., F=-1 /
&RAMP ID='Vent 2 Opener', T=3401., F= 1 /
&RAMP ID='Vent 2 Opener', T=3800., F= 1 /
&RAMP ID='Vent 2 Opener', T=3801., F=-1 /

&HOLE XB=4.30,5.20,-0.20,0.10,0.00,2.10 / Door

&SLCF PBY=2.1, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBX=4.7, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /

&DEVC ID='T1-TC1', QUANTITY='THERMOCOUPLE', XYZ=0.90,2.15,2.37 /
&DEVC ID='T1-TC2', QUANTITY='THERMOCOUPLE', XYZ=0.90,2.15,2.10 /
&DEVC ID='T1-TC3', QUANTITY='THERMOCOUPLE', XYZ=0.90,2.15,1.80 /
&DEVC ID='T1-TC4', QUANTITY='THERMOCOUPLE', XYZ=0.90,2.15,1.50 /
&DEVC ID='T1-TC5', QUANTITY='THERMOCOUPLE', XYZ=0.90,2.15,1.20 /
&DEVC ID='T1-TC6', QUANTITY='THERMOCOUPLE', XYZ=0.90,2.15,0.90 /
&DEVC ID='T1-TC7', QUANTITY='THERMOCOUPLE', XYZ=0.90,2.15,0.60 /
&DEVC ID='T1-TC8', QUANTITY='THERMOCOUPLE', XYZ=0.90,2.15,0.30 /

&DEVC ID='T2-TC1', QUANTITY='THERMOCOUPLE', XYZ=5.20,2.15,2.37 /
&DEVC ID='T2-TC2', QUANTITY='THERMOCOUPLE', XYZ=5.20,2.15,2.10 /
&DEVC ID='T2-TC3', QUANTITY='THERMOCOUPLE', XYZ=5.20,2.15,1.80 /
&DEVC ID='T2-TC4', QUANTITY='THERMOCOUPLE', XYZ=5.20,2.15,1.50 /
&DEVC ID='T2-TC5', QUANTITY='THERMOCOUPLE', XYZ=5.20,2.15,1.20 /
&DEVC ID='T2-TC6', QUANTITY='THERMOCOUPLE', XYZ=5.20,2.15,0.90 /
&DEVC ID='T2-TC7', QUANTITY='THERMOCOUPLE', XYZ=5.20,2.15,0.60 /
&DEVC ID='T2-TC8', QUANTITY='THERMOCOUPLE', XYZ=5.20,2.15,0.30 /

&DEVC ID='D-V1',  QUANTITY='VELOCITY', XYZ=4.75,-0.05,2.07, VELO_INDEX=2 /
&DEVC ID='D-V2',  QUANTITY='VELOCITY', XYZ=4.75,-0.05,1.90, VELO_INDEX=2 /
&DEVC ID='D-V3',  QUANTITY='VELOCITY', XYZ=4.75,-0.05,1.70, VELO_INDEX=2 /
&DEVC ID='D-V4',  QUANTITY='VELOCITY', XYZ=4.75,-0.05,1.50, VELO_INDEX=2 /
&DEVC ID='D-V5',  QUANTITY='VELOCITY', XYZ=4.75,-0.05,1.30, VELO_INDEX=2 /
&DEVC ID='D-V6',  QUANTITY='VELOCITY', XYZ=4.75,-0.05,1.10, VELO_INDEX=2 /
&DEVC ID='D-V7',  QUANTITY='VELOCITY', XYZ=4.75,-0.05,0.90, VELO_INDEX=2 /
&DEVC ID='D-V8',  QUANTITY='VELOCITY', XYZ=4.75,-0.05,0.70, VELO_INDEX=2 /
&DEVC ID='D-V9',  QUANTITY='VELOCITY', XYZ=4.75,-0.05,0.50, VELO_INDEX=2 /
&DEVC ID='D-V10', QUANTITY='VELOCITY', XYZ=4.75,-0.05,0.30, VELO_INDEX=2 /

&DEVC ID='D-TC1', QUANTITY='THERMOCOUPLE', XYZ=4.75,-0.05,2.07 /
&DEVC ID='D-TC2', QUANTITY='THERMOCOUPLE', XYZ=4.75,-0.05,1.90 /
&DEVC ID='D-TC3', QUANTITY='THERMOCOUPLE', XYZ=4.75,-0.05,1.70 /
&DEVC ID='D-TC4', QUANTITY='THERMOCOUPLE', XYZ=4.75,-0.05,1.50 /
&DEVC ID='D-TC5', QUANTITY='THERMOCOUPLE', XYZ=4.75,-0.05,1.30 /
&DEVC ID='D-TC6', QUANTITY='THERMOCOUPLE', XYZ=4.75,-0.05,1.10 /
&DEVC ID='D-TC7', QUANTITY='THERMOCOUPLE', XYZ=4.75,-0.05,0.90 /
&DEVC ID='D-TC8', QUANTITY='THERMOCOUPLE', XYZ=4.75,-0.05,0.70 /
&DEVC ID='D-TC9', QUANTITY='THERMOCOUPLE', XYZ=4.75,-0.05,0.50 /
&DEVC ID='D-TC10',QUANTITY='THERMOCOUPLE', XYZ=4.75,-0.05,0.30 /

&DEVC ID='V-V1',  QUANTITY='VELOCITY', XYZ=1.95,2.15,2.70, VELO_INDEX=3 /
&DEVC ID='V-V2',  QUANTITY='VELOCITY', XYZ=2.40,2.55,2.70, VELO_INDEX=3 /
&DEVC ID='V-V3',  QUANTITY='VELOCITY', XYZ=2.40,2.15,2.70, VELO_INDEX=3 /
&DEVC ID='V-V4',  QUANTITY='VELOCITY', XYZ=2.85,2.15,2.70, VELO_INDEX=3 /
&DEVC ID='V-V5',  QUANTITY='VELOCITY', XYZ=2.40,1.65,2.70, VELO_INDEX=3 /
&DEVC ID='V-V6',  QUANTITY='VELOCITY', XYZ=3.15,2.15,2.70, VELO_INDEX=3 /
&DEVC ID='V-V7',  QUANTITY='VELOCITY', XYZ=3.60,2.55,2.70, VELO_INDEX=3 /
&DEVC ID='V-V8',  QUANTITY='VELOCITY', XYZ=3.60,2.15,2.70, VELO_INDEX=3 /
&DEVC ID='V-V9',  QUANTITY='VELOCITY', XYZ=4.05,2.15,2.70, VELO_INDEX=3 /
&DEVC ID='V-V10', QUANTITY='VELOCITY', XYZ=3.60,1.65,2.70, VELO_INDEX=3 /

&DEVC ID='V-TC1',  QUANTITY='THERMOCOUPLE', XYZ=1.95,2.15,2.70 /
&DEVC ID='V-TC2',  QUANTITY='THERMOCOUPLE', XYZ=2.40,2.55,2.70 /
&DEVC ID='V-TC3',  QUANTITY='THERMOCOUPLE', XYZ=2.40,2.15,2.70 /
&DEVC ID='V-TC4',  QUANTITY='THERMOCOUPLE', XYZ=2.85,2.15,2.70 /
&DEVC ID='V-TC5',  QUANTITY='THERMOCOUPLE', XYZ=2.40,1.65,2.70 /
&DEVC ID='V-TC6',  QUANTITY='THERMOCOUPLE', XYZ=3.15,2.15,2.70 /
&DEVC ID='V-TC7',  QUANTITY='THERMOCOUPLE', XYZ=3.60,2.55,2.70 /
&DEVC ID='V-TC8',  QUANTITY='THERMOCOUPLE', XYZ=3.60,2.15,2.70 /
&DEVC ID='V-TC9',  QUANTITY='THERMOCOUPLE', XYZ=4.05,2.15,2.70 /
&DEVC ID='V-TC10', QUANTITY='THERMOCOUPLE', XYZ=3.60,1.65,2.70 /

&TAIL /
