&HEAD CHID='UL_SFPE_15', TITLE='15 ft ceiling with 100 mm grid spacing' /

&MESH IJK= 100, 100, 46, XB=10.25,20.25,10.25,20.25,0.0,4.6 /
&MESH IJK= 100, 100, 46, XB=10.25,20.25,20.25,30.25,0.0,4.6 / 

&TIME T_END=600. / 

&MATL ID                 = 'CEILING TILE'
      FYI                = 'Data as provided by UL'
      CONDUCTIVITY       = 0.0611
      DENSITY            = 313
      SPECIFIC_HEAT      = 0.753 /

&SURF ID                 = 'CEILING TILE'
      MATL_ID            = 'CEILING TILE'
      COLOR              = 'BEIGE'
      THICKNESS          = 0.0158 
      BACKING            = 'EXPOSED' /

&REAC ID='HEPTANE'
      FUEL='N-HEPTANE'
      FYI='Heptane, C_7 H_16'
      C=7.
      H=8.
      CO_YIELD=0.006  
      SOOT_YIELD=0.015 /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='CEILING TILE' /

&PART ID='heptane droplets',FUEL=.TRUE.,DENSITY=688.,
      QUANTITIES(1:2)='DROPLET_DIAMETER','DROPLET_TEMPERATURE',
      DIAMETER=100.,HEAT_OF_COMBUSTION=45000. /

&PROP ID='nozzle', SMOKEVIEW_ID='nozzle', PART_ID='heptane droplets', FLOW_RATE=0.511, FLOW_RAMP='fire_ramp' ,
      DROPLET_VELOCITY=5., SPRAY_ANGLE=0.,45.    /

&RAMP ID='fire_ramp', T=  0., F=0.0000 /
&RAMP ID='fire_ramp', T=  5., F=0.0201 /
&RAMP ID='fire_ramp', T= 10., F=0.0357 /
&RAMP ID='fire_ramp', T= 15., F=0.0558 /
&RAMP ID='fire_ramp', T= 20., F=0.0804 /
&RAMP ID='fire_ramp', T= 25., F=0.1094 /
&RAMP ID='fire_ramp', T= 30., F=0.1429 /
&RAMP ID='fire_ramp', T= 35., F=0.1808 /
&RAMP ID='fire_ramp', T= 40., F=0.2229 /
&RAMP ID='fire_ramp', T= 45., F=0.2341 /
&RAMP ID='fire_ramp', T= 50., F=0.2457 /
&RAMP ID='fire_ramp', T= 55., F=0.2575 /
&RAMP ID='fire_ramp', T= 60., F=0.2697 /
&RAMP ID='fire_ramp', T= 65., F=0.2821 /
&RAMP ID='fire_ramp', T= 70., F=0.2947 /
&RAMP ID='fire_ramp', T= 75., F=0.3077 /
&RAMP ID='fire_ramp', T= 80., F=0.3209 /
&RAMP ID='fire_ramp', T= 85., F=0.3344 /
&RAMP ID='fire_ramp', T= 90., F=0.3482 /
&RAMP ID='fire_ramp', T= 95., F=0.3623 /
&RAMP ID='fire_ramp', T=100., F=0.3766 /
&RAMP ID='fire_ramp', T=105., F=0.3913 /
&RAMP ID='fire_ramp', T=110., F=0.4062 /
&RAMP ID='fire_ramp', T=115., F=0.4213 /
&RAMP ID='fire_ramp', T=120., F=0.4368 /
&RAMP ID='fire_ramp', T=125., F=0.4525 /
&RAMP ID='fire_ramp', T=130., F=0.4686 /
&RAMP ID='fire_ramp', T=135., F=0.4849 /
&RAMP ID='fire_ramp', T=140., F=0.5014 /
&RAMP ID='fire_ramp', T=145., F=0.5183 /
&RAMP ID='fire_ramp', T=150., F=0.5354 /
&RAMP ID='fire_ramp', T=155., F=0.5528 /
&RAMP ID='fire_ramp', T=160., F=0.5705 /
&RAMP ID='fire_ramp', T=165., F=0.5885 /
&RAMP ID='fire_ramp', T=170., F=0.6067 /
&RAMP ID='fire_ramp', T=175., F=0.6253 /
&RAMP ID='fire_ramp', T=180., F=0.6441 /
&RAMP ID='fire_ramp', T=185., F=0.6631 /
&RAMP ID='fire_ramp', T=190., F=0.6825 /
&RAMP ID='fire_ramp', T=195., F=0.7021 /
&RAMP ID='fire_ramp', T=200., F=0.7221 /
&RAMP ID='fire_ramp', T=205., F=0.7423 /
&RAMP ID='fire_ramp', T=210., F=0.7627 /
&RAMP ID='fire_ramp', T=215., F=0.7835 /
&RAMP ID='fire_ramp', T=220., F=0.8045 /
&RAMP ID='fire_ramp', T=225., F=0.8258 /
&RAMP ID='fire_ramp', T=230., F=0.8474 /
&RAMP ID='fire_ramp', T=235., F=0.8693 /
&RAMP ID='fire_ramp', T=240., F=0.8914 /
&RAMP ID='fire_ramp', T=245., F=0.9139 /
&RAMP ID='fire_ramp', T=250., F=0.9366 /
&RAMP ID='fire_ramp', T=255., F=0.9595 /
&RAMP ID='fire_ramp', T=260., F=0.9828 /
&RAMP ID='fire_ramp', T=265., F=1.0000 /
&RAMP ID='fire_ramp', T=600., F=1.0000 /

&DUMP DT_DEVC=10. /

&DEVC XYZ=14.75,15.25, 0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_A' /
&DEVC XYZ=15.75,15.25, 0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_B' /  
&DEVC XYZ=15.25,14.75, 0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_D' / 
&DEVC XYZ=15.25,15.75, 0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_G' / 

&PROP ID='HD-32',  QUANTITY='LINK TEMPERATURE', RTI=32.,  ACTIVATION_TEMPERATURE=1000. /
&PROP ID='HD-164', QUANTITY='LINK TEMPERATURE', RTI=164., ACTIVATION_TEMPERATURE=1000. /
&PROP ID='HD-287', QUANTITY='LINK TEMPERATURE', RTI=287., ACTIVATION_TEMPERATURE=1000. /

&DEVC XYZ=15.05,15.25, 4.49, PROP_ID='HD-287',        ID='NIST01' /
&DEVC XYZ=15.15,15.25, 4.49, PROP_ID='HD-164',        ID='NIST02' /
&DEVC XYZ=15.35,15.25, 4.49, PROP_ID='HD-32',         ID='NIST03' /
&DEVC XYZ=15.45,15.25, 4.49, QUANTITY='THERMOCOUPLE', ID='NIST04' /
&DEVC XYZ=15.05,17.41, 4.49, PROP_ID='HD-287',        ID='NIST05' /
&DEVC XYZ=15.15,17.41, 4.49, PROP_ID='HD-164',        ID='NIST06' /
&DEVC XYZ=15.35,17.41, 4.49, PROP_ID='HD-32',         ID='NIST07' /
&DEVC XYZ=15.45,17.41, 4.49, QUANTITY='THERMOCOUPLE', ID='NIST08' /
&DEVC XYZ=15.05,17.41, 4.29, PROP_ID='HD-287',        ID='NIST09' /
&DEVC XYZ=15.15,17.41, 4.29, PROP_ID='HD-164',        ID='NIST10' /
&DEVC XYZ=15.45,17.41, 4.39, QUANTITY='THERMOCOUPLE', ID='NIST11' /
&DEVC XYZ=15.35,17.41, 4.29, PROP_ID='HD-32',         ID='NIST12' /
&DEVC XYZ=15.45,17.41, 4.29, QUANTITY='THERMOCOUPLE', ID='NIST13' /
&DEVC XYZ=15.05,17.41, 3.58, PROP_ID='HD-287',        ID='NIST14' /
&DEVC XYZ=15.15,17.41, 3.58, PROP_ID='HD-164',        ID='NIST15' /
&DEVC XYZ=15.45,17.41, 3.98, QUANTITY='THERMOCOUPLE', ID='NIST16' /
&DEVC XYZ=15.35,17.41, 3.58, PROP_ID='HD-32',         ID='NIST17' /
&DEVC XYZ=15.45,17.41, 3.58, QUANTITY='THERMOCOUPLE', ID='NIST18' /
&DEVC XYZ=15.05,21.71, 4.49, PROP_ID='HD-287',        ID='NIST19' /
&DEVC XYZ=15.15,21.71, 4.49, PROP_ID='HD-164',        ID='NIST20' /
&DEVC XYZ=15.35,21.71, 4.49, PROP_ID='HD-32',         ID='NIST21' /
&DEVC XYZ=15.45,21.71, 4.49, QUANTITY='THERMOCOUPLE', ID='NIST22' /
&DEVC XYZ=15.05,21.71, 4.29, PROP_ID='HD-287',        ID='NIST23' /
&DEVC XYZ=15.15,21.71, 4.29, PROP_ID='HD-164',        ID='NIST24' /
&DEVC XYZ=15.45,21.71, 4.39, QUANTITY='THERMOCOUPLE', ID='NIST25' /
&DEVC XYZ=15.35,21.71, 4.29, PROP_ID='HD-32',         ID='NIST51' /
&DEVC XYZ=15.45,21.71, 4.29, QUANTITY='THERMOCOUPLE', ID='NIST27' /
&DEVC XYZ=15.05,21.71, 3.58, PROP_ID='HD-287',        ID='NIST28' /
&DEVC XYZ=15.15,21.71, 3.58, PROP_ID='HD-164',        ID='NIST29' /
&DEVC XYZ=15.45,21.71, 3.98, QUANTITY='THERMOCOUPLE', ID='NIST30' /
&DEVC XYZ=15.35,21.71, 3.58, PROP_ID='HD-32',         ID='NIST31' /
&DEVC XYZ=15.45,21.71, 3.58, QUANTITY='THERMOCOUPLE', ID='NIST32' /
&DEVC XYZ=15.05,26.03, 4.49, PROP_ID='HD-287',        ID='NIST33' /
&DEVC XYZ=15.15,26.03, 4.49, PROP_ID='HD-164',        ID='NIST34' /
&DEVC XYZ=15.35,26.03, 4.49, PROP_ID='HD-32',         ID='NIST35' /
&DEVC XYZ=15.45,26.03, 4.49, QUANTITY='THERMOCOUPLE', ID='NIST36' /
&DEVC XYZ=15.05,26.03, 4.29, PROP_ID='HD-287',        ID='NIST37' /
&DEVC XYZ=15.15,26.03, 4.29, PROP_ID='HD-164',        ID='NIST38' /
&DEVC XYZ=15.45,26.03, 4.39, QUANTITY='THERMOCOUPLE', ID='NIST39' /
&DEVC XYZ=15.35,26.03, 4.29, PROP_ID='HD-32',         ID='NIST40' /
&DEVC XYZ=15.45,26.03, 4.29, QUANTITY='THERMOCOUPLE', ID='NIST41' /
&DEVC XYZ=15.05,26.03, 3.58, PROP_ID='HD-287',        ID='NIST42' /
&DEVC XYZ=15.15,26.03, 3.58, PROP_ID='HD-164',        ID='NIST43' /
&DEVC XYZ=15.45,26.03, 3.98, QUANTITY='THERMOCOUPLE', ID='NIST44' /
&DEVC XYZ=15.35,26.03, 3.58, PROP_ID='HD-32',         ID='NIST45' /
&DEVC XYZ=15.45,26.03, 3.58, QUANTITY='THERMOCOUPLE', ID='NIST46' /
&SLCF PBX=15.25, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBX=15.25, QUANTITY='VELOCITY' /

&TAIL /

