&HEAD CHID='UL_SFPE_20', TITLE='20 ft ceiling with 100 mm grid spacing' /

&MESH IJK= 100, 100, 60, XB=10.25,20.25,10.25,20.25,0.0,6.0 /
&MESH IJK= 100, 100, 60, XB=10.25,20.25,20.25,30.25,0.0,6.0 / 

&TIME T_END=600. / 

&MATL ID                 = 'CEILING TILE'
      FYI                = 'Data as provided by UL'
      CONDUCTIVITY       = 0.0611
      DENSITY            = 313
      SPECIFIC_HEAT      = 0.753 /

&SURF ID                 = 'CEILING TILE'
      MATL_ID            = 'CEILING TILE'
      COLOR              = 'BEIGE'
      THICKNESS          = 0.0158 
      BACKING            = 'EXPOSED' /

&REAC FUEL='HEPTANE'
      FUEL='N-HEPTANE'
      FYI='Heptane, C_7 H_16'
      C=7.
      H=8.
      CO_YIELD=0.006  
      SOOT_YIELD=0.015 /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='CEILING TILE' /

&PART ID='heptane droplets',FUEL=.TRUE.,DENSITY=688.,
      QUANTITIES(1:2)='DROPLET_DIAMETER','DROPLET_TEMPERATURE',
      DIAMETER=100.,HEAT_OF_COMBUSTION=45000. /

&PROP ID='nozzle', SMOKEVIEW_ID='nozzle', PART_ID='heptane droplets', FLOW_RATE=3.633, FLOW_RAMP='fire_ramp',
      DROPLET_VELOCITY=5., SPRAY_ANGLE=0.,45.    /

&RAMP ID='fire_ramp', T=  0., F=0.0025 /
&RAMP ID='fire_ramp', T=  5., F=0.0056 /
&RAMP ID='fire_ramp', T= 10., F=0.0100 /
&RAMP ID='fire_ramp', T= 20., F=0.0225 /
&RAMP ID='fire_ramp', T= 30., F=0.0400 /
&RAMP ID='fire_ramp', T= 40., F=0.0624 /
&RAMP ID='fire_ramp', T= 50., F=0.0688 /
&RAMP ID='fire_ramp', T= 60., F=0.0755 /
&RAMP ID='fire_ramp', T= 70., F=0.0825 /
&RAMP ID='fire_ramp', T= 80., F=0.0899 /
&RAMP ID='fire_ramp', T= 90., F=0.0975 /
&RAMP ID='fire_ramp', T=100., F=0.1055 /
&RAMP ID='fire_ramp', T=110., F=0.1137 /
&RAMP ID='fire_ramp', T=120., F=0.1223 /
&RAMP ID='fire_ramp', T=130., F=0.1312 /
&RAMP ID='fire_ramp', T=140., F=0.1404 /
&RAMP ID='fire_ramp', T=150., F=0.1499 /
&RAMP ID='fire_ramp', T=160., F=0.1597 /
&RAMP ID='fire_ramp', T=170., F=0.1699 /
&RAMP ID='fire_ramp', T=180., F=0.1803 /
&RAMP ID='fire_ramp', T=190., F=0.1911 /
&RAMP ID='fire_ramp', T=200., F=0.2022 /
&RAMP ID='fire_ramp', T=210., F=0.2136 /
&RAMP ID='fire_ramp', T=220., F=0.2253 /
&RAMP ID='fire_ramp', T=230., F=0.2372 /
&RAMP ID='fire_ramp', T=240., F=0.2496 /
&RAMP ID='fire_ramp', T=250., F=0.2622 /
&RAMP ID='fire_ramp', T=260., F=0.2752 /
&RAMP ID='fire_ramp', T=270., F=0.2884 /
&RAMP ID='fire_ramp', T=280., F=0.3020 /
&RAMP ID='fire_ramp', T=290., F=0.3159 /
&RAMP ID='fire_ramp', T=300., F=0.3301 /
&RAMP ID='fire_ramp', T=310., F=0.3446 /
&RAMP ID='fire_ramp', T=320., F=0.3594 /
&RAMP ID='fire_ramp', T=330., F=0.3746 /
&RAMP ID='fire_ramp', T=340., F=0.3900 /
&RAMP ID='fire_ramp', T=350., F=0.4058 /
&RAMP ID='fire_ramp', T=360., F=0.4218 /
&RAMP ID='fire_ramp', T=370., F=0.4382 /
&RAMP ID='fire_ramp', T=380., F=0.4549 /
&RAMP ID='fire_ramp', T=390., F=0.4719 /
&RAMP ID='fire_ramp', T=400., F=0.4892 /
&RAMP ID='fire_ramp', T=410., F=0.5068 /
&RAMP ID='fire_ramp', T=420., F=0.5248 /
&RAMP ID='fire_ramp', T=430., F=0.5430 /
&RAMP ID='fire_ramp', T=440., F=0.5616 /
&RAMP ID='fire_ramp', T=450., F=0.5805 /
&RAMP ID='fire_ramp', T=460., F=0.5997 /
&RAMP ID='fire_ramp', T=470., F=0.6192 /
&RAMP ID='fire_ramp', T=480., F=0.6390 /
&RAMP ID='fire_ramp', T=490., F=0.6591 /
&RAMP ID='fire_ramp', T=500., F=0.6795 /
&RAMP ID='fire_ramp', T=510., F=0.7003 /
&RAMP ID='fire_ramp', T=520., F=0.7213 /
&RAMP ID='fire_ramp', T=530., F=0.7427 /
&RAMP ID='fire_ramp', T=540., F=0.7644 /
&RAMP ID='fire_ramp', T=550., F=0.7864 /
&RAMP ID='fire_ramp', T=560., F=0.8087 /
&RAMP ID='fire_ramp', T=570., F=0.8313 /
&RAMP ID='fire_ramp', T=580., F=0.8543 /
&RAMP ID='fire_ramp', T=590., F=0.8775 /
&RAMP ID='fire_ramp', T=600., F=0.9011 /








&DUMP DT_DEVC=10. /

&DEVC XYZ=14.75,15.25, 0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_A' /
&DEVC XYZ=15.75,15.25, 0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_B' /  
&DEVC XYZ=15.25,14.75, 0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_D' / 
&DEVC XYZ=15.25,15.75, 0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_G' / 

&PROP ID='HD-32',  QUANTITY='LINK TEMPERATURE', RTI=32.,  ACTIVATION_TEMPERATURE=1000. /
&PROP ID='HD-164', QUANTITY='LINK TEMPERATURE', RTI=164., ACTIVATION_TEMPERATURE=1000. /
&PROP ID='HD-287', QUANTITY='LINK TEMPERATURE', RTI=287., ACTIVATION_TEMPERATURE=1000. /

&DEVC XYZ=15.05,15.25, 5.89, PROP_ID='HD-287',        ID='NIST01' /
&DEVC XYZ=15.15,15.25, 5.89, PROP_ID='HD-164',        ID='NIST02' /
&DEVC XYZ=15.35,15.25, 5.89, PROP_ID='HD-32',         ID='NIST03' /
&DEVC XYZ=15.45,15.25, 5.89, QUANTITY='THERMOCOUPLE', ID='NIST04' /
&DEVC XYZ=15.05,17.41, 5.89, PROP_ID='HD-287',        ID='NIST05' /
&DEVC XYZ=15.15,17.41, 5.89, PROP_ID='HD-164',        ID='NIST06' /
&DEVC XYZ=15.35,17.41, 5.89, PROP_ID='HD-32',         ID='NIST07' /
&DEVC XYZ=15.45,17.41, 5.89, QUANTITY='THERMOCOUPLE', ID='NIST08' /
&DEVC XYZ=15.05,17.41, 5.69, PROP_ID='HD-287',        ID='NIST09' /
&DEVC XYZ=15.15,17.41, 5.69, PROP_ID='HD-164',        ID='NIST10' /
&DEVC XYZ=15.45,17.41, 5.79, QUANTITY='THERMOCOUPLE', ID='NIST11' /
&DEVC XYZ=15.35,17.41, 5.69, PROP_ID='HD-32',         ID='NIST12' /
&DEVC XYZ=15.45,17.41, 5.69, QUANTITY='THERMOCOUPLE', ID='NIST13' /
&DEVC XYZ=15.05,17.41, 4.98, PROP_ID='HD-287',        ID='NIST14' /
&DEVC XYZ=15.15,17.41, 4.98, PROP_ID='HD-164',        ID='NIST15' /
&DEVC XYZ=15.45,17.41, 5.38, QUANTITY='THERMOCOUPLE', ID='NIST16' /
&DEVC XYZ=15.35,17.41, 4.98, PROP_ID='HD-32',         ID='NIST17' /
&DEVC XYZ=15.45,17.41, 4.98, QUANTITY='THERMOCOUPLE', ID='NIST18' /
&DEVC XYZ=15.05,21.71, 5.89, PROP_ID='HD-287',        ID='NIST19' /
&DEVC XYZ=15.15,21.71, 5.89, PROP_ID='HD-164',        ID='NIST20' /
&DEVC XYZ=15.35,21.71, 5.89, PROP_ID='HD-32',         ID='NIST21' /
&DEVC XYZ=15.45,21.71, 5.89, QUANTITY='THERMOCOUPLE', ID='NIST22' /
&DEVC XYZ=15.05,21.71, 5.69, PROP_ID='HD-287',        ID='NIST23' /
&DEVC XYZ=15.15,21.71, 5.69, PROP_ID='HD-164',        ID='NIST24' /
&DEVC XYZ=15.45,21.71, 5.79, QUANTITY='THERMOCOUPLE', ID='NIST25' /
&DEVC XYZ=15.35,21.71, 5.69, PROP_ID='HD-32',         ID='NIST51' /
&DEVC XYZ=15.45,21.71, 5.69, QUANTITY='THERMOCOUPLE', ID='NIST27' /
&DEVC XYZ=15.05,21.71, 4.98, PROP_ID='HD-287',        ID='NIST28' /
&DEVC XYZ=15.15,21.71, 4.98, PROP_ID='HD-164',        ID='NIST29' /
&DEVC XYZ=15.45,21.71, 5.38, QUANTITY='THERMOCOUPLE', ID='NIST30' /
&DEVC XYZ=15.35,21.71, 4.98, PROP_ID='HD-32',         ID='NIST31' /
&DEVC XYZ=15.45,21.71, 4.98, QUANTITY='THERMOCOUPLE', ID='NIST32' /
&DEVC XYZ=15.05,26.03, 5.89, PROP_ID='HD-287',        ID='NIST33' /
&DEVC XYZ=15.15,26.03, 5.89, PROP_ID='HD-164',        ID='NIST34' /
&DEVC XYZ=15.35,26.03, 5.89, PROP_ID='HD-32',         ID='NIST35' /
&DEVC XYZ=15.45,26.03, 5.89, QUANTITY='THERMOCOUPLE', ID='NIST36' /
&DEVC XYZ=15.05,26.03, 5.69, PROP_ID='HD-287',        ID='NIST37' /
&DEVC XYZ=15.15,26.03, 5.69, PROP_ID='HD-164',        ID='NIST38' /
&DEVC XYZ=15.45,26.03, 5.79, QUANTITY='THERMOCOUPLE', ID='NIST39' /
&DEVC XYZ=15.35,26.03, 5.69, PROP_ID='HD-32',         ID='NIST40' /
&DEVC XYZ=15.45,26.03, 5.69, QUANTITY='THERMOCOUPLE', ID='NIST41' /
&DEVC XYZ=15.05,26.03, 4.98, PROP_ID='HD-287',        ID='NIST42' /
&DEVC XYZ=15.15,26.03, 4.98, PROP_ID='HD-164',        ID='NIST43' /
&DEVC XYZ=15.45,26.03, 5.38, QUANTITY='THERMOCOUPLE', ID='NIST44' /
&DEVC XYZ=15.35,26.03, 4.98, PROP_ID='HD-32',         ID='NIST45' /
&DEVC XYZ=15.45,26.03, 4.98, QUANTITY='THERMOCOUPLE', ID='NIST46' /

&SLCF PBX=15.25, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBX=15.25, QUANTITY='VELOCITY' /

&TAIL /

