&HEAD CHID='UL_SFPE_40', TITLE='40 ft ceiling with 100 mm grid spacing' /

&MESH IJK= 100, 100, 122,  XB=10.25,20.25,10.25,20.25,0.0,12.2 /
&MESH IJK= 100, 100, 122,  XB=10.25,20.25,20.25,30.25,0.0,12.2 / 

&TIME T_END=300. / 

&MATL ID                 = 'CEILING TILE'
      FYI                = 'Data as provided by UL'
      CONDUCTIVITY       = 0.0611
      DENSITY            = 313
      SPECIFIC_HEAT      = 0.753 /

&SURF ID                 = 'CEILING TILE'
      MATL_ID            = 'CEILING TILE'
      COLOR              = 'BEIGE'
      THICKNESS          = 0.0158 
      BACKING            = 'EXPOSED' /

&REAC ID='HEPTANE'
      FUEL='N-HEPTANE'
      FYI='Heptane, C_7 H_16'
      C=7.
      H=8.
      CO_YIELD=0.006  
      SOOT_YIELD=0.015 /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='CEILING TILE' /

&PART ID='heptane droplets',FUEL=.TRUE.,DENSITY=688.,
      QUANTITIES(1:2)='DROPLET_DIAMETER','DROPLET_TEMPERATURE',
      DIAMETER=100.,HEAT_OF_COMBUSTION=45000. /

&PROP ID='nozzle', SMOKEVIEW_ID='nozzle', PART_ID='heptane droplets', FLOW_RATE=4.844, FLOW_RAMP='FIRE' ,
      DROPLET_VELOCITY=5., SPRAY_ANGLE=0.,45.    /

&RAMP ID='FIRE', T=  0, F=0.0019/
&RAMP ID='FIRE', T=  5, F=0.0042/
&RAMP ID='FIRE', T= 10, F=0.0075/
&RAMP ID='FIRE', T= 15, F=0.0117/
&RAMP ID='FIRE', T= 20, F=0.0169/
&RAMP ID='FIRE', T= 25, F=0.0230/
&RAMP ID='FIRE', T= 30, F=0.0300/
&RAMP ID='FIRE', T= 35, F=0.0380/
&RAMP ID='FIRE', T= 40, F=0.0468/
&RAMP ID='FIRE', T= 45, F=0.0492/
&RAMP ID='FIRE', T= 50, F=0.0516/
&RAMP ID='FIRE', T= 55, F=0.0541/
&RAMP ID='FIRE', T= 60, F=0.0566/
&RAMP ID='FIRE', T= 65, F=0.0592/
&RAMP ID='FIRE', T= 70, F=0.0619/
&RAMP ID='FIRE', T= 75, F=0.0646/
&RAMP ID='FIRE', T= 80, F=0.0674/
&RAMP ID='FIRE', T= 85, F=0.0702/
&RAMP ID='FIRE', T= 90, F=0.0731/
&RAMP ID='FIRE', T= 95, F=0.0761/
&RAMP ID='FIRE', T=100, F=0.0791/
&RAMP ID='FIRE', T=105, F=0.0822/
&RAMP ID='FIRE', T=110, F=0.0853/
&RAMP ID='FIRE', T=115, F=0.0885/
&RAMP ID='FIRE', T=120, F=0.0917/
&RAMP ID='FIRE', T=125, F=0.0950/
&RAMP ID='FIRE', T=130, F=0.0984/
&RAMP ID='FIRE', T=135, F=0.1018/
&RAMP ID='FIRE', T=140, F=0.1053/
&RAMP ID='FIRE', T=145, F=0.1088/
&RAMP ID='FIRE', T=150, F=0.1124/
&RAMP ID='FIRE', T=155, F=0.1161/
&RAMP ID='FIRE', T=160, F=0.1198/
&RAMP ID='FIRE', T=165, F=0.1236/
&RAMP ID='FIRE', T=170, F=0.1274/
&RAMP ID='FIRE', T=175, F=0.1313/
&RAMP ID='FIRE', T=180, F=0.1353/
&RAMP ID='FIRE', T=185, F=0.1393/
&RAMP ID='FIRE', T=190, F=0.1433/
&RAMP ID='FIRE', T=195, F=0.1474/
&RAMP ID='FIRE', T=200, F=0.1516/
&RAMP ID='FIRE', T=205, F=0.1559/
&RAMP ID='FIRE', T=210, F=0.1602/
&RAMP ID='FIRE', T=215, F=0.1645/
&RAMP ID='FIRE', T=220, F=0.1689/
&RAMP ID='FIRE', T=225, F=0.1734/
&RAMP ID='FIRE', T=230, F=0.1780/
&RAMP ID='FIRE', T=235, F=0.1825/
&RAMP ID='FIRE', T=240, F=0.1872/
&RAMP ID='FIRE', T=245, F=0.1919/
&RAMP ID='FIRE', T=250, F=0.1967/
&RAMP ID='FIRE', T=255, F=0.2015/
&RAMP ID='FIRE', T=260, F=0.2064/
&RAMP ID='FIRE', T=265, F=0.2113/
&RAMP ID='FIRE', T=270, F=0.2163/
&RAMP ID='FIRE', T=275, F=0.2214/
&RAMP ID='FIRE', T=280, F=0.2265/
&RAMP ID='FIRE', T=285, F=0.2317/
&RAMP ID='FIRE', T=290, F=0.2369/
&RAMP ID='FIRE', T=295, F=0.2422/
&RAMP ID='FIRE', T=300, F=0.2476/

&DUMP DT_DEVC=10. /

&DEVC XYZ=14.75,15.25, 0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_A' /
&DEVC XYZ=15.75,15.25, 0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_B' /  
&DEVC XYZ=15.25,14.75, 0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_D' / 
&DEVC XYZ=15.25,15.75, 0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_G' / 

&PROP ID='HD-32',  QUANTITY='LINK TEMPERATURE', RTI=32.,  ACTIVATION_TEMPERATURE=1000. /
&PROP ID='HD-164', QUANTITY='LINK TEMPERATURE', RTI=164., ACTIVATION_TEMPERATURE=1000. /
&PROP ID='HD-287', QUANTITY='LINK TEMPERATURE', RTI=287., ACTIVATION_TEMPERATURE=1000. /

&DEVC XYZ=15.05,15.25, 12.09, PROP_ID='HD-287',        ID='NIST01' /
&DEVC XYZ=15.15,15.25, 12.09, PROP_ID='HD-164',        ID='NIST02' /
&DEVC XYZ=15.35,15.25, 12.09, PROP_ID='HD-32',         ID='NIST03' /
&DEVC XYZ=15.45,15.25, 12.09, QUANTITY='THERMOCOUPLE', ID='NIST04' /
&DEVC XYZ=15.05,17.41, 12.09, PROP_ID='HD-287',        ID='NIST05' /
&DEVC XYZ=15.15,17.41, 12.09, PROP_ID='HD-164',        ID='NIST06' /
&DEVC XYZ=15.35,17.41, 12.09, PROP_ID='HD-32',         ID='NIST07' /
&DEVC XYZ=15.45,17.41, 12.09, QUANTITY='THERMOCOUPLE', ID='NIST08' /
&DEVC XYZ=15.05,17.41, 11.89, PROP_ID='HD-287',        ID='NIST09' /
&DEVC XYZ=15.15,17.41, 11.89, PROP_ID='HD-164',        ID='NIST10' /
&DEVC XYZ=15.45,17.41, 11.99, QUANTITY='THERMOCOUPLE', ID='NIST11' /
&DEVC XYZ=15.35,17.41, 11.89, PROP_ID='HD-32',         ID='NIST12' /
&DEVC XYZ=15.45,17.41, 11.89, QUANTITY='THERMOCOUPLE', ID='NIST13' /
&DEVC XYZ=15.05,17.41, 11.18, PROP_ID='HD-287',        ID='NIST14' /
&DEVC XYZ=15.15,17.41, 11.18, PROP_ID='HD-164',        ID='NIST15' /
&DEVC XYZ=15.45,17.41, 11.58, QUANTITY='THERMOCOUPLE', ID='NIST16' /
&DEVC XYZ=15.35,17.41, 11.18, PROP_ID='HD-32',         ID='NIST17' /
&DEVC XYZ=15.45,17.41, 11.18, QUANTITY='THERMOCOUPLE', ID='NIST18' /
&DEVC XYZ=15.05,21.71, 12.09, PROP_ID='HD-287',        ID='NIST19' /
&DEVC XYZ=15.15,21.71, 12.09, PROP_ID='HD-164',        ID='NIST20' /
&DEVC XYZ=15.35,21.71, 12.09, PROP_ID='HD-32',         ID='NIST21' /
&DEVC XYZ=15.45,21.71, 12.09, QUANTITY='THERMOCOUPLE', ID='NIST22' /
&DEVC XYZ=15.05,21.71, 11.89, PROP_ID='HD-287',        ID='NIST23' /
&DEVC XYZ=15.15,21.71, 11.89, PROP_ID='HD-164',        ID='NIST24' /
&DEVC XYZ=15.45,21.71, 11.99, QUANTITY='THERMOCOUPLE', ID='NIST25' /
&DEVC XYZ=15.35,21.71, 11.89, PROP_ID='HD-32',         ID='NIST51' /
&DEVC XYZ=15.45,21.71, 11.89, QUANTITY='THERMOCOUPLE', ID='NIST27' /
&DEVC XYZ=15.05,21.71, 11.18, PROP_ID='HD-287',        ID='NIST28' /
&DEVC XYZ=15.15,21.71, 11.18, PROP_ID='HD-164',        ID='NIST29' /
&DEVC XYZ=15.45,21.71, 11.58, QUANTITY='THERMOCOUPLE', ID='NIST30' /
&DEVC XYZ=15.35,21.71, 11.18, PROP_ID='HD-32',         ID='NIST31' /
&DEVC XYZ=15.45,21.71, 11.18, QUANTITY='THERMOCOUPLE', ID='NIST32' /
&DEVC XYZ=15.05,26.03, 12.09, PROP_ID='HD-287',        ID='NIST33' /
&DEVC XYZ=15.15,26.03, 12.09, PROP_ID='HD-164',        ID='NIST34' /
&DEVC XYZ=15.35,26.03, 12.09, PROP_ID='HD-32',         ID='NIST35' /
&DEVC XYZ=15.45,26.03, 12.09, QUANTITY='THERMOCOUPLE', ID='NIST36' /
&DEVC XYZ=15.05,26.03, 11.89, PROP_ID='HD-287',        ID='NIST37' /
&DEVC XYZ=15.15,26.03, 11.89, PROP_ID='HD-164',        ID='NIST38' /
&DEVC XYZ=15.45,26.03, 11.99, QUANTITY='THERMOCOUPLE', ID='NIST39' /
&DEVC XYZ=15.35,26.03, 11.89, PROP_ID='HD-32',         ID='NIST40' /
&DEVC XYZ=15.45,26.03, 11.89, QUANTITY='THERMOCOUPLE', ID='NIST41' /
&DEVC XYZ=15.05,26.03, 11.1, PROP_ID='HD-287',        ID='NIST42' /
&DEVC XYZ=15.15,26.03, 11.18, PROP_ID='HD-164',        ID='NIST43' /
&DEVC XYZ=15.45,26.03, 11.58, QUANTITY='THERMOCOUPLE', ID='NIST44' /
&DEVC XYZ=15.35,26.03, 11.18, PROP_ID='HD-32',         ID='NIST45' /
&DEVC XYZ=15.45,26.03, 11.18, QUANTITY='THERMOCOUPLE', ID='NIST46' /
&SLCF PBX=15.25, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBX=15.25, QUANTITY='VELOCITY' /

&TAIL /

