&HEAD CHID='methane_dx_p3125cm', TITLE='UMD gas burner, dx = 0.3125 cm, D/dx = 16' /

&MULT ID='m1', DX=0.2125,DY=0.15,DZ=0.15, I_UPPER=3,J_UPPER=3,K_UPPER=7 /
&MESH IJK=68,48,48, XB=-0.425,-.2125,-0.3,-.15,-0.0125,0.1375, MULT_ID='m1' /

&TIME T_BEGIN=20., T_END=40. /

&DUMP MASS_FILE=.TRUE., DT_DEVC=1, DT_HRR=1, DT_SL3D=0.01 /

&MISC SECOND_ORDER_INTERPOLATED_BOUNDARY=.TRUE. /

&RADI RADIATIVE_FRACTION=0.18, RTE_SOURCE_CORRECTION=.FALSE. /

&VENT MB='ZMAX',SURF_ID='OPEN'/
&VENT MB='XMAX',SURF_ID='OPEN'/
&VENT MB='XMIN',SURF_ID='OPEN'/
&VENT MB='YMAX',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/

&SPEC ID='NITROGEN'/

&REAC FUEL='METHANE', SOOT_YIELD=0.01 /

&SURF ID='BURNER', SPEC_ID(1)='METHANE', MASS_FLUX(1)=0.04, COLOR='RED' /

&SURF ID='COFLOW', COLOR='BLUE',
      SPEC_ID(1)='AIR', MASS_FLUX(1)=0.2445,
      SPEC_ID(2)='NITROGEN', MASS_FLUX(2)=0.189, RAMP_MF(2)='N2 RAMP' / time varied N2 dilution

&RAMP ID='N2 RAMP', T= 0.0, F=0.0 /0.21 vol frac O2
&RAMP ID='N2 RAMP', T= 20.0, F=0.0 / 
&RAMP ID='N2 RAMP', T= 21.0, F=0.24 /0.175
&RAMP ID='N2 RAMP', T= 40.0, F=0.24 / 
&RAMP ID='N2 RAMP', T= 41.0, F=0.42 /0.156
&RAMP ID='N2 RAMP', T= 60.0, F=0.42 /
&RAMP ID='N2 RAMP', T= 61.0, F=0.6 /0.141
&RAMP ID='N2 RAMP', T= 80.0, F=0.6 /
&RAMP ID='N2 RAMP', T= 81.0, F=0.8 /0.127
&RAMP ID='N2 RAMP', T= 100.0, F=0.8 /
&RAMP ID='N2 RAMP', T= 101.0, F=1 /0.116
&RAMP ID='N2 RAMP', T= 120.0, F=1 /
&RAMP ID='N2 RAMP', T= 121.0, F=1.2 /0.106
&RAMP ID='N2 RAMP', T= 140.0, F=1.2 /

&OBST XB=-0.25,0.25,-0.025,0.025,-0.0125,0.0, SURF_IDS='BURNER','INERT','INERT'/

&OBST XB=-0.425,0.425,-0.30,-0.25,-0.0125,0.0 /
&OBST XB=-0.425,0.425, 0.25, 0.30,-0.0125,0.0 /

&OBST XB=-0.425,-0.375,-0.25,0.25,-0.0125,0.0 /
&OBST XB= 0.375, 0.425,-0.25,0.25,-0.0125,0.0 /

&SURF ID='CERAMIC', COLOR='IVORY', ADIABATIC=.TRUE. /
&VENT SURF_ID='CERAMIC' XB=-0.30,0.30,-0.075,0.075,-0.0124,-0.0124/
&VENT SURF_ID='COFLOW', XB=-0.375,0.375,-0.25,0.25,-0.0125,-0.0125/

&ISOF QUANTITY='TEMPERATURE', VALUE(1:4)=1500,1000,500,100 /

&SLCF XB=-0.425,0.425,-0.30,0.30,-0.0125,1.1875, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF XB=-0.425,0.425,-0.30,0.30,-0.0125,1.1875, QUANTITY='DENSITY', SPEC_ID='SOOT', CELL_CENTERED=.TRUE. /

&SLCF PBY=0.0, QUANTITY = 'VELOCITY', VECTOR=.TRUE./
&SLCF PBY=0.0, QUANTITY = 'TEMPERATURE', CELL_CENTERED=.TRUE./
&SLCF PBY=0.0, QUANTITY = 'HRRPUV', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0, QUANTITY = 'VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0, QUANTITY = 'VOLUME FRACTION', SPEC_ID='NITROGEN', CELL_CENTERED=.TRUE. /

&SLCF PBX=0.0, QUANTITY = 'VELOCITY', VECTOR=.TRUE./
&SLCF PBX=0.0, QUANTITY = 'HRRPUV', CELL_CENTERED=.TRUE. /
&SLCF PBX=0.0, QUANTITY = 'TEMPERATURE', CELL_CENTERED=.TRUE./
&SLCF PBX=0.0, QUANTITY = 'VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE. /
&SLCF PBX=0.0, QUANTITY = 'VOLUME FRACTION', SPEC_ID='NITROGEN', CELL_CENTERED=.TRUE. /

&PROP ID='TC', BEAD_EMISSIVITY=0.9, BEAD_DENSITY=8665, BEAD_DIAMETER=0.0005, BEAD_SPECIFIC_HEAT=0.4855 /

&DEVC XYZ=0,0.2,0, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /

! profiles at z = 0.125 m

&DEVC XYZ=0,-0.25,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.24,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.23,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.22,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.21,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.20,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.19,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.18,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.17,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.16,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.15,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.14,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.13,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.12,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.11,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.10,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.09,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.08,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.07,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.06,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.05,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.04,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.03,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.02,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.01,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.00,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.01,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.02,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.03,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.04,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.05,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.06,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.07,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.08,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.09,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.10,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.11,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.12,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.13,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.14,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.15,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.16,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.17,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.18,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.19,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.20,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.21,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.22,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.23,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.24,0.125, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.25,0.125, QUANTITY='TEMPERATURE' /

&DEVC XYZ=0,-0.25,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.24,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.23,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.22,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.21,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.20,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.19,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.18,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.17,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.16,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.15,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.14,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.13,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.12,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.11,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.10,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.09,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.08,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.07,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.06,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.05,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.04,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.03,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.02,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.01,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.00,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.01,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.02,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.03,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.04,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.05,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.06,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.07,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.08,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.09,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.10,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.11,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.12,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.13,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.14,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.15,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.16,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.17,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.18,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.19,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.20,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.21,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.22,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.23,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.24,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.25,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /

&DEVC XYZ=0,-0.25,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.24,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.23,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.22,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.21,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.20,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.19,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.18,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.17,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.16,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.15,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.14,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.13,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.12,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.11,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.10,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.09,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.08,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.07,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.06,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.05,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.04,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.03,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.02,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.01,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.00,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.01,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.02,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.03,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.04,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.05,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.06,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.07,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.08,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.09,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.10,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.11,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.12,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.13,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.14,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.15,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.16,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.17,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.18,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.19,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.20,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.21,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.22,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.23,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.24,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.25,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /

! profiles at z = 0.25 m

&DEVC XYZ=0,-0.25,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.24,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.23,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.22,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.21,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.20,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.19,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.18,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.17,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.16,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.15,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.14,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.13,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.12,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.11,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.10,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.09,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.08,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.07,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.06,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.05,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.04,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.03,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.02,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,-0.01,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.00,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.01,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.02,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.03,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.04,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.05,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.06,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.07,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.08,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.09,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.10,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.11,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.12,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.13,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.14,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.15,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.16,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.17,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.18,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.19,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.20,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.21,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.22,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.23,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.24,0.25, QUANTITY='TEMPERATURE' /
&DEVC XYZ=0,0.25,0.25, QUANTITY='TEMPERATURE' /

&DEVC XYZ=0,-0.25,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.24,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.23,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.22,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.21,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.20,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.19,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.18,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.17,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.16,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.15,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.14,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.13,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.12,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.11,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.10,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.09,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.08,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.07,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.06,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.05,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.04,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.03,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.02,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,-0.01,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.00,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.01,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.02,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.03,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.04,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.05,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.06,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.07,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.08,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.09,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.10,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.11,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.12,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.13,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.14,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.15,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.16,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.17,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.18,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.19,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.20,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.21,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.22,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.23,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.24,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /
&DEVC XYZ=0,0.25,0.25, QUANTITY='THERMOCOUPLE', PROP_ID='TC' /

&DEVC XYZ=0,-0.25,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.24,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.23,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.22,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.21,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.20,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.19,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.18,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.17,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.16,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.15,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.14,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.13,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.12,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.11,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.10,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.09,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.08,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.07,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.06,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.05,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.04,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.03,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.02,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,-0.01,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.00,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.01,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.02,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.03,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.04,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.05,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.06,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.07,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.08,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.09,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.10,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.11,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.12,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.13,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.14,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.15,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.16,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.17,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.18,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.19,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.20,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.21,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.22,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.23,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.24,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC XYZ=0,0.25,0.25, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /

&TAIL /



























