&HEAD CHID='meth_ext_dx_p3125cm', TITLE='UMD gas burner, dx = 0.3125 cm, D/dx = 16' /

&MULT ID='m1', DX=0.2125,DY=0.15,DZ=0.15, I_UPPER=3,J_UPPER=3,K_UPPER=7 /
&MESH IJK=68,48,48, XB=-0.425,-.2125,-0.3,-.15,-0.0125,0.1375, MULT_ID='m1' /

&TIME T_BEGIN=40., T_END=80. /

&DUMP DT_HRR=1 /

&MISC SECOND_ORDER_INTERPOLATED_BOUNDARY=.TRUE.
      FLUX_LIMITER=4
      RESEARCH_MODE=.TRUE. /

&RADI RADIATIVE_FRACTION=0.18, RTE_SOURCE_CORRECTION=.FALSE. /

&VENT MB='ZMAX',SURF_ID='OPEN'/
&VENT MB='XMAX',SURF_ID='OPEN'/
&VENT MB='XMIN',SURF_ID='OPEN'/
&VENT MB='YMAX',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/

&SPEC ID='NITROGEN'/

&REAC FUEL='METHANE', SOOT_YIELD=0.01 /

&SURF ID='BURNER', SPEC_ID(1)='METHANE', HRRPUA=2000, COLOR='RED' /

&SURF ID='COFLOW', COLOR='BLUE',
      SPEC_ID(1)='AIR', MASS_FLUX(1)=0.244614,
      SPEC_ID(2)='NITROGEN', MASS_FLUX(2)=0.089602, RAMP_MF(2)='N2 RAMP' / time varied N2 dilution

RAMP ID='N2 RAMP', T= 0.0, F=0.0 /0.21 vol frac O2
RAMP ID='N2 RAMP', T= 20.0, F=0.0 / 
RAMP ID='N2 RAMP', T= 21.0, F=0.393605 / 0.181
RAMP ID='N2 RAMP', T= 40.0, F=0.393605 / 
RAMP ID='N2 RAMP', T= 41.0, F=0.629786 / 0.168
RAMP ID='N2 RAMP', T= 60.0, F=0.629786 /
RAMP ID='N2 RAMP', T= 61.0, F=0.837911 / 0.158
RAMP ID='N2 RAMP', T= 80.0, F=0.837911 /
RAMP ID='N2 RAMP', T= 81.0, F=1.000000 / 0.151
RAMP ID='N2 RAMP', T= 100.0, F=1.000000 /

! linear ramps to determine extinction location
&RAMP ID='N2 RAMP', T= 0.0, F=0.0 /0.21 vol frac O2
&RAMP ID='N2 RAMP', T= 40.0, F=0.0 / 
&RAMP ID='N2 RAMP', T= 60.0, F=1.000000 / 0.151
&RAMP ID='N2 RAMP', T= 80.0, F=2.000000 /

&OBST XB=-0.25,0.25,-0.025,0.025,-0.0125,0.0, SURF_IDS='BURNER','INERT','INERT'/

&OBST XB=-0.425,0.425,-0.30,-0.25,-0.0125,0.0 /
&OBST XB=-0.425,0.425, 0.25, 0.30,-0.0125,0.0 /

&OBST XB=-0.425,-0.375,-0.25,0.25,-0.0125,0.0 /
&OBST XB= 0.375, 0.425,-0.25,0.25,-0.0125,0.0 /

&SURF ID='CERAMIC', COLOR='IVORY', ADIABATIC=.TRUE. /
&VENT SURF_ID='CERAMIC' XB=-0.30,0.30,-0.075,0.075,-0.0124,-0.0124/
&VENT SURF_ID='COFLOW', XB=-0.375,0.375,-0.25,0.25,-0.0125,-0.0125/

&ISOF QUANTITY='TEMPERATURE', VALUE(1:4)=1500,1000,500,100 /

&SLCF PBY=0.0, QUANTITY = 'VELOCITY', VECTOR=.TRUE./
&SLCF PBY=0.0, QUANTITY = 'TEMPERATURE', CELL_CENTERED=.TRUE./
&SLCF PBY=0.0, QUANTITY = 'HRRPUV', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0, QUANTITY = 'VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0, QUANTITY = 'VOLUME FRACTION', SPEC_ID='NITROGEN', CELL_CENTERED=.TRUE. /

&SLCF PBX=0.0, QUANTITY = 'VELOCITY', VECTOR=.TRUE./
&SLCF PBX=0.0, QUANTITY = 'HRRPUV', CELL_CENTERED=.TRUE. /
&SLCF PBX=0.0, QUANTITY = 'TEMPERATURE', CELL_CENTERED=.TRUE./
&SLCF PBX=0.0, QUANTITY = 'VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE. /
&SLCF PBX=0.0, QUANTITY = 'VOLUME FRACTION', SPEC_ID='NITROGEN', CELL_CENTERED=.TRUE. /

&PROP ID='TC', BEAD_EMISSIVITY=0.9, BEAD_DENSITY=8665, BEAD_DIAMETER=0.0005, BEAD_SPECIFIC_HEAT=0.4855 /

&DEVC XYZ=0,0.2,0, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /

&DEVC XYZ=0,-0.24844,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.24531,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.24219,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.23906,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.23594,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.23281,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22969,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22656,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22344,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22031,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.21719,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.21406,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.21094,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.20781,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.20469,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.20156,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.19844,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.19531,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.19219,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.18906,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.18594,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.18281,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17969,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17656,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17344,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17031,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.16719,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.16406,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.16094,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.15781,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.15469,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.15156,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.14844,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.14531,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.14219,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.13906,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.13594,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.13281,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12969,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12656,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12344,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12031,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.11719,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.11406,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.11094,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.10781,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.10469,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.10156,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.098437,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.095312,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.092188,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.089062,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.085938,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.082812,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.079687,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.076563,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.073437,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.070312,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.067187,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.064062,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.060938,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.057812,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.054688,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.051562,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.048437,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.045313,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.042187,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.039062,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.035937,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.032812,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.029688,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.026562,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.023438,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.020312,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.017187,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.014063,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.010937,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.0078125,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.0046875,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.0015625,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.0015625,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.0046875,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.0078125,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.010937,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.014063,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.017187,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.020312,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.023438,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.026562,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.029688,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.032812,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.035937,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.039062,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.042187,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.045313,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.048437,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.051562,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.054688,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.057812,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.060938,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.064062,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.067187,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.070312,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.073437,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.076563,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.079687,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.082812,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.085938,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.089062,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.092188,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.095312,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.098437,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.10156,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.10469,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.10781,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.11094,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.11406,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.11719,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12031,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12344,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12656,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12969,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.13281,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.13594,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.13906,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.14219,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.14531,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.14844,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.15156,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.15469,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.15781,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.16094,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.16406,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.16719,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17031,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17344,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17656,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17969,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.18281,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.18594,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.18906,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.19219,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.19531,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.19844,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.20156,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.20469,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.20781,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.21094,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.21406,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.21719,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22031,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22344,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22656,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22969,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.23281,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.23594,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.23906,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.24219,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.24531,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.24844,0.125, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /

&DEVC XYZ=0,-0.24844,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.24531,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.24219,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.23906,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.23594,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.23281,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22969,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22656,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22344,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22031,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.21719,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.21406,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.21094,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.20781,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.20469,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.20156,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.19844,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.19531,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.19219,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.18906,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.18594,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.18281,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17969,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17656,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17344,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17031,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.16719,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.16406,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.16094,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.15781,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.15469,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.15156,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.14844,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.14531,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.14219,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.13906,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.13594,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.13281,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12969,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12656,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12344,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12031,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.11719,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.11406,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.11094,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.10781,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.10469,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.10156,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.098437,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.095312,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.092188,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.089062,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.085938,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.082812,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.079687,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.076563,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.073437,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.070312,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.067187,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.064062,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.060938,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.057812,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.054688,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.051562,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.048437,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.045313,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.042187,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.039062,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.035937,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.032812,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.029688,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.026562,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.023438,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.020312,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.017187,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.014063,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.010937,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.0078125,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.0046875,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.0015625,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.0015625,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.0046875,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.0078125,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.010937,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.014063,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.017187,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.020312,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.023438,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.026562,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.029688,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.032812,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.035937,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.039062,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.042187,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.045313,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.048437,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.051562,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.054688,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.057812,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.060938,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.064062,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.067187,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.070312,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.073437,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.076563,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.079687,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.082812,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.085938,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.089062,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.092188,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.095312,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.098437,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.10156,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.10469,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.10781,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.11094,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.11406,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.11719,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12031,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12344,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12656,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12969,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.13281,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.13594,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.13906,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.14219,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.14531,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.14844,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.15156,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.15469,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.15781,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.16094,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.16406,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.16719,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17031,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17344,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17656,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17969,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.18281,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.18594,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.18906,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.19219,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.19531,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.19844,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.20156,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.20469,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.20781,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.21094,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.21406,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.21719,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22031,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22344,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22656,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22969,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.23281,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.23594,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.23906,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.24219,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.24531,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.24844,0.125, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /

&DEVC XYZ=0,-0.24844,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.24531,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.24219,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.23906,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.23594,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.23281,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22969,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22656,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22344,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22031,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.21719,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.21406,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.21094,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.20781,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.20469,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.20156,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.19844,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.19531,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.19219,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.18906,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.18594,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.18281,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17969,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17656,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17344,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17031,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.16719,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.16406,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.16094,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.15781,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.15469,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.15156,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.14844,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.14531,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.14219,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.13906,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.13594,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.13281,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12969,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12656,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12344,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12031,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.11719,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.11406,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.11094,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.10781,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.10469,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.10156,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.098437,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.095312,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.092188,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.089062,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.085938,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.082812,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.079687,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.076563,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.073437,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.070312,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.067187,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.064062,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.060938,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.057812,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.054688,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.051562,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.048437,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.045313,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.042187,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.039062,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.035937,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.032812,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.029688,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.026562,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.023438,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.020312,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.017187,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.014063,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.010937,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.0078125,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.0046875,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.0015625,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.0015625,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.0046875,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.0078125,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.010937,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.014063,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.017187,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.020312,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.023438,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.026562,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.029688,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.032812,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.035937,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.039062,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.042187,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.045313,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.048437,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.051562,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.054688,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.057812,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.060938,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.064062,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.067187,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.070312,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.073437,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.076563,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.079687,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.082812,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.085938,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.089062,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.092188,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.095312,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.098437,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.10156,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.10469,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.10781,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.11094,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.11406,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.11719,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12031,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12344,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12656,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12969,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.13281,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.13594,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.13906,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.14219,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.14531,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.14844,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.15156,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.15469,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.15781,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.16094,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.16406,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.16719,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17031,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17344,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17656,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17969,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.18281,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.18594,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.18906,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.19219,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.19531,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.19844,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.20156,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.20469,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.20781,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.21094,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.21406,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.21719,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22031,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22344,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22656,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22969,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.23281,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.23594,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.23906,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.24219,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.24531,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.24844,0.125, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /

&DEVC XYZ=0,-0.24844,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.24531,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.24219,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.23906,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.23594,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.23281,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22969,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22656,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22344,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22031,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.21719,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.21406,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.21094,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.20781,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.20469,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.20156,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.19844,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.19531,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.19219,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.18906,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.18594,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.18281,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17969,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17656,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17344,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17031,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.16719,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.16406,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.16094,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.15781,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.15469,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.15156,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.14844,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.14531,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.14219,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.13906,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.13594,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.13281,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12969,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12656,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12344,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12031,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.11719,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.11406,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.11094,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.10781,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.10469,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.10156,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.098437,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.095312,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.092188,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.089062,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.085938,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.082812,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.079687,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.076563,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.073437,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.070312,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.067187,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.064062,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.060938,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.057812,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.054688,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.051562,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.048437,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.045313,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.042187,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.039062,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.035937,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.032812,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.029688,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.026562,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.023438,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.020312,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.017187,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.014063,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.010937,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.0078125,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.0046875,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.0015625,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.0015625,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.0046875,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.0078125,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.010937,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.014063,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.017187,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.020312,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.023438,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.026562,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.029688,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.032812,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.035937,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.039062,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.042187,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.045313,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.048437,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.051562,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.054688,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.057812,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.060938,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.064062,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.067187,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.070312,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.073437,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.076563,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.079687,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.082812,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.085938,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.089062,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.092188,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.095312,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.098437,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.10156,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.10469,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.10781,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.11094,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.11406,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.11719,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12031,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12344,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12656,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12969,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.13281,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.13594,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.13906,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.14219,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.14531,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.14844,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.15156,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.15469,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.15781,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.16094,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.16406,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.16719,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17031,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17344,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17656,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17969,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.18281,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.18594,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.18906,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.19219,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.19531,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.19844,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.20156,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.20469,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.20781,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.21094,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.21406,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.21719,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22031,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22344,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22656,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22969,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.23281,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.23594,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.23906,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.24219,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.24531,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.24844,0.250, QUANTITY='TEMPERATURE', TIME_AVERAGED=.FALSE. /

&DEVC XYZ=0,-0.24844,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.24531,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.24219,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.23906,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.23594,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.23281,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22969,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22656,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22344,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22031,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.21719,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.21406,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.21094,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.20781,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.20469,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.20156,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.19844,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.19531,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.19219,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.18906,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.18594,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.18281,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17969,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17656,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17344,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17031,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.16719,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.16406,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.16094,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.15781,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.15469,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.15156,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.14844,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.14531,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.14219,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.13906,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.13594,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.13281,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12969,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12656,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12344,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12031,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.11719,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.11406,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.11094,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.10781,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.10469,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.10156,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.098437,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.095312,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.092188,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.089062,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.085938,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.082812,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.079687,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.076563,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.073437,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.070312,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.067187,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.064062,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.060938,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.057812,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.054688,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.051562,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.048437,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.045313,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.042187,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.039062,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.035937,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.032812,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.029688,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.026562,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.023438,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.020312,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.017187,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.014063,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.010937,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.0078125,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.0046875,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.0015625,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.0015625,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.0046875,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.0078125,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.010937,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.014063,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.017187,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.020312,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.023438,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.026562,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.029688,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.032812,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.035937,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.039062,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.042187,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.045313,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.048437,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.051562,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.054688,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.057812,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.060938,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.064062,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.067187,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.070312,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.073437,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.076563,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.079687,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.082812,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.085938,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.089062,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.092188,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.095312,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.098437,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.10156,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.10469,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.10781,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.11094,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.11406,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.11719,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12031,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12344,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12656,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12969,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.13281,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.13594,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.13906,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.14219,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.14531,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.14844,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.15156,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.15469,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.15781,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.16094,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.16406,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.16719,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17031,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17344,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17656,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17969,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.18281,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.18594,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.18906,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.19219,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.19531,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.19844,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.20156,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.20469,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.20781,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.21094,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.21406,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.21719,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22031,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22344,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22656,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22969,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.23281,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.23594,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.23906,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.24219,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.24531,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.24844,0.250, QUANTITY='THERMOCOUPLE', PROP_ID='TC', TIME_AVERAGED=.FALSE. /

&DEVC XYZ=0,-0.24844,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.24531,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.24219,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.23906,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.23594,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.23281,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22969,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22656,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22344,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.22031,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.21719,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.21406,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.21094,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.20781,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.20469,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.20156,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.19844,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.19531,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.19219,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.18906,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.18594,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.18281,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17969,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17656,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17344,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.17031,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.16719,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.16406,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.16094,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.15781,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.15469,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.15156,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.14844,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.14531,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.14219,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.13906,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.13594,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.13281,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12969,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12656,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12344,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.12031,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.11719,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.11406,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.11094,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.10781,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.10469,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.10156,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.098437,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.095312,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.092188,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.089062,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.085938,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.082812,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.079687,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.076563,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.073437,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.070312,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.067187,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.064062,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.060938,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.057812,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.054688,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.051562,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.048437,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.045313,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.042187,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.039062,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.035937,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.032812,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.029688,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.026562,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.023438,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.020312,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.017187,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.014063,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.010937,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.0078125,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.0046875,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,-0.0015625,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.0015625,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.0046875,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.0078125,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.010937,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.014063,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.017187,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.020312,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.023438,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.026562,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.029688,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.032812,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.035937,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.039062,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.042187,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.045313,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.048437,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.051562,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.054688,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.057812,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.060938,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.064062,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.067187,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.070312,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.073437,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.076563,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.079687,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.082812,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.085938,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.089062,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.092188,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.095312,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.098437,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.10156,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.10469,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.10781,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.11094,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.11406,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.11719,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12031,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12344,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12656,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.12969,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.13281,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.13594,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.13906,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.14219,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.14531,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.14844,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.15156,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.15469,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.15781,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.16094,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.16406,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.16719,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17031,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17344,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17656,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.17969,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.18281,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.18594,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.18906,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.19219,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.19531,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.19844,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.20156,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.20469,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.20781,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.21094,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.21406,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.21719,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22031,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22344,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22656,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.22969,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.23281,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.23594,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.23906,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.24219,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.24531,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /
&DEVC XYZ=0,0.24844,0.250, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=.FALSE. /

&TAIL /



























