&HEAD CHID='methane_XO2_ramp_2step_dx_1p25cm', TITLE='UMD Line Burner, extinction'/

&MULT ID='m1', DX=0.425,DY=0.30,DZ=0.30, I_UPPER=1,J_UPPER=1,K_UPPER=4/ 20 meshes
&MESH IJK=34,24,24, XB=-0.425,0.0,-0.30,0,-0.0125,0.2875, MULT_ID='m1'/

3*6=18 extra meshes + 20 above = 38 mesh job
&MESH IJK=34,28, 8, XB=-0.425,0.425, 0.30, 1.00,-0.0125,0.0875/
&MESH IJK=34,28,26, XB=-0.425,0.425, 0.30, 1.00, 0.0875,0.7375/
&MESH IJK=34,28,30, XB=-0.425,0.425, 0.30, 1.00, 0.7375,1.4875/

&MESH IJK=34,28, 8, XB=-0.425,0.425,-1.00,-0.30,-0.0125,0.0875/
&MESH IJK=34,28,26, XB=-0.425,0.425,-1.00,-0.30, 0.0875,0.7375/
&MESH IJK=34,28,30, XB=-0.425,0.425,-1.00,-0.30, 0.7375,1.4875/

&MESH IJK=16,28, 8, XB= 0.425, 0.825,-1.00,-0.30,-0.0125,0.0875/
&MESH IJK=16,24, 8, XB= 0.425, 0.825,-0.30, 0.30,-0.0125,0.0875/
&MESH IJK=16,28, 8, XB= 0.425, 0.825, 0.30, 1.00,-0.0125,0.0875/

&MESH IJK=16,28, 8, XB=-0.825,-0.425,-1.00,-0.30,-0.0125,0.0875/
&MESH IJK=16,24, 8, XB=-0.825,-0.425,-0.30, 0.30,-0.0125,0.0875/
&MESH IJK=16,28, 8, XB=-0.825,-0.425, 0.30, 1.00,-0.0125,0.0875/

&MESH IJK=16,28,56, XB= 0.425, 0.825,-1.00,-0.30, 0.0875,1.4875/
&MESH IJK=16,24,56, XB= 0.425, 0.825,-0.30, 0.30, 0.0875,1.4875/
&MESH IJK=16,28,56, XB= 0.425, 0.825, 0.30, 1.00, 0.0875,1.4875/

&MESH IJK=16,28,56, XB=-0.825,-0.425,-1.00,-0.30, 0.0875,1.4875/
&MESH IJK=16,24,56, XB=-0.825,-0.425,-0.30, 0.30, 0.0875,1.4875/
&MESH IJK=16,28,56, XB=-0.825,-0.425, 0.30, 1.00, 0.0875,1.4875/

&TIME T_END=60./

&DUMP DT_DEVC=1, DT_HRR=1, DT_RESTART=5/

&MISC FLUX_LIMITER=4, RESEARCH_MODE=.TRUE., EXTINCTION_MODEL='EXTINCTION 5'/

&SPEC ID='NITROGEN', BACKGROUND=.TRUE./
&SPEC ID='METHANE', MASS_FRACTION_0=0.0/
&SPEC ID='OXYGEN', MASS_FRACTION_0=0.23/
&SPEC ID='WATER VAPOR', MASS_FRACTION_0=0.0/
&SPEC ID='CARBON MONOXIDE', MASS_FRACTION_0=0.0/
&SPEC ID='CARBON DIOXIDE', MASS_FRACTION_0=0.0/
&SPEC ID='N2', SPEC_ID(1)='NITROGEN', MASS_FRACTION(1)=1/

&REAC ID = 'R1'
      FUEL = 'METHANE'
      SPEC_ID_NU='METHANE','OXYGEN','CARBON MONOXIDE','WATER VAPOR'
      NU= -1,-1.5,1,2
      CRITICAL_FLAME_TEMPERATURE=1507.
      AUTO_IGNITION_TEMPERATURE =540.
      RADIATIVE_FRACTION = 1
      RAMP_CHI_R = 'CHI_R'/

&REAC ID = 'R2'
      FUEL = 'CARBON MONOXIDE'
      SPEC_ID_NU='CARBON MONOXIDE','OXYGEN','CARBON DIOXIDE'
      NU= -1,-0.5,1
      CRITICAL_FLAME_TEMPERATURE=1507.
      AUTO_IGNITION_TEMPERATURE =540.
      RADIATIVE_FRACTION = 1
      RAMP_CHI_R = 'CHI_R'/

! EQUIVALENT SIMPLE CHEMISTRY REAC LINE
! ! CFT=T(OI)=1780 K from Table 2-7.3 SFPE Handbook
! ! AIT=540 C from 2-7.1 SFPE Handbook
! &REAC ID = 'R1'
!       FUEL = 'METHANE'
!       CRITICAL_FLAME_TEMPERATURE=1507.
!       AUTO_IGNITION_TEMPERATURE =540.
!       RADIATIVE_FRACTION = 1
!       RAMP_CHI_R = 'CHI_R'/

! DT \approx 0.002 s; radiation updated completely once every 0.2 s
&RADI INITIAL_RADIATION_ITERATIONS=0, NUMBER_RADIATION_ANGLES=700, ANGLE_INCREMENT=20, TIME_STEP_INCREMENT=5/

&SURF ID='BURNER', SPEC_ID(1)='METHANE', MASS_FLUX(1)=0.04026, COLOR='RED'/ HRRPUA=2000 kJ/s/m2

! I am using NITROGEN and N2 here so that the setup of this case can use the same N2 ramp as the SIMPLE CHEMISTRY case.
! Note that the sum of the OXYGEN and NITROGEN mass flux is 0.2446140 kg/m2/s, which is the same as AIR in SIMPLE case.
&SURF ID='COFLOW', COLOR='BLUE',
      SPEC_ID(1)='OXYGEN', MASS_FLUX(1)=0.05626122,
      SPEC_ID(2)='NITROGEN', MASS_FLUX(2)=0.18835278,
      SPEC_ID(3)='N2', MASS_FLUX(3)=0.2567886, RAMP_MF(3)='N2 RAMP'/ time varied N2 dilution

&OBST XB=-0.25,0.25,-0.025,0.025,-0.0125,0.0, SURF_IDS='BURNER','INERT','INERT'/

&INIT XB=-0.30,0.30,-0.075,0.075,0.00,0.150, AUTO_IGNITION_TEMPERATURE = -273.1/

&OBST XB=-0.425,0.425,-0.30,-0.25,-0.0125,0.0/
&OBST XB=-0.425,0.425, 0.25, 0.30,-0.0125,0.0/

&OBST XB=-0.425,-0.375,-0.25,0.25,-0.0125,0.0/
&OBST XB= 0.375, 0.425,-0.25,0.25,-0.0125,0.0/

&SURF ID='CERAMIC', COLOR='IVORY', ADIABATIC=.TRUE./
&VENT SURF_ID='CERAMIC' XB=-0.30,0.30,-0.075,0.075,-0.0124,-0.0124/
&VENT SURF_ID='COFLOW', XB=-0.375,0.375,-0.25,0.25,-0.0125,-0.0125/

&VENT MB='ZMIN',SURF_ID='OPEN'/
&VENT MB='ZMAX',SURF_ID='OPEN'/
&VENT MB='XMAX',SURF_ID='OPEN'/
&VENT MB='XMIN',SURF_ID='OPEN'/
&VENT MB='YMAX',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/

&SLCF PBY=0.001, QUANTITY = 'VELOCITY', VECTOR=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'VELOCITY', VECTOR=.TRUE./

&SLCF PBY=0.001, QUANTITY = 'TEMPERATURE', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'TEMPERATURE', CELL_CENTERED=.TRUE./

&SLCF PBY=0.001, QUANTITY = 'MASS FRACTION', SPEC_ID='N2', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'MASS FRACTION', SPEC_ID='N2', CELL_CENTERED=.TRUE./

&SLCF PBY=0.001, QUANTITY = 'AUTO IGNITION TEMPERATURE', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'AUTO IGNITION TEMPERATURE', CELL_CENTERED=.TRUE./

&SLCF PBY=0.001, QUANTITY = 'HRRPUV', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'HRRPUV', CELL_CENTERED=.TRUE./

&SLCF PBY=0.999, QUANTITY = 'INTEGRATED INTENSITY', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'INTEGRATED INTENSITY', CELL_CENTERED=.TRUE./
&SLCF PBZ=0.181, QUANTITY = 'INTEGRATED INTENSITY', CELL_CENTERED=.TRUE./

&SLCF PBY=0.001, QUANTITY = 'CHI_R', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'CHI_R', CELL_CENTERED=.TRUE./

&SLCF PBY=0.001, QUANTITY = 'MASS FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'MASS FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE./

&PROP ID='TC', BEAD_EMISSIVITY=0.9, BEAD_DENSITY=8665, BEAD_DIAMETER=0.0005, BEAD_SPECIFIC_HEAT=0.4855/

&DEVC ID = 'XO2',   XYZ = 0,0.15,-0.0124, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', TIME_AVERAGED=F/
&DEVC ID = 'CHI_R', XB = 0,0.1,0,0.1,0.0,0.1, QUANTITY='CHI_R', STATISTICS='MAX', TIME_AVERAGED=F/
&DEVC ID = 'tcpu', XYZ = 0,0,0,  QUANTITY='WALL CLOCK TIME', TIME_AVERAGED=F/

Radiant heat flux
&DEVC ID = 'qrad1', XYZ = 0,+1,.18, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,-1,0/
&DEVC ID = 'qrad2', XYZ = 0,-1,.18, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,+1,0/

Estimate of flame height
&DEVC ID = 'Lf', XB=0,0,0,0,0,1, POINTS=50, QUANTITY='HRRPUL', TIME_HISTORY=T/

J.P. White, PhD Thesis, The University of Maryland, College Park, Maryland, 2016.
&RAMP ID='CHI_R', T=0.000, F=0.000, DEVC_ID='XO2'/
&RAMP ID='CHI_R', T=0.123, F=0.000, DEVC_ID='XO2'/
&RAMP ID='CHI_R', T=0.142, F=0.125, DEVC_ID='XO2'/
&RAMP ID='CHI_R', T=0.210, F=0.245, DEVC_ID='XO2'/

N2 ramp specified to give linear decrease of X_O2
X_O2 = (MF_AIR/W_AIR)*X_O2_AIR/ ( MF_AIR/W_AIR + MF_N2/W_N2  )
&RAMP ID='N2 RAMP', T=   0, F=                0/
&RAMP ID='N2 RAMP', T= 1.0, F=0.008090592107394/
&RAMP ID='N2 RAMP', T= 2.0, F=0.016323548932809/
&RAMP ID='N2 RAMP', T= 3.0, F=0.024702661474628/
&RAMP ID='N2 RAMP', T= 4.0, F=0.033231856536214/
&RAMP ID='N2 RAMP', T= 5.0, F=0.041915202862037/
&RAMP ID='N2 RAMP', T= 6.0, F=0.050756917609544/
&RAMP ID='N2 RAMP', T= 7.0, F=0.059761373178392/
&RAMP ID='N2 RAMP', T= 8.0, F=0.068933104420280/
&RAMP ID='N2 RAMP', T= 9.0, F=0.078276816254358/
&RAMP ID='N2 RAMP', T=10.0, F=0.087797391715087/
&RAMP ID='N2 RAMP', T=11.0, F=0.097499900461465/
&RAMP ID='N2 RAMP', T=12.0, F=0.107389607778788/
&RAMP ID='N2 RAMP', T=13.0, F=0.117471984106510/
&RAMP ID='N2 RAMP', T=14.0, F=0.127752715128455/
&RAMP ID='N2 RAMP', T=15.0, F=0.138237712464452/
&RAMP ID='N2 RAMP', T=16.0, F=0.148933125005678/
&RAMP ID='N2 RAMP', T=17.0, F=0.159845350939340/
&RAMP ID='N2 RAMP', T=18.0, F=0.170981050512134/
&RAMP ID='N2 RAMP', T=19.0, F=0.182347159585973/
&RAMP ID='N2 RAMP', T=20.0, F=0.193950904043954/
&RAMP ID='N2 RAMP', T=21.0, F=0.205799815109446/
&RAMP ID='N2 RAMP', T=22.0, F=0.217901745646541/
&RAMP ID='N2 RAMP', T=23.0, F=0.230264887516003/
&RAMP ID='N2 RAMP', T=24.0, F=0.242897790067327/
&RAMP ID='N2 RAMP', T=25.0, F=0.255809379854623/
&RAMP ID='N2 RAMP', T=26.0, F=0.269008981671880/
&RAMP ID='N2 RAMP', T=27.0, F=0.282506341011772/
&RAMP ID='N2 RAMP', T=28.0, F=0.296311648061682/
&RAMP ID='N2 RAMP', T=29.0, F=0.310435563361119/
&RAMP ID='N2 RAMP', T=30.0, F=0.324889245256292/
&RAMP ID='N2 RAMP', T=31.0, F=0.339684379300432/
&RAMP ID='N2 RAMP', T=32.0, F=0.354833209762668/
&RAMP ID='N2 RAMP', T=33.0, F=0.370348573424029/
&RAMP ID='N2 RAMP', T=34.0, F=0.386243935856606/
&RAMP ID='N2 RAMP', T=35.0, F=0.402533430401395/
&RAMP ID='N2 RAMP', T=36.0, F=0.419231900081946/
&RAMP ID='N2 RAMP', T=37.0, F=0.436354942715088/
&RAMP ID='N2 RAMP', T=38.0, F=0.453918959506893/
&RAMP ID='N2 RAMP', T=39.0, F=0.471941207452141/
&RAMP ID='N2 RAMP', T=40.0, F=0.490439855889153/
&RAMP ID='N2 RAMP', T=41.0, F=0.509434047599629/
&RAMP ID='N2 RAMP', T=42.0, F=0.528943964885375/
&RAMP ID='N2 RAMP', T=43.0, F=0.548990901101409/
&RAMP ID='N2 RAMP', T=44.0, F=0.569597338178432/
&RAMP ID='N2 RAMP', T=45.0, F=0.590787030728015/
&RAMP ID='N2 RAMP', T=46.0, F=0.612585097391975/
&RAMP ID='N2 RAMP', T=47.0, F=0.635018120174504/
&RAMP ID='N2 RAMP', T=48.0, F=0.658114252582934/
&RAMP ID='N2 RAMP', T=49.0, F=0.681903337502129/
&RAMP ID='N2 RAMP', T=50.0, F=0.706417035840210/
&RAMP ID='N2 RAMP', T=51.0, F=0.731688967111700/
&RAMP ID='N2 RAMP', T=52.0, F=0.757754863270713/
&RAMP ID='N2 RAMP', T=53.0, F=0.784652737274398/
&RAMP ID='N2 RAMP', T=54.0, F=0.812423068048917/
&RAMP ID='N2 RAMP', T=55.0, F=0.841109003750734/
&RAMP ID='N2 RAMP', T=56.0, F=0.870756585469859/
&RAMP ID='N2 RAMP', T=57.0, F=0.901414993814396/
&RAMP ID='N2 RAMP', T=58.0, F=0.933136821154225/
&RAMP ID='N2 RAMP', T=59.0, F=0.965978372693841/
&RAMP ID='N2 RAMP', T=60.0, F=1.000000000000000/

&TAIL/