&HEAD CHID='methane_XO2_ramp_dx_p625cm', TITLE='UMD Line Burner, modified Westbrook-Dryer mechanism' /

&MULT ID='m1', DX=0.425,DY=0.30,DZ=0.30, I_UPPER=1,J_UPPER=1,K_UPPER=3 / 16 meshes
&MESH IJK=68,48,48, XB=-0.425,0.0,-0.30,0,-0.0125,0.2875, MULT_ID='m1' /

&TIME T_END=60. /

&DUMP DT_DEVC=1, DT_HRR=1, DT_RESTART=5 /

&MISC FLUX_LIMITER=4, RESEARCH_MODE=.TRUE. /

&VENT MB='ZMAX',SURF_ID='OPEN'/
&VENT MB='XMAX',SURF_ID='OPEN'/
&VENT MB='XMIN',SURF_ID='OPEN'/
&VENT MB='YMAX',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/

&SPEC ID='NITROGEN',        BACKGROUND=.TRUE./
&SPEC ID='METHANE',         MASS_FRACTION_0=0.0/
&SPEC ID='OXYGEN',          MASS_FRACTION_0=0.23/
&SPEC ID='CARBON MONOXIDE', MASS_FRACTION_0=0.0/
&SPEC ID='WATER VAPOR',     MASS_FRACTION_0=0.0/
&SPEC ID='CARBON DIOXIDE',  MASS_FRACTION_0=0.0/
&SPEC ID='N2', SPEC_ID(1)='NITROGEN', MASS_FRACTION(1)=1/

&REAC ID = 'R1'
      FUEL = 'METHANE'
      SPEC_ID_NU='METHANE','OXYGEN','CARBON MONOXIDE','WATER VAPOR'
      NU= -1,-1.5,1,2
      CRITICAL_FLAME_TEMPERATURE=1327.
      AUTO_IGNITION_TEMPERATURE =627.
      RADIATIVE_FRACTION=1
      RAMP_CHI_R = 'CHI_R'/

&REAC ID = 'R2'
      FUEL = 'CARBON MONOXIDE'
      A = 8e10
      E = 41840
      SPEC_ID_NU='CARBON MONOXIDE','OXYGEN','CARBON DIOXIDE'
      NU= -1,-0.5,1
      SPEC_ID_N_S='OXYGEN','CARBON MONOXIDE','WATER VAPOR'
      N_S = 0.25,1,0.5
      RADIATIVE_FRACTION=1
      RAMP_CHI_R = 'CHI_R'/

&REAC ID = 'R3'
      FUEL = 'CARBON DIOXIDE'
      A = 6.16e13
      E = 328026
      SPEC_ID_NU= 'CARBON DIOXIDE','OXYGEN','CARBON MONOXIDE'
      NU= -1,0.5,1
      SPEC_ID_N_S='OXYGEN','CARBON DIOXIDE','WATER VAPOR'
      N_S = -0.25,1,0.5
      N_T = -0.97
      RADIATIVE_FRACTION=1
      RAMP_CHI_R = 'CHI_R'/

&SURF ID='BURNER', SPEC_ID(1)='METHANE', MASS_FLUX(1)=0.04026, COLOR='RED' / HRRPUA=2000 kJ/s/m2

&SURF ID='COFLOW', COLOR='BLUE',
      SPEC_ID(1)='OXYGEN',   MASS_FLUX(1)=0.0562612,
      SPEC_ID(2)='NITROGEN', MASS_FLUX(2)=0.1883528,
      SPEC_ID(3)='N2',       MASS_FLUX(3)=0.2567886, RAMP_MF(3)='N2 RAMP' / time varied N2 dilution

&RAMP ID='N2 RAMP', T=  0.0, F=0.0      / 0.210 vol frac O2
&RAMP ID='N2 RAMP', T= 10.0, F=0.137342 / 0.181
&RAMP ID='N2 RAMP', T= 20.0, F=0.219753 / 0.168
&RAMP ID='N2 RAMP', T= 30.0, F=0.292375 / 0.158
&RAMP ID='N2 RAMP', T= 40.0, F=0.348933 / 0.151
&RAMP ID='N2 RAMP', T= 50.0, F=0.678722 / 0.120
&RAMP ID='N2 RAMP', T= 60.0, F=1.000000 / 0.100

&RAMP ID='CHI_R', T=  0.0, F=0.237 / 0.210 vol frac O2
&RAMP ID='CHI_R', T= 10.0, F=0.183 / 0.181
&RAMP ID='CHI_R', T= 20.0, F=0.158 / 0.168
&RAMP ID='CHI_R', T= 30.0, F=0.139 / 0.158
&RAMP ID='CHI_R', T= 40.0, F=0.062 / 0.151
&RAMP ID='CHI_R', T= 50.0, F=0.0   / 0.120
&RAMP ID='CHI_R', T= 60.0, F=0.0   / 0.100

&OBST XB=-0.25,0.25,-0.025,0.025,-0.0125,0.0, SURF_IDS='BURNER','INERT','INERT'/

&INIT XB=-0.255,0.255,-0.030,0.030,0.00,0.050, AUTO_IGNITION_TEMPERATURE = -273.1 /

&OBST XB=-0.425,0.425,-0.30,-0.25,-0.0125,0.0 /
&OBST XB=-0.425,0.425, 0.25, 0.30,-0.0125,0.0 /

&OBST XB=-0.425,-0.375,-0.25,0.25,-0.0125,0.0 /
&OBST XB= 0.375, 0.425,-0.25,0.25,-0.0125,0.0 /

&SURF ID='CERAMIC', COLOR='IVORY', ADIABATIC=.TRUE. /
&VENT SURF_ID='CERAMIC' XB=-0.30,0.30,-0.075,0.075,-0.0124,-0.0124/
&VENT SURF_ID='COFLOW', XB=-0.375,0.375,-0.25,0.25,-0.0125,-0.0125/

&SLCF PBY=0.001, QUANTITY = 'VELOCITY', VECTOR=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'VELOCITY', VECTOR=.TRUE./

&SLCF PBY=0.001, QUANTITY = 'TEMPERATURE', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'TEMPERATURE', CELL_CENTERED=.TRUE./

&SLCF PBY=0.001, QUANTITY = 'MASS FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'MASS FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE./

&SLCF PBY=0.001, QUANTITY = 'MASS FRACTION', SPEC_ID='N2', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'MASS FRACTION', SPEC_ID='N2', CELL_CENTERED=.TRUE./

&SLCF PBY=0.001, QUANTITY = 'AUTO IGNITION TEMPERATURE', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'AUTO IGNITION TEMPERATURE', CELL_CENTERED=.TRUE./

&SLCF PBY=0.001, QUANTITY = 'HRRPUV REAC', REAC_ID='R1', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'HRRPUV REAC', REAC_ID='R1', CELL_CENTERED=.TRUE./

&SLCF PBY=0.001, QUANTITY = 'HRRPUV REAC', REAC_ID='R2', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'HRRPUV REAC', REAC_ID='R2', CELL_CENTERED=.TRUE./

&SLCF PBY=0.001, QUANTITY = 'HRRPUV REAC', REAC_ID='R3', CELL_CENTERED=.TRUE./
&SLCF PBX=0.001, QUANTITY = 'HRRPUV REAC', REAC_ID='R3', CELL_CENTERED=.TRUE./

&PROP ID='TC', BEAD_EMISSIVITY=0.9, BEAD_DENSITY=8665, BEAD_DIAMETER=0.0005, BEAD_SPECIFIC_HEAT=0.4855 /

&DEVC ID = 'XO2', XYZ = 0,0.2,0, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC ID = 'tcpu', XYZ = 0,0,0, QUANTITY = 'WALL CLOCK TIME' /

! centerline

&DEVC XB=0,0,0,0,0.003125,0.996875, POINTS=160, TIME_HISTORY=T, QUANTITY='HRRPUV REAC', REAC_ID='R1', ID='QR1-CL' /
&DEVC XB=0,0,0,0,0.003125,0.996875, POINTS=160, TIME_HISTORY=T, QUANTITY='HRRPUV REAC', REAC_ID='R2', ID='QR2-CL', HIDE_COORDINATES=T /
&DEVC XB=0,0,0,0,0.003125,0.996875, POINTS=160, TIME_HISTORY=T, QUANTITY='HRRPUV REAC', REAC_ID='R3', ID='QR3-CL', HIDE_COORDINATES=T /

! profiles at z = 0.125 m

&DEVC XB=0,0,0.003125,0.24688,0.125,0.125, POINTS=40, TIME_HISTORY=T, QUANTITY='TEMPERATURE', ID='T-125' /
&DEVC XB=0,0,0.003125,0.24688,0.125,0.125, POINTS=40, TIME_HISTORY=T, QUANTITY='THERMOCOUPLE', PROP_ID='TC', ID='TC-125', HIDE_COORDINATES=T /
&DEVC XB=0,0,0.003125,0.24688,0.125,0.125, POINTS=40, TIME_HISTORY=T, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', ID='XO2-125', HIDE_COORDINATES=T  /
&DEVC XB=0,0,0.003125,0.24688,0.125,0.125, POINTS=40, TIME_HISTORY=T, QUANTITY='HRRPUV REAC', REAC_ID='R1', ID='QR1-125', HIDE_COORDINATES=T /
&DEVC XB=0,0,0.003125,0.24688,0.125,0.125, POINTS=40, TIME_HISTORY=T, QUANTITY='HRRPUV REAC', REAC_ID='R2', ID='QR2-125', HIDE_COORDINATES=T /
&DEVC XB=0,0,0.003125,0.24688,0.125,0.125, POINTS=40, TIME_HISTORY=T, QUANTITY='HRRPUV REAC', REAC_ID='R3', ID='QR3-125', HIDE_COORDINATES=T /

! profiles at z = 0.250 m

&DEVC XB=0,0,0.003125,0.24688,0.250,0.250, POINTS=40, TIME_HISTORY=T, QUANTITY='TEMPERATURE', ID='T-250' /
&DEVC XB=0,0,0.003125,0.24688,0.250,0.250, POINTS=40, TIME_HISTORY=T, QUANTITY='THERMOCOUPLE', PROP_ID='TC', ID='TC-250', HIDE_COORDINATES=T  /
&DEVC XB=0,0,0.003125,0.24688,0.250,0.250, POINTS=40, TIME_HISTORY=T, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', ID='XO2-250', HIDE_COORDINATES=T  /
&DEVC XB=0,0,0.003125,0.24688,0.250,0.250, POINTS=40, TIME_HISTORY=T, QUANTITY='HRRPUV REAC', REAC_ID='R1', ID='QR1-250', HIDE_COORDINATES=T /
&DEVC XB=0,0,0.003125,0.24688,0.250,0.250, POINTS=40, TIME_HISTORY=T, QUANTITY='HRRPUV REAC', REAC_ID='R2', ID='QR2-250', HIDE_COORDINATES=T /
&DEVC XB=0,0,0.003125,0.24688,0.250,0.250, POINTS=40, TIME_HISTORY=T, QUANTITY='HRRPUV REAC', REAC_ID='R3', ID='QR3-250', HIDE_COORDINATES=T /

&TAIL /