&HEAD CHID='UMD_SBI_2_cm'/
&TIME T_END=200.0/
&DUMP NFRAMES=80/
&MISC TMPA=25,BNDF_DEFAULT=F,SIMULATION_MODE='LES'/

&PROP ID='HFG', GAUGE_TEMPERATURE=18.0/
&RADI NUMBER_RADIATION_ANGLES = 400, TIME_STEP_INCREMENT = 5, ANGLE_INCREMENT = 8/

&MESH ID='Hood', IJK=50,50,35, XB=-0.62,0.38,-0.82,0.18,-0.18,0.52,MULT_ID='M'/1400000-87500
&MULT ID='M',DX=1,DY=1,DZ=0.7,I_UPPER=1,J_UPPER=1,K_UPPER=3/ 16 meshes

&SPEC ID='MMA',
      RADCAL_ID='MMA',
      PR_GAS= 0.732 ,
      FORMULA='C5.0H8.0O2.0',
      SIGMALJ= 5.664 ,
      EPSILONKLJ= 523.2 ,
      POLYNOMIAL='NASA7',
      POLYNOMIAL_TEMP= 300.0,1000.0,5000.0,
      POLYNOMIAL_COEFF(1:7,1)= 2.35246332,0.0556934032,-3.81321664e-05,1.36196767e-08,-2.03920463e-12,-43545.2573,18.8827111,
      POLYNOMIAL_COEFF(1:7,2)= 7.44668994,0.0389920812,-1.79729976e-05,3.02839868e-09,0.0,-44768.5673,-6.66459726/


&REAC ID='MMA', FUEL='MMA',SOOT_YIELD=0.018,CO_YIELD=0.007,HEAT_OF_COMBUSTION=24190/
&REAC ID='PROPANE', FUEL='PROPANE',SOOT_YIELD=0.01,CO_YIELD=0.005/

&MATL ID='Curtain',
      SPECIFIC_HEAT=1.00,
      CONDUCTIVITY=0.10,
      DENSITY=1000.0/

&MATL ID='Steel',
      SPECIFIC_HEAT=0.465,
      CONDUCTIVITY=54.0,
      DENSITY=7850.0,
      EMISSIVITY=0.85/

&MATL ID='Marinite',
      SPECIFIC_HEAT_RAMP='MC RAMP',
      CONDUCTIVITY_RAMP='MK RAMP',
      DENSITY=737.0/

&RAMP ID='MC RAMP', T= 93, F=1.17/
&RAMP ID='MC RAMP', T=205, F=1.26/
&RAMP ID='MC RAMP', T=316, F=1.34/
&RAMP ID='MC RAMP', T=425, F=1.42/

&RAMP ID='MK RAMP', T= 24, F=0.13/
&RAMP ID='MK RAMP', T=140, F=0.12/
&RAMP ID='MK RAMP', T=205, F=0.12/
&RAMP ID='MK RAMP', T=260, F=0.12/
&RAMP ID='MK RAMP', T=316, F=0.11/
&RAMP ID='MK RAMP', T=371, F=0.12/
&RAMP ID='MK RAMP', T=425, F=0.12/
&RAMP ID='MK RAMP', T=482, F=0.12/
&RAMP ID='MK RAMP', T=538, F=0.12/

&MATL ID='PMMA1',
      DENSITY=1210,
      CONDUCTIVITY_RAMP='PMMA K',
      SPECIFIC_HEAT_RAMP='PMMA C',
      N_REACTIONS=1,
      A=4.95E16,
      E=164000,
      HEAT_OF_REACTION=5.,
      MATL_ID='PMMA2',
      NU_MATL=0.98,
      SPEC_ID='MMA',
      NU_SPEC=0.02,
      ABSORPTION_COEFFICIENT=2870,
      EMISSIVITY = 0.96/

&MATL ID='PMMA2',
      DENSITY=1210,
      CONDUCTIVITY_RAMP='PMMA K',
      SPECIFIC_HEAT_RAMP='PMMA C',
      N_REACTIONS=1,
      A=1.35E11,
      E=164000,
      HEAT_OF_REACTION=817.,
      SPEC_ID='MMA',
      NU_SPEC=0.998,
      MATL_ID='PMMA3'
      NU_MATL=0.002,
      ABSORPTION_COEFFICIENT=2870,
      EMISSIVITY = 0.96/

&MATL ID='PMMA3',
      DENSITY=1210,
      CONDUCTIVITY_RAMP='PMMA K',
      SPECIFIC_HEAT_RAMP='PMMA C',
      ABSORPTION_COEFFICIENT=2870,
      EMISSIVITY = 0.96/

&RAMP ID='PMMA K', T= 20.00,F=0.16/
&RAMP ID='PMMA K', T=116.85,F=0.16/
&RAMP ID='PMMA K', T=126.85,F=0.172/
&RAMP ID='PMMA K', T=500.00,F=0.015/

&RAMP ID='PMMA C', T= 20.00,F=1.052/
&RAMP ID='PMMA C', T=116.85,F=1.859/
&RAMP ID='PMMA C', T=126.85,F=2.079/
&RAMP ID='PMMA C', T=500.00,F=3.225/

&MATL ID='Concrete',
      SPECIFIC_HEAT=0.75,
      CONDUCTIVITY=1.6,
      DENSITY=2400.0/
&MATL ID='Aluminum',
      SPECIFIC_HEAT=1.00,
      CONDUCTIVITY=0.10,
      DENSITY=500.0/

&SURF ID='Curtain',
      RGB=102,102,0,
      MATL_ID(1,1)='Curtain',
      MATL_MASS_FRACTION(1,1)=1.00,
      THICKNESS(1)=2.0E-3/
&SURF ID='Hood',
      COLOR='GRAY 60',
      MATL_ID(1,1)='Steel',
      MATL_MASS_FRACTION(1,1)=1.00,
      THICKNESS(1)=3.0E-3/
&SURF ID='Marinite',
      COLOR='WHITE',
      MATL_ID(1,1)='Marinite',
      MATL_MASS_FRACTION(1,1)=1.00,
      THICKNESS(1)=0.0127/
&SURF ID='PMMA Front',
      COLOR='BLACK',
      BLOWING=T,
      MATL_ID(1,1)='PMMA1',
      MATL_ID(2,1)='Marinite',
      MATL_MASS_FRACTION(1,1)=1.00,
      MATL_MASS_FRACTION(2,1)=1.00,
      STRETCH_FACTOR(1:2) = 1.0,1.00,
      THICKNESS(1:2)=5.8E-3,0.0127/
&SURF ID='Floor',
      COLOR='GRAY 40',
      MATL_ID(1,1)='Concrete',
      MATL_MASS_FRACTION(1,1)=1.00,
      THICKNESS(1)=0.1/
&SURF ID='PMMA Back',
      COLOR='WHITE',
      MATL_ID(1,1)='Marinite',
      MATL_ID(2,1)='PMMA1',
      MATL_MASS_FRACTION(1,1)=1.00,
      MATL_MASS_FRACTION(2,1)=1.00,
      STRETCH_FACTOR(1:2) = 1.0,1.00,
      THICKNESS(1:2)=0.0127,5.8E-3/
&SURF ID='U-Channel',
      RGB=204,204,255,
      MATL_ID(1,1)='Aluminum',
      MATL_MASS_FRACTION(1,1)=1.00,
      THICKNESS(1)=3.0E-3/
&SURF ID='Burner',
      RGB=0,51,102,
      MATL_ID(1,1)='Steel',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3/
&SURF ID='U-Channel-PMMA',
      RGB=51,51,255,
      MATL_ID(1,1)='Aluminum',
      MATL_ID(2,1)='PMMA1',
      MATL_ID(3,1)='Marinite',
      MATL_MASS_FRACTION(1,1)=1.0,
      MATL_MASS_FRACTION(2,1)=1.0,
      MATL_MASS_FRACTION(3,1)=1.0,
      THICKNESS(1:3)=3.0E-3,5.6E-3,0.0127/
&SURF ID='U-Channel-Floor',
      RGB=51,51,255,
      MATL_ID(1,1)='Aluminum',
      MATL_ID(2,1)='Marinite',
      MATL_MASS_FRACTION(1,1)=1.0,
      MATL_MASS_FRACTION(2,1)=1.0,
      THICKNESS(1:3)=3.0E-3,0.1/
&SURF ID='Fire',
      COLOR='RED',
      MASS_FLUX(1:2)=0.838035714,0.838035714,
      SPEC_ID(1:2)='PROPANE','AIR',
      RAMP_MF(1:2)='F RAMP','A RAMP',
      TMP_FRONT = 360,
      TAU_T=15/

&RAMP ID='A RAMP', T=0.0, F=0.01335/
&RAMP ID='A RAMP', T=0.5, F=0.01130/
&RAMP ID='A RAMP', T=1.0, F=0.00933/
&RAMP ID='A RAMP', T=1.5, F=0.00776/
&RAMP ID='A RAMP', T=2.0, F=0.00638/
&RAMP ID='A RAMP', T=3.0, F=0.00423/
&RAMP ID='A RAMP', T=4.0, F=0.00284/
&RAMP ID='A RAMP', T=5.0, F=0.00191/
&RAMP ID='A RAMP', T=6.0, F=0.00129/
&RAMP ID='A RAMP', T=7.0, F=0.00087/
&RAMP ID='A RAMP', T=8.0, F=0.00058/
&RAMP ID='A RAMP', T=9.0, F=0.00039/
&RAMP ID='A RAMP', T=10.0, F=0.00026/
&RAMP ID='A RAMP', T=15.0, F=0.00003/
&RAMP ID='A RAMP', T=20.0, F=0.00000/

&RAMP ID='F RAMP', T=0.0, F=0.00049/
&RAMP ID='F RAMP', T=0.5, F=0.00368/
&RAMP ID='F RAMP', T=1.0, F=0.00673/
&RAMP ID='F RAMP', T=1.5, F=0.00916/
&RAMP ID='F RAMP', T=2.0, F=0.01131/
&RAMP ID='F RAMP', T=3.0, F=0.01465/
&RAMP ID='F RAMP', T=4.0, F=0.01680/
&RAMP ID='F RAMP', T=5.0, F=0.01824/
&RAMP ID='F RAMP', T=6.0, F=0.01921/
&RAMP ID='F RAMP', T=7.0, F=0.01986/
&RAMP ID='F RAMP', T=8.0, F=0.02030/
&RAMP ID='F RAMP', T=9.0, F=0.02060/
&RAMP ID='F RAMP', T=10.0, F=0.02080/
&RAMP ID='F RAMP', T=15.0, F=0.02116/
&RAMP ID='F RAMP', T=20.0, F=0.02121/

&OBST ID='Exposed Marinite', XB=-0.02,0.0,0.5,0.6,-0.02,1.42, SURF_ID='Marinite'/
&OBST ID='Exposed Marinite', XB=0.5,0.6,-0.02,0.00,-0.02,1.42, SURF_ID6='Marinite','PMMA Back','Marinite','Marinite','Marinite','Marinite'/
&OBST ID='U-Channel Outer', XB=0.0,3.0E-3,0.6,0.7,-0.04,-0.02, SURF_ID='U-Channel'/
&OBST ID='U-Channel Outer', XB=0.6,0.7,0.00,3.0E-3,-0.04,-0.02, SURF_ID='U-Channel'/
&OBST ID='Burner', XB=0.04,0.06,0.28,0.3,-0.08,0.00, SURF_IDS='Fire','Burner','Burner'/
&OBST ID='Burner', XB=0.04,0.08,0.26,0.28,-0.08,0.00, SURF_IDS='Fire','Burner','Burner'/
&OBST ID='Burner', XB=0.04,0.1,0.24,0.26,-0.08,0.00, SURF_IDS='Fire','Burner','Burner'/
&OBST ID='Burner', XB=0.04,0.12,0.22,0.24,-0.08,0.00, SURF_IDS='Fire','Burner','Burner'/
&OBST ID='Burner', XB=0.04,0.14,0.2,0.22,-0.08,0.00, SURF_IDS='Fire','Burner','Burner'/
&OBST ID='Burner', XB=0.04,0.16,0.18,0.2,-0.08,0.00, SURF_IDS='Fire','Burner','Burner'/
&OBST ID='Burner', XB=0.04,0.18,0.16,0.18,-0.08,0.00, SURF_IDS='Fire','Burner','Burner'/
&OBST ID='Burner', XB=0.04,0.2,0.14,0.16,-0.08,0.00, SURF_IDS='Fire','Burner','Burner'/
&OBST ID='Burner', XB=0.04,0.22,0.12,0.14,-0.08,0.00, SURF_IDS='Fire','Burner','Burner'/
&OBST ID='Burner', XB=0.04,0.24,0.1,0.12,-0.08,0.00, SURF_IDS='Fire','Burner','Burner'/
&OBST ID='Burner', XB=0.04,0.26,0.08,0.1,-0.08,0.00, SURF_IDS='Fire','Burner','Burner'/
&OBST ID='Burner', XB=0.04,0.28,0.06,0.08,-0.08,0.00, SURF_IDS='Fire','Burner','Burner'/
&OBST ID='Burner', XB=0.04,0.3,0.04,0.06,-0.08,0.00, SURF_IDS='Fire','Burner','Burner'/
&OBST ID='PMMA Panel', XB=-0.02,0.00,0.00,0.5,-0.02,1.42, SURF_ID6='PMMA Back','PMMA Front','PMMA Back','PMMA Front','PMMA Front','PMMA Front',BNDF_FACE(1)=T/
&OBST ID='PMMA Panel', XB=-0.02,0.5,-0.02,0.00,-0.02,1.42, SURF_ID6='PMMA Back','PMMA Front','PMMA Back','PMMA Front','PMMA Front','PMMA Front',BNDF_FACE(2)=T/
&OBST ID='Floor', XB=0.04,0.7,0.04,0.7,-0.04,-0.02, SURF_ID6='U-Channel-Floor','Marinite','U-Channel-Floor','Marinite','Marinite','Marinite'/
&OBST ID='U-Channel Inner', XB=-0.02,0.00,0.00,0.6,-0.04,-0.02, SURF_ID6='PMMA Back','U-Channel-PMMA','PMMA Back','PMMA Back','PMMA Back','PMMA Back'/
&OBST ID='U-Channel Inner', XB=-0.02,0.6,-0.02,0.00,-0.04,-0.02, SURF_ID6='PMMA Back','PMMA Back','PMMA Back','U-Channel-PMMA','PMMA Back','PMMA Back'/
&OBST ID='8020', XB=-0.04,0.04,0.04,0.6,-0.08,-0.04, SURF_ID='U-Channel'/
&OBST ID='8020', XB=-0.04,0.6,-0.04,0.00,-0.08,-0.04, SURF_ID='U-Channel'/
&OBST ID='8020', XB=-0.04,0.7,0.00,0.04,-0.08,-0.04, SURF_ID='U-Channel'/
&OBST ID='8020', XB=0.00,0.04,0.6,0.66,-0.08,-0.04, SURF_ID='U-Channel'/
&OBST ID='8020', XB=0.00,0.7,0.66,0.7,-0.08,-0.04, SURF_ID='U-Channel'/
&OBST ID='8020', XB=0.66,0.7,0.04,0.66,-0.08,-0.04, SURF_ID='U-Channel'/
&OBST ID='Hood', XB=-0.62,-0.6,-0.8,1.16,2.02,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.62,1.38,-0.82,-0.8,2.02,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.62,1.38,1.16,1.18,2.02,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.6,-0.58,-0.78,1.14,2.04,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.6,1.36,-0.8,-0.78,2.04,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.6,1.36,1.14,1.16,2.04,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.58,-0.54,-0.74,1.1,2.06,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.58,1.34,-0.78,-0.74,2.06,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.58,1.34,1.1,1.14,2.06,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.54,-0.52,-0.72,1.08,2.08,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.54,1.32,-0.74,-0.72,2.08,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.54,1.32,1.08,1.1,2.08,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.52,-0.5,-0.7,1.06,2.1,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.52,1.28,-0.72,-0.7,2.1,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.52,1.28,1.06,1.08,2.1,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.5,-0.46,-0.66,1.02,2.12,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.5,1.26,-0.7,-0.66,2.12,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.5,1.26,1.02,1.06,2.12,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.46,-0.44,-0.64,1.0,2.14,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.46,1.22,-0.66,-0.64,2.14,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.46,1.22,1.0,1.02,2.14,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.44,-0.4,-0.6,0.96,2.16,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.44,1.2,-0.64,-0.6,2.16,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.44,1.2,0.96,1.0,2.16,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.4,-0.38,-0.58,0.94,2.18,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.4,1.18,-0.6,-0.58,2.18,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.4,1.18,0.94,0.96,2.18,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.38,-0.36,-0.56,0.92,2.2,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.38,1.14,-0.58,-0.56,2.2,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.38,1.14,0.92,0.94,2.2,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.36,-0.32,-0.52,0.88,2.22,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.36,1.12,-0.56,-0.52,2.22,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.36,1.12,0.88,0.92,2.22,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.32,-0.3,-0.5,0.86,2.24,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.32,1.08,-0.52,-0.5,2.24,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.32,1.08,0.86,0.88,2.24,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.3,-0.26,-0.46,0.82,2.26,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.3,1.06,-0.5,-0.46,2.26,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.3,1.06,0.82,0.86,2.26,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.26,-0.24,-0.44,0.8,2.28,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.26,1.04,-0.46,-0.44,2.28,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.26,1.04,0.8,0.82,2.28,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.24,-0.22,-0.42,0.78,2.3,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.24,1.0,-0.44,-0.42,2.3,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.24,1.0,0.78,0.8,2.3,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.22,-0.18,-0.38,0.74,2.32,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.22,0.98,-0.42,-0.38,2.32,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.22,0.98,0.74,0.78,2.32,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.18,-0.16,-0.36,0.72,2.34,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.18,0.94,-0.38,-0.36,2.34,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.18,0.94,0.72,0.74,2.34,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.16,-0.12,-0.32,0.68,2.36,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.16,0.92,-0.36,-0.32,2.36,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.16,0.92,0.68,0.72,2.36,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.12,-0.1,-0.3,0.66,2.38,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.12,0.9,-0.32,-0.3,2.38,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.12,0.9,0.66,0.68,2.38,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.1,-0.08,-0.28,0.64,2.4,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.1,0.86,-0.3,-0.28,2.4,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.1,0.86,0.64,0.66,2.4,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.08,-0.04,-0.24,0.6,2.42,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.08,0.84,-0.28,-0.24,2.42,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.08,0.84,0.6,0.64,2.42,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.04,-0.02,-0.22,0.58,2.44,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.04,0.8,-0.24,-0.22,2.44,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.04,0.8,0.58,0.6,2.44,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.02,0.02,-0.18,0.54,2.46,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.02,0.78,-0.22,-0.18,2.46,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=-0.02,0.78,0.54,0.58,2.46,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.02,0.04,-0.16,0.52,2.48,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.02,0.76,-0.18,-0.16,2.48,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.02,0.76,0.52,0.54,2.48,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.04,0.06,-0.14,0.5,2.5,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.04,0.72,-0.16,-0.14,2.5,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.04,0.72,0.5,0.52,2.5,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.06,0.1,-0.1,0.46,2.52,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.06,0.7,-0.14,-0.1,2.52,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.06,0.7,0.46,0.5,2.52,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.1,0.12,-0.08,0.44,2.54,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.1,0.66,-0.1,-0.08,2.54,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.1,0.66,0.44,0.46,2.54,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.12,0.16,-0.04,0.4,2.56,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.12,0.64,-0.08,-0.04,2.56,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.12,0.64,0.4,0.44,2.56,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.16,0.18,-0.02,0.38,2.58,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.16,0.62,-0.04,-0.02,2.58,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.16,0.62,0.38,0.4,2.58,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.18,0.2,0.00,0.36,2.6,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.18,0.58,-0.02,0.00,2.6,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.18,0.58,0.36,0.38,2.6,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.56,0.58,0.00,0.36,2.6,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.58,0.62,-0.02,0.38,2.58,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.62,0.64,-0.04,0.4,2.56,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.64,0.66,-0.08,0.44,2.54,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.66,0.7,-0.1,0.46,2.52,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.7,0.72,-0.14,0.5,2.5,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.72,0.76,-0.16,0.52,2.48,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.76,0.78,-0.18,0.54,2.46,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.78,0.8,-0.22,0.58,2.44,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.8,0.84,-0.24,0.6,2.42,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.84,0.86,-0.28,0.64,2.4,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.86,0.9,-0.3,0.66,2.38,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.9,0.92,-0.32,0.68,2.36,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.92,0.94,-0.36,0.72,2.34,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.94,0.98,-0.38,0.74,2.32,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.98,1.0,-0.42,0.78,2.3,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=1.0,1.04,-0.44,0.8,2.28,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=1.04,1.06,-0.46,0.82,2.26,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=1.06,1.08,-0.5,0.86,2.24,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=1.08,1.12,-0.52,0.88,2.22,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=1.12,1.14,-0.56,0.92,2.2,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=1.14,1.18,-0.58,0.94,2.18,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=1.18,1.2,-0.6,0.96,2.16,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=1.2,1.22,-0.64,1.0,2.14,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=1.22,1.26,-0.66,1.02,2.12,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=1.26,1.28,-0.7,1.06,2.1,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=1.28,1.32,-0.72,1.08,2.08,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=1.32,1.34,-0.74,1.1,2.06,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=1.34,1.36,-0.78,1.14,2.04,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=1.36,1.38,-0.8,1.16,2.02,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.2,0.22,0.02,0.34,2.62,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.2,0.56,0.00,0.02,2.62,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.2,0.56,0.34,0.36,2.62,2.62, SURF_ID='Hood'/
&OBST ID='Hood', XB=0.54,0.56,0.02,0.34,2.62,2.62, SURF_ID='Hood'/

&HOLE ID='Hole', XB=-0.622,0.12,0.00,0.02,2.28,2.34/
&HOLE ID='Hole', XB=-0.622,0.12,0.02,0.04,2.22,2.4/
&HOLE ID='Hole', XB=-0.622,0.12,0.04,0.06,2.2,2.42/
&HOLE ID='Hole', XB=-0.622,0.12,0.06,0.08,2.18,2.44/
&HOLE ID='Hole', XB=-0.622,0.12,0.08,0.1,2.16,2.46/
&HOLE ID='Hole', XB=-0.622,0.12,0.1,0.26,2.14,2.48/
&HOLE ID='Hole', XB=-0.622,0.12,0.26,0.28,2.16,2.46/
&HOLE ID='Hole', XB=-0.622,0.12,0.28,0.3,2.18,2.44/
&HOLE ID='Hole', XB=-0.622,0.12,0.3,0.32,2.2,2.42/
&HOLE ID='Hole', XB=-0.622,0.12,0.32,0.34,2.22,2.4/
&HOLE ID='Hole', XB=-0.622,0.12,0.34,0.36,2.28,2.34/

&VENT ID='Hood', SURF_ID='Hood', XB=-0.62,1.38,-0.82,1.18,2.62,2.62/
&VENT ID='Curtain', SURF_ID='Curtain', XB=-0.62,-0.62,-0.82,1.18,0.42,2.02/
&VENT ID='Curtain01', SURF_ID='Curtain', XB=1.38,1.38,-0.82,1.18,0.42,2.02/
&VENT ID='Curtain02', SURF_ID='Curtain', XB=-0.62,1.38,1.18,1.18,0.42,2.02/
&VENT ID='Curtain03', SURF_ID='Curtain', XB=-0.62,1.38,-0.82,-0.82,0.42,2.02/
&VENT ID='Open', SURF_ID='OPEN', XB=-0.62,-0.62,-0.82,1.18,-0.18,0.42/
&VENT ID='Open01', SURF_ID='OPEN', XB=1.38,1.38,-0.82,1.18,-0.18,0.42/
&VENT ID='Open02', SURF_ID='OPEN', XB=-0.62,1.38,-0.82,-0.82,-0.18,0.42/
&VENT ID='Open03', SURF_ID='OPEN', XB=-0.62,1.38,1.18,1.18,-0.18,0.42/
&VENT ID='Floor', SURF_ID='Floor', XB=-0.62,1.38,-0.82,1.18,-0.18,-0.18/ Floor
&VENT ID='Exhaust',SURF_ID='HVAC',XB=-0.62,-0.62,0.00,0.36,2.14,2.48,COLOR='GREEN'/

&DEVC QUANTITY='CONTROL VALUE',CTRL_ID='hoodqD',ID='DC HRR',UNITS='kW',TIME_AVERAGED=F/
&DEVC QUANTITY='CONTROL VALUE',CTRL_ID='hoodq',ID='NIST HRR',UNITS='kW',TIME_AVERAGED=F/
&DEVC XB=-0.60, 1.40, -0.80, 1.20, -0.16, 2.64, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', ID='FDS HRR', TIME_AVERAGED=F,SMOOTHING_TIME=1/

! Corner radiative fluxes

&DEVC ID='HFG_y10',QUANTITY='RADIATIVE HEAT FLUX GAS',XYZ=0.72,0.72,0.10,ORIENTATION=-0.707107,-0.707107,0,PROP_ID='HFG',SMOOTHING_TIME=1/
&DEVC ID='HFG_y35',QUANTITY='RADIATIVE HEAT FLUX GAS',XYZ=0.72,0.72,0.35,ORIENTATION=-0.707107,-0.707107,0,PROP_ID='HFG',SMOOTHING_TIME=1/
&DEVC ID='HFG_y60',QUANTITY='RADIATIVE HEAT FLUX GAS',XYZ=0.72,0.72,0.60,ORIENTATION=-0.707107,-0.707107,0,PROP_ID='HFG',SMOOTHING_TIME=1/
&DEVC ID='HFG_y85',QUANTITY='RADIATIVE HEAT FLUX GAS',XYZ=0.72,0.72,0.85,ORIENTATION=-0.707107,-0.707107,0,PROP_ID='HFG',SMOOTHING_TIME=1/
&DEVC ID='HFG_y110',QUANTITY='RADIATIVE HEAT FLUX GAS',XYZ=0.72,0.72,1.10,ORIENTATION=-0.707107,-0.707107,0,PROP_ID='HFG',SMOOTHING_TIME=1/
&DEVC ID='HFG_y135',QUANTITY='RADIATIVE HEAT FLUX GAS',XYZ=0.72,0.72,1.35,ORIENTATION=-0.707107,-0.707107,0,PROP_ID='HFG',SMOOTHING_TIME=1/

! Wall data

! Wall data

&DEVC ID='HFG_x5_y10',QUANTITY='GAUGE HEAT FLUX',XYZ=0.05,0.00,0.10,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x10_y10',QUANTITY='GAUGE HEAT FLUX',XYZ=0.10,0.00,0.10,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x15_y10',QUANTITY='GAUGE HEAT FLUX',XYZ=0.15,0.00,0.10,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x22_y10',QUANTITY='GAUGE HEAT FLUX',XYZ=0.22,0.00,0.10,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/

&DEVC ID='HFG_x5_y30',QUANTITY='GAUGE HEAT FLUX',XYZ=0.05,0.00,0.30,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x10_y30',QUANTITY='GAUGE HEAT FLUX',XYZ=0.10,0.00,0.30,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x15_y30',QUANTITY='GAUGE HEAT FLUX',XYZ=0.15,0.00,0.30,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x22_y30',QUANTITY='GAUGE HEAT FLUX',XYZ=0.22,0.00,0.30,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/

&DEVC ID='HFG_x5_y50',QUANTITY='GAUGE HEAT FLUX',XYZ=0.05,0.00,0.50,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x10_y50',QUANTITY='GAUGE HEAT FLUX',XYZ=0.10,0.00,0.50,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x15_y50',QUANTITY='GAUGE HEAT FLUX',XYZ=0.15,0.00,0.50,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x22_y50',QUANTITY='GAUGE HEAT FLUX',XYZ=0.22,0.00,0.50,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/

&DEVC ID='HFG_x5_y70',QUANTITY='GAUGE HEAT FLUX',XYZ=0.05,0.00,0.70,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x10_y70',QUANTITY='GAUGE HEAT FLUX',XYZ=0.10,0.00,0.70,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x15_y70',QUANTITY='GAUGE HEAT FLUX',XYZ=0.15,0.00,0.70,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x22_y70',QUANTITY='GAUGE HEAT FLUX',XYZ=0.22,0.00,0.70,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/

&DEVC ID='HFG_x5_y90',QUANTITY='GAUGE HEAT FLUX',XYZ=0.05,0.00,0.90,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x10_y90',QUANTITY='GAUGE HEAT FLUX',XYZ=0.10,0.00,0.90,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x15_y90',QUANTITY='GAUGE HEAT FLUX',XYZ=0.15,0.00,0.90,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x22_y90',QUANTITY='GAUGE HEAT FLUX',XYZ=0.22,0.00,0.90,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/

&DEVC ID='HFG_x5_y110',QUANTITY='GAUGE HEAT FLUX',XYZ=0.05,0.00,1.10,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x10_y110',QUANTITY='GAUGE HEAT FLUX',XYZ=0.10,0.00,1.10,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x15_y110',QUANTITY='GAUGE HEAT FLUX',XYZ=0.15,0.00,1.10,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x22_y110',QUANTITY='GAUGE HEAT FLUX',XYZ=0.22,0.00,1.10,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/

&DEVC ID='HFG_x5_y130',QUANTITY='GAUGE HEAT FLUX',XYZ=0.05,0.00,1.30,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x10_y130',QUANTITY='GAUGE HEAT FLUX',XYZ=0.10,0.00,1.30,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x15_y130',QUANTITY='GAUGE HEAT FLUX',XYZ=0.15,0.00,1.30,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/
&DEVC ID='HFG_x22_y130',QUANTITY='GAUGE HEAT FLUX',XYZ=0.22,0.00,1.30,PROP_ID='HFG',SMOOTHING_TIME=1,IOR=2/

&HVAC ID='Exhaust',TYPE_ID='NODE',VENT_ID='Exhaust',DUCT_ID='Exhaust D'/
&HVAC ID='Out',TYPE_ID='NODE',AMBIENT=T,XYZ=0.50,0.30,2.80,DUCT_ID='Exhaust D'/
&HVAC ID='Exhaust D',TYPE_ID='DUCT',VOLUME_FLOW=0.56,NODE_ID='Exhaust','Out',LENGTH=1,AREA=0.06/

&DEVC ID='O2amb',QUANTITY='VOLUME FRACTION',SPEC_ID='OXYGEN',DRY=T,XYZ=-0.60,-0.80,0.10,TIME_HISTORY=F/
&DEVC ID='CO2amb',QUANTITY='VOLUME FRACTION',SPEC_ID='CARBON DIOXIDE',DRY=T,XYZ=-0.60,-0.80,-0.10,TIME_HISTORY=F/
&DEVC ID='N2wamb',QUANTITY='VOLUME FRACTION',SPEC_ID='NITROGEN',XYZ=-0.60,-0.80,-0.10,TIME_HISTORY=F/
&DEVC ID='O2wamb',QUANTITY='VOLUME FRACTION',SPEC_ID='OXYGEN',XYZ=-0.60,-0.80,-0.10,TIME_HISTORY=F/
&DEVC ID='CO2wamb',QUANTITY='VOLUME FRACTION',SPEC_ID='CARBON DIOXIDE',XYZ=-0.60,-0.80,-0.10,TIME_HISTORY=F/
&DEVC ID='H2Oamb',QUANTITY='VOLUME FRACTION',SPEC_ID='WATER VAPOR',XYZ=-0.60,-0.80,-0.10,TIME_HISTORY=F/

&DEVC ID='O2',QUANTITY='DUCT VOLUME FRACTION',SPEC_ID='OXYGEN',DUCT_ID='Exhaust D',DRY=T,SMOOTHING_TIME=1,TIME_HISTORY=F/
&DEVC ID='CO',QUANTITY='DUCT VOLUME FRACTION',SPEC_ID='CARBON MONOXIDE',DUCT_ID='Exhaust D',DRY=T,SMOOTHING_TIME=1,TIME_HISTORY=F/
&DEVC ID='CO2',QUANTITY='DUCT VOLUME FRACTION',SPEC_ID='CARBON DIOXIDE',DUCT_ID='Exhaust D',DRY=T,SMOOTHING_TIME=1,TIME_HISTORY=F/
&DEVC ID='SOOT',QUANTITY='DUCT VOLUME FRACTION',SPEC_ID='SOOT',DUCT_ID='Exhaust D',DRY=T,SMOOTHING_TIME=1,TIME_HISTORY=F/
&DEVC ID='H2O',QUANTITY='DUCT VOLUME FRACTION',SPEC_ID='WATER VAPOR',DUCT_ID='Exhaust D',SMOOTHING_TIME=1,TIME_HISTORY=F/
&DEVC ID='T',QUANTITY='DUCT TEMPERATURE',DUCT_ID='Exhaust D',SMOOTHING_TIME=1,TIME_HISTORY=F/
&DEVC ID='VF',QUANTITY='DUCT VOLUME FLOW',DUCT_ID='Exhaust D',SMOOTHING_TIME=1,TIME_HISTORY=F/
&DEVC ID='MF',QUANTITY='DUCT MASS FLOW',DUCT_ID='Exhaust D',SMOOTHING_TIME=1,TIME_HISTORY=F/
&DEVC ID='CO_MF',QUANTITY='DUCT MASS FLOW',SPEC_ID='CARBON MONOXIDE',DUCT_ID='Exhaust D',SMOOTHING_TIME=1,TIME_HISTORY=F/

! NIST TN-2077 Method
! Eq 6 NIST TN-2077
&CTRL ID='sCOCO2',FUNCTION_TYPE='SUBTRACT',INPUT_ID='CONSTANT','CO2','CO',CONSTANT=1/
&CTRL ID='O2_sCOCO2',FUNCTION_TYPE='MULTIPLY',INPUT_ID='O2amb','sCOCO2'/
&CTRL ID='omCO2',FUNCTION_TYPE='SUBTRACT',INPUT_ID='CONSTANT','CO2amb',CONSTANT=1/
&CTRL ID='O2omCO2',FUNCTION_TYPE='MULTIPLY',INPUT_ID='O2','omCO2'/
&CTRL ID='ODFnum',FUNCTION_TYPE='SUBTRACT',INPUT_ID='O2_sCOCO2','O2omCO2'/
&CTRL ID='sALL',FUNCTION_TYPE='SUBTRACT',INPUT_ID='CONSTANT','CO2','CO','O2',CONSTANT=1/
&CTRL ID='ODFden',FUNCTION_TYPE='MULTIPLY',INPUT_ID='O2amb','sALL'/
&CTRL ID='ODF1',FUNCTION_TYPE='DIVIDE',INPUT_ID='ODFnum','ODFden'/
&CTRL ID='ODF',FUNCTION_TYPE='MAX',INPUT_ID='CONSTANT','ODF1',CONSTANT=0/

&CTRL ID='N2d',FUNCTION_TYPE='MULTIPLY',INPUT_ID='N2wamb','CONSTANT',CONSTANT=28.0134/
&CTRL ID='O2d',FUNCTION_TYPE='MULTIPLY',INPUT_ID='O2wamb','CONSTANT',CONSTANT=31.9988/
&CTRL ID='CO2d',FUNCTION_TYPE='MULTIPLY',INPUT_ID='CO2wamb','CONSTANT',CONSTANT=44.0095/
&CTRL ID='H2Od',FUNCTION_TYPE='MULTIPLY',INPUT_ID='H2Oamb','CONSTANT',CONSTANT=18.01528/
&CTRL ID='MW',FUNCTION_TYPE='SUM',INPUT_ID='N2d','O2d','CO2d','H2Od'/
&CTRL ID='MWrat',FUNCTION_TYPE='DIVIDE',INPUT_ID='CONSTANT','MW',CONSTANT=31.9988/

! Eq 12 NIST TN-2077
&CTRL ID='DHO2term',FUNCTION_TYPE='MULTIPLY',INPUT_ID='CONSTANT','ODF',CONSTANT=13100/
&CTRL ID='omODF',FUNCTION_TYPE='SUBTRACT',INPUT_ID='CONSTANT','ODF',CONSTANT=1/
&CTRL ID='omODFo2',FUNCTION_TYPE='DIVIDE',INPUT_ID='omODF','CONSTANT',CONSTANT=2/
&CTRL ID='COoO2',FUNCTION_TYPE='DIVIDE',INPUT_ID='CO','O2'/
&CTRL ID='COterm',FUNCTION_TYPE='MULTIPLY',INPUT_ID='CONSTANT','omODFo2','COoO2',CONSTANT=4586.59/
&CTRL ID='DHO2',FUNCTION_TYPE='SUBTRACT',INPUT_ID='DHO2term','COterm'/
&CTRL ID='omH2O',FUNCTION_TYPE='SUBTRACT',INPUT_ID='CONSTANT','H2Oamb',CONSTANT=1/
&CTRL ID='ODFam1',FUNCTION_TYPE='MULTIPLY',INPUT_ID='CONSTANT','ODF',CONSTANT=0.1/
&CTRL ID='odfden2',FUNCTION_TYPE='SUM',INPUT_ID='CONSTANT','ODFam1',CONSTANT=1/
&CTRL ID='MFodfden',FUNCTION_TYPE='DIVIDE',INPUT_ID='MF','odfden2'/
&CTRL ID='hoodq',FUNCTION_TYPE='MULTIPLY',INPUT_ID='DHO2','MFodfden','omH2O','O2amb','MWrat'/

&CTRL ID='omH2O',FUNCTION_TYPE='SUBTRACT',INPUT_ID='CONSTANT','H2Oamb',CONSTANT=1/
&CTRL ID='ODFam1',FUNCTION_TYPE='MULTIPLY',INPUT_ID='CONSTANT','ODF',CONSTANT=0.1/
&CTRL ID='odfden2',FUNCTION_TYPE='SUM',INPUT_ID='CONSTANT','ODFam1',CONSTANT=1/
&CTRL ID='MFodfden',FUNCTION_TYPE='DIVIDE',INPUT_ID='MF','odfden2'/
&CTRL ID='hoodq',FUNCTION_TYPE='MULTIPLY',INPUT_ID='CONSTANT','ODF','MFodfden','omH2O','O2amb','MWrat',CONSTANT=13100/

! Remove CO2 from O2 measurement https://doi.org/10.1016/j.polymdegradstab.2020.109433
&CTRL ID='omCCOCO2',FUNCTION_TYPE='SUBTRACT',INPUT_ID='CONSTANT','CO2','CO','SOOT',CONSTANT=1/
&CTRL ID='O2adj',FUNCTION_TYPE='DIVIDE',INPUT_ID='O2','omCCOCO2'/
&CTRL ID='omCO2amb',FUNCTION_TYPE='SUBTRACT',INPUT_ID='CONSTANT','CO2amb',CONSTANT=1/
&CTRL ID='O2ambadj',FUNCTION_TYPE='DIVIDE',INPUT_ID='O2amb','omCO2amb'/

! MaCFP Repo Method
! Eq 1 https://doi.org/10.1016/j.polymdegradstab.2020.109433
&CTRL ID='omO2amb',FUNCTION_TYPE='SUBTRACT',INPUT_ID='CONSTANT','O2ambadj',CONSTANT=1/
&CTRL ID='1mO2pO2',FUNCTION_TYPE='SUM',INPUT_ID='omO2amb','O2adj'/
&CTRL ID='O2oO2',FUNCTION_TYPE='DIVIDE',INPUT_ID='O2ambadj','1mO2pO2'/
&CTRL ID='O2Tpar',FUNCTION_TYPE='SUBTRACT',INPUT_ID='O2oO2','O2adj'/
&CTRL ID='O2Tgam',FUNCTION_TYPE='MULTIPLY',INPUT_ID='CONSTANT','O2Tpar',CONSTANT=1.5/
&CTRL ID='rH2OO2',FUNCTION_TYPE='MULTIPLY',INPUT_ID='rH2O','O2adj'/
&CTRL ID='O2Tde',FUNCTION_TYPE='SUM',INPUT_ID='CONSTANT','O2Tgam','rH2OO2',CONSTANT=1/
&CTRL ID='O2T',FUNCTION_TYPE='DIVIDE',INPUT_ID='O2adj','O2Tde'/

! Eq 2 https://doi.org/10.1016/j.polymdegradstab.2020.109433
&CTRL ID='rdenom',FUNCTION_TYPE='MULTIPLY',INPUT_ID='O2ambadj','omH2O'/
&CTRL ID='rH2O',FUNCTION_TYPE='DIVIDE',INPUT_ID='H2Oamb','rdenom',CONSTANT=1/

! Eq 3 https://doi.org/10.1016/j.polymdegradstab.2020.109433
&CTRL ID='rH2OO2amb',FUNCTION_TYPE='MULTIPLY',INPUT_ID='rH2O','O2ambadj'/
&CTRL ID='oprH2OO2amb',FUNCTION_TYPE='SUM',INPUT_ID='CONSTANT','rH2OO2amb',CONSTANT=1/
&CTRL ID='O2ambrat',FUNCTION_TYPE='DIVIDE',INPUT_ID='O2ambadj','oprH2OO2amb'/
&CTRL ID='O2sub1',FUNCTION_TYPE='SUBTRACT',INPUT_ID='O2ambrat','O2T'/
&CTRL ID='O2sub',FUNCTION_TYPE='MAX',INPUT_ID='CONSTANT','O2sub1',CONSTANT=0/
&CTRL ID='hoodqD',FUNCTION_TYPE='MULTIPLY',INPUT_ID='CONSTANT','MF','MWrat','O2sub',CONSTANT=13100/

&BNDF QUANTITY='GAUGE HEAT FLUX',CELL_CENTERED=T/
&BNDF QUANTITY='WALL TEMPERATURE',CELL_CENTERED=T/
&BNDF QUANTITY='BURNING RATE',CELL_CENTERED=T/

&SLCF QUANTITY='TEMPERATURE',CELL_CENTERED=T,PBY=0.05/
&SLCF QUANTITY='HRRPUV',CELL_CENTERED=T,PBY=0.05/
&SLCF QUANTITY='VELOCITY',VECTOR=T,PBY=0.05/

&TAIL /
