&HEAD CHID='UMD_SBI_5_mm', TITLE='University of Maryland SBI PMMA measurements' /

&MESH IJK=36,36,40, XB=0.00,0.18,0.00,0.18,0.00,0.20, MULT_ID='mesh' /
&MULT ID='mesh', DX=0.18, DY=0.18, DZ=0.20, I_UPPER=3, J_UPPER=3, K_UPPER=7 /

&TIME T_END=300. /

&REAC SOOT_YIELD=0.02, FUEL='ACROLEIN' /

&SURF ID='burner', HRRPUA=962., TMP_FRONT=300., COLOR='TAN' /

&OBST XB=0.04,0.06,0.04,0.28,0.00,0.04, SURF_IDS='burner','Marinite Board','Marinite Board' /
&OBST XB=0.06,0.08,0.04,0.26,0.00,0.04, SURF_IDS='burner','Marinite Board','Marinite Board' /
&OBST XB=0.08,0.10,0.04,0.24,0.00,0.04, SURF_IDS='burner','Marinite Board','Marinite Board' /
&OBST XB=0.10,0.12,0.04,0.22,0.00,0.04, SURF_IDS='burner','Marinite Board','Marinite Board' /
&OBST XB=0.12,0.14,0.04,0.20,0.00,0.04, SURF_IDS='burner','Marinite Board','Marinite Board' /
&OBST XB=0.14,0.16,0.04,0.18,0.00,0.04, SURF_IDS='burner','Marinite Board','Marinite Board' /
&OBST XB=0.16,0.18,0.04,0.16,0.00,0.04, SURF_IDS='burner','Marinite Board','Marinite Board' /
&OBST XB=0.18,0.20,0.04,0.14,0.00,0.04, SURF_IDS='burner','Marinite Board','Marinite Board' /
&OBST XB=0.20,0.22,0.04,0.12,0.00,0.04, SURF_IDS='burner','Marinite Board','Marinite Board' /
&OBST XB=0.22,0.24,0.04,0.10,0.00,0.04, SURF_IDS='burner','Marinite Board','Marinite Board' /
&OBST XB=0.24,0.26,0.04,0.08,0.00,0.04, SURF_IDS='burner','Marinite Board','Marinite Board' /
&OBST XB=0.26,0.28,0.04,0.06,0.00,0.04, SURF_IDS='burner','Marinite Board','Marinite Board' /

&VENT XB=0.00,0.50,0.00,0.00,0.00,1.46, SURF_ID='PMMA Panel' /
&VENT XB=0.50,0.60,0.00,0.00,0.00,1.46, SURF_ID='Marinite Board' /
&VENT XB=0.60,0.72,0.00,0.00,0.00,1.46, SURF_ID='OPEN' /
&VENT XB=0.00,0.72,0.00,0.00,1.46,1.60, SURF_ID='OPEN' /

&VENT XB=0.00,0.00,0.00,0.50,0.00,1.46, SURF_ID='PMMA Panel' /
&VENT XB=0.00,0.00,0.50,0.60,0.00,1.46, SURF_ID='Marinite Board' /
&VENT XB=0.00,0.00,0.60,0.72,0.00,1.46, SURF_ID='OPEN' /
&VENT XB=0.00,0.00,0.00,0.72,1.46,1.60, SURF_ID='OPEN' /

&MATL ID            = 'MARINITE'
      EMISSIVITY    = 0.9
      DENSITY       = 737.
      SPECIFIC_HEAT = 1.2
      CONDUCTIVITY  = 0.12 /

&MATL ID            = 'CONCRETE'
      FYI           = 'Drysdale, Intro to Fire Dynamics'
      SPECIFIC_HEAT = 0.90
      DENSITY       = 2000.
      EMISSIVITY    = 0.95
      CONDUCTIVITY  = 1.0  /

&SURF ID         = 'FLOOR'
      MATL_ID    = 'CONCRETE'
      THICKNESS  = 0.1
      COLOR      = 'GRAY' /

&SURF ID         = 'PMMA Panel'
      MATL_ID    = 'PMMA_MELT','MARINITE'
      COLOR      = 'BLACK'
      THICKNESS  = 0.0058,0.0127 /

&SURF ID         = 'Marinite Board'
      MATL_ID    = 'MARINITE'
      COLOR      = 'BEIGE'
      THICKNESS  = 0.0127 /

&MATL ID='PMMA_MELT'
      ABSORPTION_COEFFICIENT=2870.
      A(1) = 4.95E16
      E(1) = 1.64E5
      EMISSIVITY=0.96
      DENSITY= 1210.
      SPEC_ID='ACROLEIN'
      NU_SPEC= 0.02
      MATL_ID='PMMA_INT'
      NU_MATL=0.98
      CONDUCTIVITY_RAMP ='k_PMMA'
      SPECIFIC_HEAT_RAMP = 'cp_PMMA'
      HEAT_OF_REACTION = 5. /

&MATL ID='PMMA_INT'
      ABSORPTION_COEFFICIENT=2870.
      A(1) = 1.35E11
      E(1) = 1.64E5
      EMISSIVITY=0.96
      DENSITY= 1210.
      SPEC_ID='ACROLEIN'
      NU_SPEC= 0.98
      MATL_ID='PMMA_CHAR'
      NU_MATL=0.02
      CONDUCTIVITY_RAMP ='k_PMMA'
      SPECIFIC_HEAT_RAMP = 'cp_PMMA'
      HEAT_OF_REACTION = 817. /

&MATL ID='PMMA_CHAR'
      ABSORPTION_COEFFICIENT=2870.
      EMISSIVITY=0.96
      DENSITY=1210.
      CONDUCTIVITY_RAMP = 'k_PMMA'
      SPECIFIC_HEAT_RAMP = 'cp_PMMA' /

&RAMP ID='k_PMMA', T= 20., F=0.160 /
&RAMP ID='k_PMMA', T=122., F=0.160 /
&RAMP ID='k_PMMA', T=500., F=0.015 /

&RAMP ID='cp_PMMA', T= 20., F=1.90 /
&RAMP ID='cp_PMMA', T=122., F=1.90 /
&RAMP ID='cp_PMMA', T=500., F=3.22 /

&VENT PBZ=0.0, SURF_ID='FLOOR' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /

&DUMP NFRAMES=3000, DT_DEVC=10, DT_HRR=5 /

&DEVC ID='HF 10',  QUANTITY='GAUGE HEAT FLUX', XB=0.05,0.22,0.0,0.0,0.10,0.10, POINTS=4, IOR=2, X_ID='x', TIME_HISTORY=T /
&DEVC ID='HF 30',  QUANTITY='GAUGE HEAT FLUX', XB=0.05,0.22,0.0,0.0,0.30,0.30, POINTS=4, IOR=2, HIDE_COORDINATES=T, TIME_HISTORY=T /
&DEVC ID='HF 50',  QUANTITY='GAUGE HEAT FLUX', XB=0.05,0.22,0.0,0.0,0.50,0.50, POINTS=4, IOR=2, HIDE_COORDINATES=T, TIME_HISTORY=T /
&DEVC ID='HF 70',  QUANTITY='GAUGE HEAT FLUX', XB=0.05,0.22,0.0,0.0,0.70,0.70, POINTS=4, IOR=2, HIDE_COORDINATES=T, TIME_HISTORY=T /
&DEVC ID='HF 90',  QUANTITY='GAUGE HEAT FLUX', XB=0.05,0.22,0.0,0.0,0.90,0.90, POINTS=4, IOR=2, HIDE_COORDINATES=T, TIME_HISTORY=T /
&DEVC ID='HF 110', QUANTITY='GAUGE HEAT FLUX', XB=0.05,0.22,0.0,0.0,1.10,1.10, POINTS=4, IOR=2, HIDE_COORDINATES=T, TIME_HISTORY=T /
&DEVC ID='HF 130', QUANTITY='GAUGE HEAT FLUX', XB=0.05,0.22,0.0,0.0,1.30,1.30, POINTS=4, IOR=2, HIDE_COORDINATES=T, TIME_HISTORY=T /

&DEVC ID='Rad 10',  QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=0.7,0.7,0.10, ORIENTATION=-1,-1,0 /
&DEVC ID='Rad 35',  QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=0.7,0.7,0.35, ORIENTATION=-1,-1,0 /
&DEVC ID='Rad 60',  QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=0.7,0.7,0.60, ORIENTATION=-1,-1,0 /
&DEVC ID='Rad 85',  QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=0.7,0.7,0.85, ORIENTATION=-1,-1,0 /
&DEVC ID='Rad 110', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=0.7,0.7,1.10, ORIENTATION=-1,-1,0 /
&DEVC ID='Rad 135', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=0.7,0.7,1.35, ORIENTATION=-1,-1,0 /

&SLCF PBY=0.01,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBY=0.01,QUANTITY='HRRPUV'  /
&SLCF PBY=0.01,QUANTITY='INTEGRATED INTENSITY'  /
&SLCF PBY=0.01,QUANTITY='ABSORPTION COEFFICIENT'  /
&SLCF PBY=0.01,QUANTITY='RADIATION LOSS'  /

&ISOF QUANTITY='HRRPUV', VALUE=200 /

&BNDF QUANTITY='GAUGE HEAT FLUX'  /
&BNDF QUANTITY='WALL TEMPERATURE'  /
&BNDF QUANTITY='BURNING RATE'  /

&TAIL /

