&HEAD CHID='USCG_HAI_WS_50', TITLE='USCG Water Spray Test 50' /

&MESH IJK=50,50,25, XB=0.0, 10.0, 0.0,10.0, 0.0, 5.0 / 20 cm

&TIME T_BEGIN=-60., T_END=300. /

&DUMP NFRAMES=200, SIG_FIGS=3, SIG_FIGS_EXP=2,  DT_DEVC=5., DT_HRR=5., MAXIMUM_PARTICLES=2000000 /



&VENT XB=1.6, 3.2, 0.0, 0.0, 0.5, 1.7, SURF_ID='OPEN' / Door #1
&VENT XB=6.8, 8.4, 0.0, 0.0, 0.5, 1.7, SURF_ID='OPEN' / Door #2

&OBST XB=3.0, 7.0, 2.0, 8.0, 0.8, 0.8, SURF_ID='SHEET_STEEL' / bilge plate
&OBST XB=4.5, 5.5, 3.5, 6.5, 0.5, 3.0, SURF_ID='SHEET_STEEL' / mock-up body
&OBST XB=5.5, 6.5, 3.5, 6.5, 2.9, 3.0, SURF_ID='SHEET_STEEL' / obstruction plate

&SURF ID='SHEET_STEEL'
      DEFAULT=.TRUE.
      MATL_ID='STEEL'
      COLOR='GRAY'
      BACKING='EXPOSED'
      THICKNESS=0.002 /

&MATL ID='STEEL'
      CONDUCTIVITY=50.0
      SPECIFIC_HEAT=0.46
      DENSITY=7800.
      EMISSIVITY=0.9 /

&REAC FUEL='N-HEPTANE'
      SOOT_YIELD = 0.01
      CO_YIELD = 0.01
      AUTO_IGNITION_TEMPERATURE=215.
      CRITICAL_FLAME_TEMPERATURE=1560. /

c Fuel nozzle

&DEVC XYZ=5.7, 3.7, 2.7, QUANTITY='TIME', SETPOINT=-60.0, ORIENTATION=0,1,0, PROP_ID='P120' / 6 MW on side of mock-up

&PROP ID='P120'
      PART_ID='heptane drops'
      OFFSET=0.15
      FLOW_RATE=12.0
      PARTICLES_PER_SECOND=20000
      PARTICLE_VELOCITY=25.0 
      SPRAY_ANGLE=0.0, 60.0 /

&PART ID='heptane drops'
      SPEC_ID='N-HEPTANE'
      QUANTITIES(1:1)='PARTICLE DIAMETER'
      HEAT_OF_COMBUSTION=43000.
      DIAMETER=300.
      SAMPLING_FACTOR=31
      AGE=30. /

c Igniter

&INIT XB=5.6 6.0 3.5 5.0 2.5 3.0, TEMPERATURE=500. /

c Water spray nozzles

&DEVC XYZ=2.0, 2.0, 4.9, QUANTITY='TIME',SETPOINT=0.0,PROP_ID='TF10_120' /
&DEVC XYZ=2.0, 5.0, 4.9, QUANTITY='TIME',SETPOINT=0.0,PROP_ID='TF10_120' /
&DEVC XYZ=2.0, 8.0, 4.9, QUANTITY='TIME',SETPOINT=0.0,PROP_ID='TF10_120' /
&DEVC XYZ=5.0, 2.0, 4.9, QUANTITY='TIME',SETPOINT=0.0,PROP_ID='TF10_120' /
&DEVC XYZ=5.0, 5.0, 4.9, QUANTITY='TIME',SETPOINT=0.0,PROP_ID='TF10_120' /
&DEVC XYZ=5.0, 8.0, 4.9, QUANTITY='TIME',SETPOINT=0.0,PROP_ID='TF10_120' /
&DEVC XYZ=8.0, 2.0, 4.9, QUANTITY='TIME',SETPOINT=0.0,PROP_ID='TF10_120' /
&DEVC XYZ=8.0, 5.0, 4.9, QUANTITY='TIME',SETPOINT=0.0,PROP_ID='TF10_120' /
&DEVC XYZ=8.0, 8.0, 4.9, QUANTITY='TIME',SETPOINT=0.0,PROP_ID='TF10_120' /

&PROP ID='TF10_120'
      PART_ID='water drops'
      OFFSET=0.15
      FLOW_RATE=24.0
      PARTICLES_PER_SECOND=20000
      PARTICLE_VELOCITY=25.0 
      SPRAY_ANGLE=0.0, 60.0 /

&SPEC ID='WATER VAPOR' /

&PART ID='water drops'
      SPEC_ID='WATER VAPOR'
      QUANTITIES(1:1)='PARTICLE DIAMETER'
      DIAMETER=500.
      SAMPLING_FACTOR=31
      AGE=30. /

&SLCF PBX=5.7,QUANTITY='TEMPERATURE' /
&SLCF PBX=5.7,QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBX=5.7,QUANTITY='MPUV', PART_ID='water drops' /
&SLCF PBX=5.7,QUANTITY='VOLUME FRACTION', SPEC_ID='WATER VAPOR' /

&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='RADIATIVE HEAT FLUX' /
&BNDF QUANTITY='BURNING RATE' /
&BNDF QUANTITY='GAUGE HEAT FLUX' /

c TC tree position 1

&DEVC XYZ=5.0,3.0,4.9,QUANTITY='TEMPERATURE' / top
&DEVC XYZ=5.0,3.0,4.5,QUANTITY='TEMPERATURE' / 
&DEVC XYZ=5.0,3.0,4.0,QUANTITY='TEMPERATURE' / 
&DEVC XYZ=5.0,3.0,3.5,QUANTITY='TEMPERATURE' / 
&DEVC XYZ=5.0,3.0,3.0,QUANTITY='TEMPERATURE' / 
&DEVC XYZ=5.0,3.0,2.5,QUANTITY='TEMPERATURE' / 
&DEVC XYZ=5.0,3.0,1.5,QUANTITY='TEMPERATURE' / 
&DEVC XYZ=5.0,3.0,1.0,QUANTITY='TEMPERATURE' / bot

c TC tree position 2

&DEVC XYZ=5.0,7.0,4.9,QUANTITY='TEMPERATURE' / top
&DEVC XYZ=5.0,7.0,4.5,QUANTITY='TEMPERATURE' / 
&DEVC XYZ=5.0,7.0,4.0,QUANTITY='TEMPERATURE' / 
&DEVC XYZ=5.0,7.0,3.5,QUANTITY='TEMPERATURE' / 
&DEVC XYZ=5.0,7.0,3.0,QUANTITY='TEMPERATURE' / 
&DEVC XYZ=5.0,7.0,2.5,QUANTITY='TEMPERATURE' / 
&DEVC XYZ=5.0,7.0,1.5,QUANTITY='TEMPERATURE' / 
&DEVC XYZ=5.0,7.0,1.0,QUANTITY='TEMPERATURE' / bot

c GAS tree position 1

&DEVC XYZ=5.0,3.0,4.0,QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', DRY=.TRUE., ID='Dry O2 top' / top element
&DEVC XYZ=5.0,3.0,4.0,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', DRY=.TRUE., ID='Dry CO2 top' / top element
&DEVC XYZ=5.0,3.0,4.0,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', DRY=.TRUE, ID='Dry CO top' / top element
&DEVC XYZ=5.0,3.0,2.5,QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', DRY=.TRUE., ID='Dry O2 mid' / mid element
&DEVC XYZ=5.0,3.0,2.5,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', DRY=.TRUE., ID='Dry CO2 mid' / mid element
&DEVC XYZ=5.0,3.0,2.5,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', DRY=.TRUE, ID='Dry CO mid' / mid element
&DEVC XYZ=5.0,3.0,1.0,QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', DRY=.TRUE., ID='Dry O2 bot' / bot element
&DEVC XYZ=5.0,3.0,1.0,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', DRY=.TRUE., ID='Dry CO2 bot' / bot element
&DEVC XYZ=5.0,3.0,1.0,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', DRY=.TRUE, ID='Dry CO bot' / bot element

c GAS tree position 2

&DEVC XYZ=5.0,7.0,4.0,QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', DRY=.TRUE., ID='Dry O2 top' / top element
&DEVC XYZ=5.0,7.0,4.0,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', DRY=.TRUE., ID='Dry CO2 top' / top element
&DEVC XYZ=5.0,7.0,4.0,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', DRY=.TRUE, ID='Dry CO top' / top element
&DEVC XYZ=5.0,7.0,2.5,QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', DRY=.TRUE., ID='Dry O2 mid' / mid element
&DEVC XYZ=5.0,7.0,2.5,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', DRY=.TRUE., ID='Dry CO2 mid' / mid element
&DEVC XYZ=5.0,7.0,2.5,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', DRY=.TRUE, ID='Dry CO mid' / mid element
&DEVC XYZ=5.0,7.0,1.0,QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', DRY=.TRUE., ID='Dry O2 bot' / bot element
&DEVC XYZ=5.0,7.0,1.0,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', DRY=.TRUE., ID='Dry CO2 bot' / bot element
&DEVC XYZ=5.0,7.0,1.0,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', DRY=.TRUE, ID='Dry CO bot' / bot element

&TAIL /
