&HEAD CHID='USN_Hawaii_Test_11', TITLE='Barbers Point Hawaii USN Hangar Test 11' /

&MESH ID='PLUME', COLOR='RED',  IJK=112, 80,74, XB=25.6,48.0,32.0,48.0,0.0,14.8 /
&MESH ID='NORTH', COLOR='BLUE', IJK=180, 65,37, XB=25.6,97.6,48.0,74.0,0.0,14.8 /
&MESH ID='EAST',  COLOR='BLUE', IJK=124, 40,37, XB=48.0,97.6,32.0,48.0,0.0,14.8 /
&MESH ID='SOUTH', COLOR='BLUE', IJK=180, 80,37, XB=25.6,97.6, 0.0,32.0,0.0,14.8 /
&MESH ID='WEST',  COLOR='BLUE', IJK= 64,185,37, XB= 0.0,25.6, 0.0,74.0,0.0,14.8 /

&TIME T_END=700.0/

&MISC SIMULATION_MODE='SVLES', TMPA=30. /

&REAC FUEL= 'DODECANE', RADIATIVE_FRACTION=0.4
      SOOT_YIELD=0.04
      HEAT_OF_COMBUSTION=44100. /

&MATL ID            = 'GYPSUM'
      FYI           = 'NBSIR 88-3752'
      CONDUCTIVITY  = 0.17
      SPECIFIC_HEAT = 1.09
      DENSITY       =  930. /

&MATL ID            = 'STEEL'
      EMISSIVITY    = 0.95
      SPECIFIC_HEAT = 0.48
      CONDUCTIVITY  = 60.0
      DENSITY       = 7850. /

&MATL ID             = 'CONCRETE'
      SPECIFIC_HEAT  = 0.750
      CONDUCTIVITY   = 1.6
      DENSITY        = 2400. /

&SURF ID             = 'CONCRETE WALL', DEFAULT=.TRUE.
      COLOR          = 'GRAY 65'
      MATL_ID        = 'CONCRETE'
      THICKNESS      = 0.2 /

&SURF ID        = 'CANVAS'
      MATL_ID   = 'GYPSUM'
      COLOR     = 'BEIGE'
      THICKNESS = 0.013 /

&SURF ID        = 'STEEL'
      MATL_ID   = 'STEEL'
      COLOR     = 'BLACK'
      THICKNESS = 0.05 /

&SURF ID= 'BURNER'
      COLOR= 'RED'
      TAU_Q= 150,
      HRRPUA=1111. /
I-Beam
&OBST XB=4.0,4.0,0.0,74.0,14.4,14.8, SURF_ID='STEEL', MULT_ID='IBEAM' /
&MULT ID='IBEAM', DX=4.1, I_UPPER=22 /

Draft Curtain
&OBST XB=24.4,49.2,49.2,49.2,11.2,14.8, SURF_ID='CANVAS'/
&OBST XB=24.4,49.2,30.8,30.8,11.2,14.8, SURF_ID='CANVAS'/
&OBST XB=24.4,24.4,30.8,49.2,11.2,14.8, SURF_ID='CANVAS'/
&OBST XB=49.2,49.2,30.8,49.2,11.2,14.8, SURF_ID='CANVAS'/

Burner
&OBST XB=36.6,36.9,39.7,40.0,0.0,0.2, SURF_IDS='BURNER','STEEL','STEEL'/

&DUMP DT_DEVC=20., DT_HRR=10., SIG_FIGS=4, SIG_FIGS_EXP=2, NFRAMES=100 /

Thermocouples
By Figure 18 Page 35(47 pdf)

&DEVC XYZ=36.7,39.9,14.7, ID='C1',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,39.9,13.5, ID='C2',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,39.9,12.0, ID='C3',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,40.8,12.0, ID='C4',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,42.0,12.0, ID='C5',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=35.8,39.9,12.0, ID='C6',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=34.6,39.9,12.0, ID='C7',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,39.0,12.0, ID='C8',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,37.8,12.0, ID='C9',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=37.6,39.9,12.0, ID='C10', QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=38.8,39.9,12.0, ID='C11', QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,39.9,8.9,  ID='C12', QUANTITY='THERMOCOUPLE' /

&DEVC XYZ=36.7,51.5,14.7, ID='N1',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,48.4,14.8, ID='N2',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,48.4,13.8, ID='N3',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,48.4,12.0, ID='N4',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,46.0,14.8, ID='N5',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,46.0,14.7, ID='N6',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,46.0,14.5, ID='N7',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,46.0,14.4, ID='N8',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,46.0,14.2, ID='N9',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,42.9,14.7, ID='N10', QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,41.4,14.7, ID='N11', QUANTITY='THERMOCOUPLE' /

&DEVC XYZ=19.0,39.9,14.7, ID='W1',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=22.1,39.9,14.7, ID='W2',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=25.1,39.9,14.7, ID='W3',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=27.6,39.9,14.7, ID='W4',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=30.6,39.9,14.8, ID='W5',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=30.6,39.9,14.7, ID='W6',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=30.6,39.9,14.5, ID='W7',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=30.6,39.9,14.4, ID='W8',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=30.6,39.9,14.2, ID='W9',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=33.7,39.9,14.7, ID='W10', QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=35.2,39.9,14.8, ID='W11', QUANTITY='THERMOCOUPLE' /

&DEVC XYZ=36.7,25.3,14.7, ID='S1',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,28.3,14.7, ID='S2',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,31.4,14.7, ID='S3',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,33.8,14.8, ID='S4',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,33.8,14.7, ID='S5',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,33.8,14.5, ID='S6',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,33.8,14.4, ID='S7',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,33.8,14.2, ID='S8',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,36.9,14.7, ID='S9',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=36.7,38.4,14.7, ID='S10', QUANTITY='THERMOCOUPLE' /

&DEVC XYZ=54.4,39.9,14.7, ID='E1',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=51.3,39.9,14.7, ID='E2',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=48.3,39.9,14.7, ID='E3',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=45.8,39.9,14.8, ID='E4',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=45.8,39.9,14.7, ID='E5',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=45.8,39.9,14.5, ID='E6',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=45.8,39.9,14.2, ID='E7',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=45.8,39.9,13.8, ID='E8',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=45.8,39.9,12.0, ID='E9',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=42.8,39.9,14.8, ID='E10', QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=42.8,39.9,14.7, ID='E11', QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=42.8,39.9,14.5, ID='E12', QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=42.8,39.9,14.4, ID='E13', QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=42.8,39.9,14.2, ID='E14', QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=39.7,39.9,14.8, ID='E15', QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=38.2,39.9,14.8, ID='E16', QUANTITY='THERMOCOUPLE' /

&SLCF PBY=40., QUANTITY='TEMPERATURE' /

&TAIL /
