&HEAD CHID='UWO_SS21_Test6_40ft_45_5mm', TITLE='University of Western Ontario wind tunnel test' /

# 128 meshes:
&MULT ID='house', DX=0.24, DY=0.24, DZ=0.12, I_UPPER=1, J_LOWER=1, J_UPPER=2, K_UPPER=3 / ! 4x2x2=16 meshes
&MESH IJK=48,48,24, XB=-0.24,0.0,-0.48,-0.24,0.0,0.12, MULT_ID='house' /

&MULT ID='fine', DX=0.24, DY=0.24, DZ=0.24, I_LOWER_SKIP=3, I_UPPER_SKIP=4, I_UPPER=7, J_LOWER_SKIP=1, J_UPPER_SKIP=2, J_UPPER=3,K_LOWER_SKIP=0, K_UPPER_SKIP=1, K_UPPER=1 / ! 8*4*2-2*2*2=64-8=56 meshes
&MESH IJK=48,48,48, XB=-0.96,-0.72,-0.48,-0.24,0.0,0.24, MULT_ID='fine' /

&MULT ID='coarse', DX=0.48, DY=0.48, DZ=0.48, I_LOWER_SKIP=2, I_UPPER_SKIP=5, I_UPPER=7, J_LOWER_SKIP=1, J_UPPER_SKIP=2, J_UPPER=3, K_LOWER_SKIP=0, K_UPPER_SKIP=0, K_UPPER=1 / ! 8*4*2-4*2*1=64-8=56 meshes
&MESH IJK=48,48,48, XB=-1.92,-1.44,-0.96,-0.48,0.0,0.48, MULT_ID='coarse' /

&MOVE ID='spin', ROTATION_ANGLE=45. /

&TIME T_END=12.0 /

&MISC SIMULATION_MODE='LES', BNDF_DEFAULT=.FALSE. /

&SURF ID='BUILDING', RGB=245,245,245 /
&SURF ID='GROUND', ROUGHNESS=0.0003, RGB=110,139,61 /
&SURF ID='WALL', FREE_SLIP=.TRUE., DEFAULT=.TRUE. /
&WIND SPEED=1, RAMP_SPEED_Z='WIND_PROF', DIRECTION=270 /
&RADI RADIATION=.FALSE. /

&GEOM ID='FEM_MESH', SURF_ID='BUILDING', BNDF_GEOM=.TRUE., MOVE_ID='spin'
     VERTS=
    -0.19050000,      -0.12200000,      -0.00000000,
    -0.19050000,       0.12200000,       0.00000000,
     0.19050000,      -0.12200000,      -0.00000000,
     0.19050000,       0.12200000,       0.00000000,
    -0.19050000,      -0.12200000,       0.12200000,
     0.19050000,      -0.12200000,       0.12200000,
    -0.19050000,      -0.00000000,       0.18300000,
     0.19050000,      -0.00000000,       0.18300000,
    -0.19050000,       0.12200000,       0.12200000,
     0.19050000,       0.12200000,       0.12200000,
     FACES=
      1,        2,        3, 1,
      3,        2,        4, 1,
      5,        1,        6, 1,
      6,        1,        3, 1,
      7,        5,        8, 1,
      8,        5,        6, 1,
      9,        7,       10, 1,
     10,        7,        8, 1,
      2,        9,        4, 1,
      4,        9,       10, 1,
      4,       10,        3, 1,
      3,       10,        6, 1,
      6,       10,        8, 1,
      2,        1,        9, 1,
      9,        1,        5, 1,
      9,        5,        7, 1
/ 

&VENT PBZ= 0.00, SURF_ID='GROUND' /
&VENT DB='XMIN', SURF_ID='OPEN', N_EDDY=2000, L_EDDY=0.06, EDDY_GAMMA2=2, REYNOLDS_STRESS(1,1) = 1.8824, REYNOLDS_STRESS(2,2) = 0.8354, REYNOLDS_STRESS(3,3) = 0.3014 /
&VENT PBX= 1.92, SURF_ID='OPEN' /

&PROP ID='p1', CHARACTERISTIC_VELOCITY=9.1 /

&DEVC MOVE_ID='spin', ID='Cp_mean_windward_1', XB=-0.1905,-0.1905, 0.0000, 0.0000, 0.0100, 0.1800, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', Z_ID='z1' /
&DEVC MOVE_ID='spin', ID='Cp_mean_windward_2', XB=-0.1905,-0.1905, 0.0720, 0.0720, 0.0100, 0.1451, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', Z_ID='z2' /
&DEVC MOVE_ID='spin', ID='Cp_mean_windward_3', XB=-0.1905,-0.1905, 0.1057, 0.1057, 0.0100, 0.1289, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', Z_ID='z3' /

&DEVC MOVE_ID='spin', ID='Cp_rms_windward_1',  XB=-0.1905,-0.1905, 0.0000, 0.0000, 0.0100, 0.1800, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='RMS' /
&DEVC MOVE_ID='spin', ID='Cp_rms_windward_2',  XB=-0.1905,-0.1905, 0.0720, 0.0720, 0.0100, 0.1451, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='RMS' /
&DEVC MOVE_ID='spin', ID='Cp_rms_windward_3',  XB=-0.1905,-0.1905, 0.1057, 0.1057, 0.0100, 0.1289, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='RMS' /

&DEVC MOVE_ID='spin', ID='Cp_min_windward_1',  XB=-0.1905,-0.1905, 0.0000, 0.0000, 0.0100, 0.1800, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='MIN', STATISTICS_START=2.0, TIME_PERIOD=100. /
&DEVC MOVE_ID='spin', ID='Cp_min_windward_2',  XB=-0.1905,-0.1905, 0.0720, 0.0720, 0.0100, 0.1451, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='MIN', STATISTICS_START=2.0, TIME_PERIOD=100. /
&DEVC MOVE_ID='spin', ID='Cp_min_windward_3',  XB=-0.1905,-0.1905, 0.1057, 0.1057, 0.0100, 0.1289, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='MIN', STATISTICS_START=2.0, TIME_PERIOD=100. /

&DEVC MOVE_ID='spin', ID='Cp_max_windward_1',  XB=-0.1905,-0.1905, 0.0000, 0.0000, 0.0100, 0.1800, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='MAX', STATISTICS_START=2.0, TIME_PERIOD=100. /
&DEVC MOVE_ID='spin', ID='Cp_max_windward_2',  XB=-0.1905,-0.1905, 0.0720, 0.0720, 0.0100, 0.1451, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='MAX', STATISTICS_START=2.0, TIME_PERIOD=100. /
&DEVC MOVE_ID='spin', ID='Cp_max_windward_3',  XB=-0.1905,-0.1905, 0.1057, 0.1057, 0.0100, 0.1289, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='MAX', STATISTICS_START=2.0, TIME_PERIOD=100. /

&DEVC MOVE_ID='spin', ID='Cp_mean_leeward_1',  XB= 0.1905, 0.1905, 0.0000, 0.0000, 0.0100, 0.1800, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE. /
&DEVC MOVE_ID='spin', ID='Cp_mean_leeward_2',  XB= 0.1905, 0.1905, 0.0720, 0.0720, 0.0100, 0.1451, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE. /
&DEVC MOVE_ID='spin', ID='Cp_mean_leeward_3',  XB= 0.1905, 0.1905, 0.1057, 0.1057, 0.0100, 0.1289, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE. /

&DEVC MOVE_ID='spin', ID='Cp_rms_leeward_1',   XB= 0.1905, 0.1905, 0.0000, 0.0000, 0.0100, 0.1800, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='RMS' /
&DEVC MOVE_ID='spin', ID='Cp_rms_leeward_2',   XB= 0.1905, 0.1905, 0.0720, 0.0720, 0.0100, 0.1451, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='RMS' /
&DEVC MOVE_ID='spin', ID='Cp_rms_leeward_3',   XB= 0.1905, 0.1905, 0.1057, 0.1057, 0.0100, 0.1289, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='RMS' /

&DEVC MOVE_ID='spin', ID='Cp_min_leeward_1',   XB= 0.1905, 0.1905, 0.0000, 0.0000, 0.0100, 0.1800, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='MIN', STATISTICS_START=2.0, TIME_PERIOD=100. /
&DEVC MOVE_ID='spin', ID='Cp_min_leeward_2',   XB= 0.1905, 0.1905, 0.0720, 0.0720, 0.0100, 0.1451, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='MIN', STATISTICS_START=2.0, TIME_PERIOD=100. /
&DEVC MOVE_ID='spin', ID='Cp_min_leeward_3',   XB= 0.1905, 0.1905, 0.1057, 0.1057, 0.0100, 0.1289, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='MIN', STATISTICS_START=2.0, TIME_PERIOD=100. /

&DEVC MOVE_ID='spin', ID='Cp_max_leeward_1',   XB= 0.1905, 0.1905, 0.0000, 0.0000, 0.0100, 0.1800, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='MAX', STATISTICS_START=2.0, TIME_PERIOD=100. /
&DEVC MOVE_ID='spin', ID='Cp_max_leeward_2',   XB= 0.1905, 0.1905, 0.0720, 0.0720, 0.0100, 0.1451, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='MAX', STATISTICS_START=2.0, TIME_PERIOD=100. /
&DEVC MOVE_ID='spin', ID='Cp_max_leeward_3',   XB= 0.1905, 0.1905, 0.1057, 0.1057, 0.0100, 0.1289, QUANTITY='PRESSURE COEFFICIENT', POINTS=32, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='MAX', STATISTICS_START=2.0, TIME_PERIOD=100. /

&DEVC MOVE_ID='spin', ID='Cp_mean_roof_1',     XB=-0.1900, 0.1900, 0.0010, 0.0010, 0.1829, 0.1829, QUANTITY='PRESSURE COEFFICIENT', POINTS=80, PROP_ID='p1', D_ID='dist' /
&DEVC MOVE_ID='spin', ID='Cp_mean_roof_2',     XB=-0.1900, 0.1900, 0.0720, 0.0720, 0.1474, 0.1474, QUANTITY='PRESSURE COEFFICIENT', POINTS=80, PROP_ID='p1', HIDE_COORDINATES=.TRUE. /
&DEVC MOVE_ID='spin', ID='Cp_mean_roof_3',     XB=-0.1900, 0.1900, 0.1057, 0.1057, 0.1300, 0.1300, QUANTITY='PRESSURE COEFFICIENT', POINTS=80, PROP_ID='p1', HIDE_COORDINATES=.TRUE. /
&DEVC MOVE_ID='spin', ID='Cp_mean_side_4',     XB=-0.1900, 0.1900, 0.1219, 0.1219, 0.0766, 0.0766, QUANTITY='PRESSURE COEFFICIENT', POINTS=80, PROP_ID='p1', HIDE_COORDINATES=.TRUE. /

&DEVC MOVE_ID='spin', ID='Cp_rms_roof_1',      XB=-0.1900, 0.1900, 0.0010, 0.0010, 0.1829, 0.1829, QUANTITY='PRESSURE COEFFICIENT', POINTS=80, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='RMS' /
&DEVC MOVE_ID='spin', ID='Cp_rms_roof_2',      XB=-0.1900, 0.1900, 0.0720, 0.0720, 0.1474, 0.1474, QUANTITY='PRESSURE COEFFICIENT', POINTS=80, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='RMS' /
&DEVC MOVE_ID='spin', ID='Cp_rms_roof_3',      XB=-0.1900, 0.1900, 0.1057, 0.1057, 0.1300, 0.1300, QUANTITY='PRESSURE COEFFICIENT', POINTS=80, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='RMS' /
&DEVC MOVE_ID='spin', ID='Cp_rms_side_4',      XB=-0.1900, 0.1900, 0.1219, 0.1219, 0.0766, 0.0766, QUANTITY='PRESSURE COEFFICIENT', POINTS=80, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='RMS' /

&DEVC MOVE_ID='spin', ID='Cp_min_roof_1',      XB=-0.1900, 0.1900, 0.0010, 0.0010, 0.1829, 0.1829, QUANTITY='PRESSURE COEFFICIENT', POINTS=80, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='MIN', STATISTICS_START=2.0, TIME_PERIOD=100. /
&DEVC MOVE_ID='spin', ID='Cp_min_roof_2',      XB=-0.1900, 0.1900, 0.0720, 0.0720, 0.1474, 0.1474, QUANTITY='PRESSURE COEFFICIENT', POINTS=80, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='MIN', STATISTICS_START=2.0, TIME_PERIOD=100. /
&DEVC MOVE_ID='spin', ID='Cp_min_roof_3',      XB=-0.1900, 0.1900, 0.1057, 0.1057, 0.1300, 0.1300, QUANTITY='PRESSURE COEFFICIENT', POINTS=80, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='MIN', STATISTICS_START=2.0, TIME_PERIOD=100. /
&DEVC MOVE_ID='spin', ID='Cp_min_side_4',      XB=-0.1900, 0.1900, 0.1219, 0.1219, 0.0766, 0.0766, QUANTITY='PRESSURE COEFFICIENT', POINTS=80, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='MIN', STATISTICS_START=2.0, TIME_PERIOD=100. /

&DEVC MOVE_ID='spin', ID='Cp_max_roof_1',      XB=-0.1900, 0.1900, 0.0010, 0.0010, 0.1829, 0.1829, QUANTITY='PRESSURE COEFFICIENT', POINTS=80, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='MAX', STATISTICS_START=2.0, TIME_PERIOD=100. /
&DEVC MOVE_ID='spin', ID='Cp_max_roof_2',      XB=-0.1900, 0.1900, 0.0720, 0.0720, 0.1474, 0.1474, QUANTITY='PRESSURE COEFFICIENT', POINTS=80, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='MAX', STATISTICS_START=2.0, TIME_PERIOD=100. /
&DEVC MOVE_ID='spin', ID='Cp_max_roof_3',      XB=-0.1900, 0.1900, 0.1057, 0.1057, 0.1300, 0.1300, QUANTITY='PRESSURE COEFFICIENT', POINTS=80, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='MAX', STATISTICS_START=2.0, TIME_PERIOD=100. /
&DEVC MOVE_ID='spin', ID='Cp_max_side_4',      XB=-0.1900, 0.1900, 0.1219, 0.1219, 0.0766, 0.0766, QUANTITY='PRESSURE COEFFICIENT', POINTS=80, PROP_ID='p1', HIDE_COORDINATES=.TRUE., TEMPORAL_STATISTIC='MAX', STATISTICS_START=2.0, TIME_PERIOD=100. /

&BNDF QUANTITY='PRESSURE COEFFICIENT', PROP_ID='p1', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='VISCOUS WALL UNITS', CELL_CENTERED=.TRUE. /

&SLCF PBY=0.001,  QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBZ=0.0256, QUANTITY='VELOCITY', VECTOR=.TRUE. /

&CATF OTHER_FILES='atmospheric_velocity_profile_Test6.fds' /

&TAIL /
