&HEAD CHID='hu_3p',TITLE='Hu et al. IAFSS (2005) compartment fire Case 3 prescribed mass loss rate'/

&MESH IJK=60,40,40, XB=-.2,0.4,-0.2,0.2,0.0,0.4/

&TIME T_END=350./

&DUMP DT_DEVC=5., DT_HRR=5. /

&REAC FUEL = 'N-HEPTANE', N_SIMPLE_CHEMISTRY_REACTIONS=2 /

&VENT XB=0.40,0.40,-0.20,0.20,0.00,0.4, SURF_ID='OPEN' /
&OBST XB=0.20,0.22,-0.20,0.20,0.00,0.4 /
&HOLE XB=0.19,0.23,-0.05,0.05,0.37,0.4 /
&HOLE XB=0.19,0.23,-0.05,0.05,0.0,0.03 /

&VENT XB=-0.0475,0.0475,-0.0475,0.0475,0.00,0.00, XYZ=0,0,0, RADIUS=0.0475, SPREAD_RATE=1000., SURF_ID='FIRE', COLOR='RED'/

&SURF ID='FIRE', SPEC_ID(1)='N-HEPTANE', MASS_FLUX(1)=0.03, RAMP_MF(1)='case3'/

&RAMP ID='case3' T=0, F=0.0/
&RAMP ID='case3' T=20, F=0.4/
&RAMP ID='case3' T=150, F=0.93/
&RAMP ID='case3' T=220, F=1.0/
&RAMP ID='case3' T=260, F=0.67/
&RAMP ID='case3' T=270, F=0.17/
&RAMP ID='case3' T=350, F=0.067/

&SURF ID        = 'INSULATION'
      MATL_ID   = 'CERAMIC FIBER'
      COLOR     = 'GRAY'
      THICKNESS = 0.020
      BACKING   = 'EXPOSED'
      DEFAULT   = .TRUE. /

&MATL ID                 = 'CERAMIC FIBER'
      CONDUCTIVITY_RAMP  = 'k_fiber'
      SPECIFIC_HEAT      = 1.04
      DENSITY            =  128.
      EMISSIVITY         = 0.97 /
&RAMP ID='k_fiber',T= 20.,F=0.09 /
&RAMP ID='k_fiber',T=300.,F=0.09 /
&RAMP ID='k_fiber',T=600.,F=0.17 /
&RAMP ID='k_fiber',T=900.,F=0.25 /

&SLCF PBY=0., QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE./
&SLCF PBY=0., QUANTITY='VOLUME FRACTION', SPEC_ID='N-HEPTANE', CELL_CENTERED=.TRUE./
&SLCF PBY=0., QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE./
&SLCF PBY=0., QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CELL_CENTERED=.TRUE./
&SLCF PBY=0., QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE./
&SLCF PBY=0., QUANTITY='HRRPUV', CELL_CENTERED=.TRUE./
&SLCF PBY=0., QUANTITY='VELOCITY', VECTOR=.TRUE./

&DEVC XB=0.20,0.20,-0.05,0.05,0.37,0.4, QUANTITY='MASS FLUX X', SPATIAL_STATISTIC='AREA INTEGRAL', ID='M1'/
&DEVC XB=0.20,0.20,-0.05,0.05,0.0,0.03, QUANTITY='MASS FLUX X', SPATIAL_STATISTIC='AREA INTEGRAL', ID='M2'/

&DEVC XYZ= 0.15 0.175 0.385, QUANTITY='PRESSURE', ID='P1'/
&DEVC XYZ= 0.15 0.175 0.015, QUANTITY='PRESSURE', ID='P2'/

&DEVC XB=-0.0475,0.0475,-0.0475,0.0475,0.00,0.00, QUANTITY='BURNING RATE', SPATIAL_STATISTIC='SURFACE INTEGRAL', ID='B'/

&DEVC XYZ= 0.1 0.0 0.38, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', ID='G1'/
&DEVC XYZ= 0.1 0.0 0.02, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', ID='G2'/
&DEVC XYZ= 0.1 0.0 0.38, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='G3'/
&DEVC XYZ= 0.1 0.0 0.02, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='G4'/
&DEVC XYZ= 0.1 0.0 0.38, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='G5'/
&DEVC XYZ= 0.1 0.0 0.02, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='G6'/

&DEVC XYZ=  0.200 0.0 0.385, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC1'/
&DEVC XYZ=  0.175 0.0 0.380, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC2'/
&DEVC XYZ=  0.175 0.0 0.340, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC3'/
&DEVC XYZ=  0.175 0.0 0.300, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC4'/
&DEVC XYZ=  0.175 0.0 0.260, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC5'/
&DEVC XYZ=  0.175 0.0 0.220, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC6'/
&DEVC XYZ=  0.175 0.0 0.180, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC7'/
&DEVC XYZ=  0.175 0.0 0.140, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC8'/
&DEVC XYZ=  0.175 0.0 0.100, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC9'/
&DEVC XYZ=  0.175 0.0 0.060, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC10'/
&DEVC XYZ=  0.175 0.0 0.020, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC11'/
&DEVC XYZ=  0.200 0.0 0.015, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC12'/
&DEVC XYZ=  -0.175 0.0 0.380, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC13'/
&DEVC XYZ=  -0.175 0.0 0.260, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC14'/
&DEVC XYZ=  -0.175 0.0 0.140, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC15'/
&DEVC XYZ=  -0.175 0.0 0.020, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC16'/
&DEVC XYZ=  0.000 0.0 0.380, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC17'/
&DEVC XYZ=  0.000 0.0 0.260, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC18'/
&DEVC XYZ=  0.000 0.0 0.140, QUANTITY='THERMOCOUPLE', RELATIVE=.TRUE., ID='TC19'/

&DEVC XYZ=  0.00 0.00 0.00, IOR=3, QUANTITY= 'GAUGE HEAT FLUX', ID='HF1'/
&DEVC XYZ=  -0.15 0.00 0.00, IOR=3, QUANTITY= 'GAUGE HEAT FLUX', ID='HF2'/
&DEVC XYZ=  -0.20 0.00 0.20, IOR=1, QUANTITY= 'GAUGE HEAT FLUX', ID='HF3'/
&DEVC XYZ=  0.00 0.00 0.40, IOR=-3, QUANTITY= 'GAUGE HEAT FLUX', ID='HF4'/

&TAIL /
