&HEAD CHID='wasson50_1p5_default_50mm', TITLE='50 kW burner impinging on a ceiling' /
&TIME T_END=500. /
&MISC TMPA=25, /
&DUMP DT_DEVC=10, DT_HRR=10, SIG_FIGS=4, SIG_FIGS_EXP=2, DT_BNDF=1. /

&MESH ID='Mesh', IJK=36,36,32, XB=-0.3,1.5,-0.3,1.5,0.0,1.6/

&REAC FUEL='PROPANE', SOOT_YIELD=0.025 /

&MATL ID='CONCRETE', FYI='Drysdale, Intro to Fire Dynamics', SPECIFIC_HEAT = 0.90, DENSITY = 2000., CONDUCTIVITY  = 1.0, /
&MATL ID='GYPSUM', SPECIFIC_HEAT_RAMP='GYPSUM_SPECIFIC_HEAT_RAMP', CONDUCTIVITY=0.16, DENSITY=790.0 /

&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=42.0, F=1.0/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=60.0, F=1.2/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=80.0, F=2.44/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=100.0, F=10.44/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=106.0, F=12.86/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=110.0, F=8.73/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=118.0, F=11.36/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=124.0, F=5.26/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=130.0, F=8.86/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=148.0, F=5.0/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=160.0, F=1.83/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=180.0, F=1.04/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=200.0, F=1.05/

&SURF ID ='FLOOR', MATL_ID='CONCRETE', THICKNESS=0.1, COLOR='GRAY' /
&SURF ID='GYPSUM', EMISSIVITY=0.8, COLOR='GRAY', MATL_ID='GYPSUM', THICKNESS=0.015875 /
&SURF ID='FIRE', HRRPUA=555.6, TMP_FRONT=300, COLOR='RED' /

&OBST XB=0.00,1.20,0.00,1.20,0.80,0.85, SURF_ID='GYPSUM' /
&OBST XB=0.45,0.75,0.45,0.75,0.00,0.15, SURF_IDS='FIRE','INERT','INERT' /

&VENT MB='XMIN', SURF_ID='OPEN', /
&VENT MB='XMAX', SURF_ID='OPEN', /
&VENT MB='YMIN', SURF_ID='OPEN', /
&VENT MB='YMAX', SURF_ID='OPEN', /
&VENT MB='ZMIN', SURF_ID='FLOOR', /
&VENT MB='ZMAX', SURF_ID='OPEN', /

&DEVC ID='GHF',   QUANTITY='TOTAL HEAT FLUX', XYZ=0.575,0.6,0.79, IOR=-3, /
&DEVC ID='GHF_C', QUANTITY='CONVECTIVE HEAT FLUX', XYZ=0.575,0.6,0.79, IOR=-3, /
&DEVC ID='GHF_R', QUANTITY='RADIATIVE HEAT FLUX', XYZ=0.575,0.6,0.79, IOR=-3, /

&DEVC ID='GHF',   QUANTITY='GAUGE HEAT FLUX', XYZ=0.625,0.6,0.79, IOR=-3, /
&DEVC ID='GHF_C', QUANTITY='CONVECTIVE HEAT FLUX GAUGE', XYZ=0.625,0.6,0.79, IOR=-3, /
&DEVC ID='GHF_R', QUANTITY='RADIOMETER', XYZ=0.625,0.6,0.79, IOR=-3, /

&BNDF QUANTITY='WALL TEMPERATURE', CELL_CENTERED=T /
&BNDF QUANTITY='GAUGE HEAT FLUX', CELL_CENTERED=T /
&BNDF QUANTITY='CONVECTIVE HEAT FLUX', CELL_CENTERED=T /
&BNDF QUANTITY='RADIATIVE HEAT FLUX', CELL_CENTERED=T /
&BNDF QUANTITY='INCIDENT HEAT FLUX', CELL_CENTERED=T /
&BNDF QUANTITY='TOTAL HEAT FLUX', CELL_CENTERED=T/
&BNDF QUANTITY='EMISSIVITY'      , CELL_CENTERED=T /
&BNDF QUANTITY='GAS TEMPERATURE'      , CELL_CENTERED=T /
&BNDF QUANTITY='HEAT TRANSFER COEFFICIENT'      , CELL_CENTERED=T /

&TAIL /
