
 Fire Dynamics Simulator

 Compilation Date : Mon, 24 May 2010
 Version          : 5.5.0 Serial

 OpenMP Disabled

 SVN Revision No. : 6263

 Job TITLE        : Obstructed Beamed Ceiling, Open Burner Location, Medium Growth Rate Fire, Experiments 9 and 10
 Job ID string    : Vettori_OBSTRUCTED_OPEN_MED


 Grid Dimensions, Mesh     1

   Cells in the X Direction            96
   Cells in the Y Direction            54
   Cells in the Z Direction            30


 Physical Dimensions, Mesh     1

   Length (m)                        9.200
   Width  (m)                        5.600
   Height (m)                        2.640
   Initial Time Step (s)            0.100


 Miscellaneous Parameters

   Simulation Start Time (s)          0.0
   Simulation End Time (s)          370.0
   LES Calculation
   Smagorinsky Constant              0.20
   Turbulent Prandtl Number          0.50
   Turbulent Schmidt Number          0.50
   Ambient Temperature (C)          20.00


 Species Information

   MIXTURE_FRACTION_1            
   Mixture Fraction Variable
   Initial Mass Fraction            0.000

   MIXTURE_FRACTION_2            
   Mixture Fraction Variable
   Initial Mass Fraction            0.000


 Gas Phase Reaction Information

   Complete (CO2 Production) Reaction
   Mixture Fraction Reaction
   Molecular Weight, Fuel (g/mol)   44.00
   Heat of Combustion (kJ/kg)      47281.
   Stoich. Coeff., O_2              4.963
   Stoich. Coeff., CO_2             2.964
   Stoich. Coeff., H2O              3.998
   Stoich. Coeff., Soot             0.040
   Stoich. Coeff., N_2              0.000
   Stoichiometric Value of Z        0.061

   Null (Extinction) Reaction
   Mixture Fraction Reaction
   Molecular Weight, Fuel (g/mol)   44.00
   Heat of Combustion (kJ/kg)          0.
   Stoich. Coeff., O_2              0.000
   Stoich. Coeff., CO_2             0.000
   Stoich. Coeff., H2O              0.000
   Stoich. Coeff., Soot             0.000
   Stoich. Coeff., N_2              0.000
   Stoichiometric Value of Z        1.000


 Material Information

   1 WALL                          
     Emissivity                      0.900
     Density (kg/m3)                1440.0
     Specific Heat (kJ/kg/K)          0.84
     Conductivity (W/m/K)           0.4800

   2 WOOD                          
     Emissivity                      0.900
     Density (kg/m3)                 640.0
     Specific Heat (kJ/kg/K)          2.85
     Conductivity (W/m/K)           0.1400

   3 STEEL                         
     Emissivity                      0.900
     Density (kg/m3)                8940.0
     Specific Heat (kJ/kg/K)          0.38
     Conductivity (W/m/K)          45.8000


 Surface Conditions

   0 INERT (DEFAULT)
     Wall or Vent Temperature (C)    20.0

   1 BURNER
     Wall or Vent Temperature (C)    20.0
     HRR Per Unit Area (kW/m2)       2930.0

   2 WALL
     Material List
          1  WALL                          
     Layer  1
        Thickness   (m):  0.01200
        Density (kg/m3):  1440.00
        WALL, Mass fraction:    1.00
     Total surface density    17.280 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
            0   0.00000
            1   0.00055
            2   0.00164
            3   0.00382
            4   0.00818
            5   0.01036
            6   0.01145
            7   0.01200
     Backing to void

   3 CEILING
     Material List
          1  WOOD                          
     Layer  1
        Thickness   (m):  0.03800
        Density (kg/m3):   640.00
        WOOD, Mass fraction:    1.00
     Total surface density    24.320 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
            0   0.00000
            1   0.00020
            2   0.00060
            3   0.00140
            4   0.00300
            5   0.00620
            6   0.01260
            7   0.02540
            8   0.03180
            9   0.03500
           10   0.03660
           11   0.03740
           12   0.03780
           13   0.03800
     Backing to void

   4 WOOD BEAM
     Material List
          1  WOOD                          
     Layer  1
        Thickness   (m):  0.03800
        Density (kg/m3):   640.00
        WOOD, Mass fraction:    1.00
     Total surface density    24.320 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
            0   0.00000
            1   0.00020
            2   0.00060
            3   0.00140
            4   0.00300
            5   0.00620
            6   0.01260
            7   0.02540
            8   0.03180
            9   0.03500
           10   0.03660
           11   0.03740
           12   0.03780
           13   0.03800
     Backing to void

   5 STEEL BEAM
     Material List
          1  STEEL                         
     Layer  1
        Thickness   (m):  0.10000
        Density (kg/m3):  8940.00
        STEEL, Mass fraction:    1.00
     Total surface density   894.000 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
            0   0.00000
            1   0.00333
            2   0.01000
            3   0.02333
            4   0.05000
            5   0.07667
            6   0.09000
            7   0.09667
            8   0.10000
     Backing to void

   6 OPEN
     Passive Vent to Atmosphere

   7 MIRROR
     Symmetry Plane

   8 INTERPOLATED

   9 PERIODIC

  10 HVAC


 Device Properties

   1 RESIDENTIAL QUICK RESPONSE
     RTI (m-s)^1/2                   56.0
     Activation Temperature (C)      68.0
     Smokeview ID                heat_detector


 Device Coordinates

     1 Coords:     2.40     1.40     2.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPRINKLER 1, Quantity: LINK TEMPERATURE
     2 Coords:     6.80     1.40     2.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPRINKLER 2, Quantity: LINK TEMPERATURE
     3 Coords:     6.80     4.20     2.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPRINKLER 3, Quantity: LINK TEMPERATURE
     4 Coords:     2.40     4.20     2.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPRINKLER 4, Quantity: LINK TEMPERATURE
     5 Coords:     2.40     1.40     2.40, Make: null, ID: TC_1_01, Quantity: THERMOCOUPLE
     6 Coords:     2.40     1.40     2.38, Make: null, ID: TC_1_02, Quantity: THERMOCOUPLE
     7 Coords:     2.40     1.40     2.35, Make: null, ID: TC_1_03, Quantity: THERMOCOUPLE
     8 Coords:     2.40     1.40     2.33, Make: null, ID: TC_1_04, Quantity: THERMOCOUPLE
     9 Coords:     2.40     1.40     2.30, Make: null, ID: TC_1_05, Quantity: THERMOCOUPLE
    10 Coords:     2.40     1.40     2.27, Make: null, ID: TC_1_06, Quantity: THERMOCOUPLE
    11 Coords:     2.40     1.40     2.25, Make: null, ID: TC_1_07, Quantity: THERMOCOUPLE
    12 Coords:     2.40     1.40     2.15, Make: null, ID: TC_1_08, Quantity: THERMOCOUPLE
    13 Coords:     2.40     1.40     2.05, Make: null, ID: TC_1_09, Quantity: THERMOCOUPLE
    14 Coords:     2.40     1.40     1.95, Make: null, ID: TC_1_10, Quantity: THERMOCOUPLE
    15 Coords:     2.40     1.40     1.85, Make: null, ID: TC_1_11, Quantity: THERMOCOUPLE
    16 Coords:     2.40     1.40     1.50, Make: null, ID: TC_1_12, Quantity: THERMOCOUPLE
    17 Coords:     6.80     1.40     2.40, Make: null, ID: TC_2_01, Quantity: THERMOCOUPLE
    18 Coords:     6.80     1.40     2.38, Make: null, ID: TC_2_02, Quantity: THERMOCOUPLE
    19 Coords:     6.80     1.40     2.35, Make: null, ID: TC_2_03, Quantity: THERMOCOUPLE
    20 Coords:     6.80     1.40     2.33, Make: null, ID: TC_2_04, Quantity: THERMOCOUPLE
    21 Coords:     6.80     1.40     2.30, Make: null, ID: TC_2_05, Quantity: THERMOCOUPLE
    22 Coords:     6.80     1.40     2.27, Make: null, ID: TC_2_06, Quantity: THERMOCOUPLE
    23 Coords:     6.80     1.40     2.25, Make: null, ID: TC_2_07, Quantity: THERMOCOUPLE
    24 Coords:     6.80     1.40     2.15, Make: null, ID: TC_2_08, Quantity: THERMOCOUPLE
    25 Coords:     6.80     1.40     2.05, Make: null, ID: TC_2_09, Quantity: THERMOCOUPLE
    26 Coords:     6.80     1.40     1.95, Make: null, ID: TC_2_10, Quantity: THERMOCOUPLE
    27 Coords:     6.80     1.40     1.85, Make: null, ID: TC_2_11, Quantity: THERMOCOUPLE
    28 Coords:     6.80     1.40     1.50, Make: null, ID: TC_2_12, Quantity: THERMOCOUPLE
    29 Coords:     6.80     4.20     2.40, Make: null, ID: TC_3_01, Quantity: THERMOCOUPLE
    30 Coords:     6.80     4.20     2.38, Make: null, ID: TC_3_02, Quantity: THERMOCOUPLE
    31 Coords:     6.80     4.20     2.35, Make: null, ID: TC_3_03, Quantity: THERMOCOUPLE
    32 Coords:     6.80     4.20     2.33, Make: null, ID: TC_3_04, Quantity: THERMOCOUPLE
    33 Coords:     6.80     4.20     2.30, Make: null, ID: TC_3_05, Quantity: THERMOCOUPLE
    34 Coords:     6.80     4.20     2.27, Make: null, ID: TC_3_06, Quantity: THERMOCOUPLE
    35 Coords:     6.80     4.20     2.25, Make: null, ID: TC_3_07, Quantity: THERMOCOUPLE
    36 Coords:     6.80     4.20     2.15, Make: null, ID: TC_3_08, Quantity: THERMOCOUPLE
    37 Coords:     6.80     4.20     2.05, Make: null, ID: TC_3_09, Quantity: THERMOCOUPLE
    38 Coords:     6.80     4.20     1.95, Make: null, ID: TC_3_10, Quantity: THERMOCOUPLE
    39 Coords:     6.80     4.20     1.85, Make: null, ID: TC_3_11, Quantity: THERMOCOUPLE
    40 Coords:     6.80     4.20     1.50, Make: null, ID: TC_3_12, Quantity: THERMOCOUPLE
    41 Coords:     2.40     4.20     2.40, Make: null, ID: TC_4_01, Quantity: THERMOCOUPLE
    42 Coords:     2.40     4.20     2.38, Make: null, ID: TC_4_02, Quantity: THERMOCOUPLE
    43 Coords:     2.40     4.20     2.35, Make: null, ID: TC_4_03, Quantity: THERMOCOUPLE
    44 Coords:     2.40     4.20     2.33, Make: null, ID: TC_4_04, Quantity: THERMOCOUPLE
    45 Coords:     2.40     4.20     2.30, Make: null, ID: TC_4_05, Quantity: THERMOCOUPLE
    46 Coords:     2.40     4.20     2.27, Make: null, ID: TC_4_06, Quantity: THERMOCOUPLE
    47 Coords:     2.40     4.20     2.25, Make: null, ID: TC_4_07, Quantity: THERMOCOUPLE
    48 Coords:     2.40     4.20     2.15, Make: null, ID: TC_4_08, Quantity: THERMOCOUPLE
    49 Coords:     2.40     4.20     2.05, Make: null, ID: TC_4_09, Quantity: THERMOCOUPLE
    50 Coords:     2.40     4.20     1.95, Make: null, ID: TC_4_10, Quantity: THERMOCOUPLE
    51 Coords:     2.40     4.20     1.85, Make: null, ID: TC_4_11, Quantity: THERMOCOUPLE
    52 Coords:     2.40     4.20     1.50, Make: null, ID: TC_4_12, Quantity: THERMOCOUPLE
    53 Coords:     2.40     1.40     2.38, Make: null, ID: BDP_1_01, Quantity: VELOCITY
    54 Coords:     2.40     1.40     2.33, Make: null, ID: BDP_1_02, Quantity: VELOCITY
    55 Coords:     2.40     1.40     2.27, Make: null, ID: BDP_1_03, Quantity: VELOCITY
    56 Coords:     2.40     1.40     2.15, Make: null, ID: BDP_1_04, Quantity: VELOCITY
    57 Coords:     6.80     1.40     2.38, Make: null, ID: BDP_2_01, Quantity: VELOCITY
    58 Coords:     6.80     1.40     2.33, Make: null, ID: BDP_2_02, Quantity: VELOCITY
    59 Coords:     6.80     1.40     2.27, Make: null, ID: BDP_2_03, Quantity: VELOCITY
    60 Coords:     6.80     1.40     2.15, Make: null, ID: BDP_2_04, Quantity: VELOCITY
    61 Coords:     1.00     1.00     1.00, Make: null, ID: Acts, Quantity: ACTUATED SPRINKLERS


 PLOT3D Information

   Sampling Interval (s)              74.0

   1 Quantity: TEMPERATURE
   2 Quantity: U-VELOCITY
   3 Quantity: V-VELOCITY
   4 Quantity: W-VELOCITY
   5 Quantity: HRRPUV


 Slice File Information, Mesh     1

   Sampling Interval (s)             0.370

   1 Nodes:   0  96   3   3   0  30, Quantity: TEMPERATURE
   2 Nodes:   0  96   0  54  30  30, Quantity: TEMPERATURE


 Boundary File Information

   Sampling Interval (s)             0.740

   1 Quantity: WALL TEMPERATURE
   2 Quantity: CONVECTIVE HEAT FLUX


 Radiation Model Information

   Number of control angles  104
   Time step increment         3
   Angle increment             5
   Theta band N_phi   Solid angle
     1:        4  0.12
     2:       12  0.11
     3:       16  0.13
     4:       20  0.12
     5:       20  0.12
     6:       16  0.13
     7:       12  0.11
     8:        4  0.12
   Using gray gas absorption.
   Mean beam length  0.478 m
 
 

 Run Time Diagnostics

       Time Step       1   June 28, 2010  14:12:40
       ----------------------------------------------
       CPU/step:     2.580 s, Total CPU:      2.58 s
       Time step:  0.10000 s, Total time:     0.10 s
       Max CFL number:  0.21E-01 at ( 70,  2, 14)
       Max divergence:  0.12E-05 at ( 39, 24, 11)
       Min divergence: -0.14E-05 at ( 48, 48, 18)
 
       Time Step       2   June 28, 2010  14:12:40
       ----------------------------------------------
       CPU/step:     0.730 s, Total CPU:      3.31 s
       Time step:  0.10000 s, Total time:     0.20 s
       Max CFL number:  0.21E-01 at ( 70,  2, 14)
       Max divergence:  0.45E-03 at ( 52, 15,  4)
       Min divergence: -0.14E-05 at ( 48, 48, 18)
       Total Heat Release Rate:              0.003 kW
 
       Time Step       3   June 28, 2010  14:12:41
       ----------------------------------------------
       CPU/step:     0.669 s, Total CPU:      3.98 s
       Time step:  0.10000 s, Total time:     0.30 s
       Max CFL number:  0.20E-01 at ( 70,  2, 14)
       Max divergence:  0.13E-02 at ( 52, 15,  4)
       Min divergence: -0.14E-05 at ( 48, 48, 18)
       Total Heat Release Rate:              0.009 kW
       Radiation Loss to Boundaries:         0.001 kW
 
       Time Step       4   June 28, 2010  14:12:42
       ----------------------------------------------
       CPU/step:     1.136 s, Total CPU:      5.11 s
       Time step:  0.10000 s, Total time:     0.40 s
       Max CFL number:  0.20E-01 at ( 48, 48, 17)
       Max divergence:  0.26E-02 at ( 52, 15,  4)
       Min divergence: -0.14E-05 at ( 48, 48, 18)
       Total Heat Release Rate:              0.019 kW
       Radiation Loss to Boundaries:         0.003 kW
 
       Time Step       5   June 28, 2010  14:12:43
       ----------------------------------------------
       CPU/step:     0.671 s, Total CPU:      5.79 s
       Time step:  0.10000 s, Total time:     0.50 s
       Max CFL number:  0.20E-01 at ( 48, 48, 17)
       Max divergence:  0.42E-02 at ( 52, 15,  4)
       Min divergence: -0.14E-05 at ( 48, 48, 18)
       Total Heat Release Rate:              0.031 kW
       Radiation Loss to Boundaries:         0.004 kW
 
       Time Step       6   June 28, 2010  14:12:44
       ----------------------------------------------
       CPU/step:     0.732 s, Total CPU:      6.52 s
       Time step:  0.10000 s, Total time:     0.60 s
       Max CFL number:  0.20E-01 at ( 48, 48, 17)
       Max divergence:  0.60E-02 at ( 52, 15,  4)
       Min divergence: -0.14E-05 at ( 48, 48, 18)
       Total Heat Release Rate:              0.046 kW
       Radiation Loss to Boundaries:         0.006 kW
 
       Time Step       7   June 28, 2010  14:12:45
       ----------------------------------------------
       CPU/step:     1.066 s, Total CPU:      7.58 s
       Time step:  0.10000 s, Total time:     0.70 s
       Max CFL number:  0.20E-01 at ( 48, 48, 17)
       Max divergence:  0.82E-02 at ( 52, 15,  4)
       Min divergence: -0.14E-05 at ( 48, 48, 18)
       Total Heat Release Rate:              0.064 kW
       Radiation Loss to Boundaries:         0.009 kW
 
       Time Step       8   June 28, 2010  14:12:45
       ----------------------------------------------
       CPU/step:     0.763 s, Total CPU:      8.35 s
       Time step:  0.10000 s, Total time:     0.80 s
       Max CFL number:  0.20E-01 at ( 48, 48, 17)
       Max divergence:  0.11E-01 at ( 50, 12,  4)
       Min divergence: -0.13E-05 at ( 48, 48, 18)
       Total Heat Release Rate:              0.084 kW
       Radiation Loss to Boundaries:         0.012 kW
 
       Time Step       9   June 28, 2010  14:12:46
       ----------------------------------------------
       CPU/step:     0.670 s, Total CPU:      9.02 s
       Time step:  0.10000 s, Total time:     0.90 s
       Max CFL number:  0.20E-01 at ( 48, 48, 17)
       Max divergence:  0.14E-01 at ( 50, 12,  4)
       Min divergence: -0.13E-05 at ( 48, 48, 18)
       Total Heat Release Rate:              0.108 kW
       Radiation Loss to Boundaries:         0.015 kW
 
       Time Step      10   June 28, 2010  14:12:47
       ----------------------------------------------
       CPU/step:     1.127 s, Total CPU:     10.14 s
       Time step:  0.10000 s, Total time:     1.00 s
       Max CFL number:  0.20E-01 at ( 48, 48, 17)
       Max divergence:  0.18E-01 at ( 50, 12,  4)
       Min divergence: -0.13E-05 at ( 48, 48, 18)
       Total Heat Release Rate:              0.134 kW
       Radiation Loss to Boundaries:         0.019 kW
 
       Time Step      20   June 28, 2010  14:12:55
       ----------------------------------------------
       CPU/step:     0.823 s, Total CPU:     18.38 s
       Time step:  0.10000 s, Total time:     2.00 s
       Max CFL number:  0.10E+00 at ( 54, 11,  4)
       Max divergence:  0.25E+00 at ( 54, 11,  4)
       Min divergence: -0.42E-04 at ( 50, 17,  4)
       Total Heat Release Rate:              1.231 kW
       Radiation Loss to Boundaries:         0.172 kW
 
       Time Step      30   June 28, 2010  14:13:04
       ----------------------------------------------
       CPU/step:     0.855 s, Total CPU:     26.93 s
       Time step:  0.07419 s, Total time:     2.95 s
       Max CFL number:  0.10E+01 at ( 50, 12,  6)
       Max divergence:  0.98E+00 at ( 52, 13,  4)
       Min divergence: -0.62E+00 at ( 50, 12,  6)
       Total Heat Release Rate:             10.364 kW
       Radiation Loss to Boundaries:         1.451 kW
 
       Time Step      40   June 28, 2010  14:13:13
       ----------------------------------------------
       CPU/step:     0.941 s, Total CPU:     36.33 s
       Time step:  0.04278 s, Total time:     3.45 s
       Max CFL number:  0.91E+00 at ( 53, 14,  9)
       Max divergence:  0.87E+00 at ( 53, 14,  4)
       Min divergence: -0.13E+01 at ( 53, 14, 10)
       Total Heat Release Rate:              7.474 kW
       Radiation Loss to Boundaries:         1.042 kW
 
       Time Step      50   June 28, 2010  14:13:22
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:     44.97 s
       Time step:  0.03512 s, Total time:     3.87 s
       Max CFL number:  0.87E+00 at ( 51, 13,  8)
       Max divergence:  0.71E+00 at ( 53, 13,  4)
       Min divergence: -0.10E+01 at ( 51, 13,  9)
       Total Heat Release Rate:              6.227 kW
       Radiation Loss to Boundaries:         0.865 kW
 
       Time Step      60   June 28, 2010  14:13:31
       ----------------------------------------------
       CPU/step:     0.848 s, Total CPU:     53.45 s
       Time step:  0.03512 s, Total time:     4.22 s
       Max CFL number:  0.91E+00 at ( 52, 13, 11)
       Max divergence:  0.55E+00 at ( 52, 14,  4)
       Min divergence: -0.60E+00 at ( 51, 13, 17)
       Total Heat Release Rate:              5.893 kW
       Radiation Loss to Boundaries:         0.824 kW
 
       Time Step      70   June 28, 2010  14:13:39
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:      1.04 min
       Time step:  0.03512 s, Total time:     4.57 s
       Max CFL number:  0.90E+00 at ( 52, 13, 16)
       Max divergence:  0.78E+00 at ( 52, 14,  4)
       Min divergence: -0.51E+00 at ( 50, 13, 20)
       Total Heat Release Rate:              8.161 kW
       Radiation Loss to Boundaries:         1.145 kW
 
       Time Step      80   June 28, 2010  14:13:48
       ----------------------------------------------
       CPU/step:     0.844 s, Total CPU:      1.18 min
       Time step:  0.03512 s, Total time:     4.92 s
       Max CFL number:  0.90E+00 at ( 52, 13, 21)
       Max divergence:  0.89E+00 at ( 52, 12,  4)
       Min divergence: -0.37E+00 at ( 52, 13, 23)
       Total Heat Release Rate:             11.066 kW
       Radiation Loss to Boundaries:         1.554 kW
 
       Time Step      90   June 28, 2010  14:13:56
       ----------------------------------------------
       CPU/step:     0.849 s, Total CPU:      1.32 min
       Time step:  0.03512 s, Total time:     5.27 s
       Max CFL number:  0.90E+00 at ( 52, 13, 21)
       Max divergence:  0.83E+00 at ( 52, 14,  4)
       Min divergence: -0.45E+00 at ( 53, 12,  8)
       Total Heat Release Rate:             10.699 kW
       Radiation Loss to Boundaries:         1.501 kW
 
       Time Step     100   June 28, 2010  14:14:06
       ----------------------------------------------
       CPU/step:     0.906 s, Total CPU:      1.47 min
       Time step:  0.03081 s, Total time:     5.60 s
       Max CFL number:  0.92E+00 at ( 51, 13, 25)
       Max divergence:  0.80E+00 at ( 52, 11,  4)
       Min divergence: -0.85E+00 at ( 51, 14, 15)
       Total Heat Release Rate:             10.076 kW
       Radiation Loss to Boundaries:         1.414 kW
 
       Time Step     200   June 28, 2010  14:15:32
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      2.92 min
       Time step:  0.02671 s, Total time:     8.32 s
       Max CFL number:  0.93E+00 at ( 50, 13, 27)
       Max divergence:  0.16E+01 at ( 53, 13,  4)
       Min divergence: -0.61E+00 at ( 49, 14,  5)
       Total Heat Release Rate:             16.480 kW
       Radiation Loss to Boundaries:         2.331 kW
 
       Time Step     300   June 28, 2010  14:16:59
       ----------------------------------------------
       CPU/step:     0.861 s, Total CPU:      4.35 min
       Time step:  0.02641 s, Total time:    10.90 s
       Max CFL number:  0.96E+00 at ( 51, 13, 17)
       Max divergence:  0.18E+01 at ( 49, 13,  4)
       Min divergence: -0.16E+01 at ( 52, 14, 19)
       Total Heat Release Rate:             21.135 kW
       Radiation Loss to Boundaries:         3.017 kW
 
       Time Step     400   June 28, 2010  14:18:26
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      5.81 min
       Time step:  0.02193 s, Total time:    12.78 s
       Max CFL number:  0.84E+00 at ( 52, 13, 21)
       Max divergence:  0.19E+01 at ( 53, 13,  4)
       Min divergence: -0.99E+00 at ( 52, 14, 16)
       Total Heat Release Rate:             24.435 kW
       Radiation Loss to Boundaries:         3.501 kW
 
       Time Step     500   June 28, 2010  14:19:53
       ----------------------------------------------
       CPU/step:     0.862 s, Total CPU:      7.25 min
       Time step:  0.02122 s, Total time:    15.20 s
       Max CFL number:  0.89E+00 at ( 51, 13, 16)
       Max divergence:  0.22E+01 at ( 53, 12,  4)
       Min divergence: -0.13E+01 at ( 51, 12, 21)
       Total Heat Release Rate:             24.082 kW
       Radiation Loss to Boundaries:         3.487 kW
 
       Time Step     600   June 28, 2010  14:21:19
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:      8.68 min
       Time step:  0.02304 s, Total time:    17.38 s
       Max CFL number:  0.96E+00 at ( 52, 12, 16)
       Max divergence:  0.26E+01 at ( 52, 14,  4)
       Min divergence: -0.30E+01 at ( 51, 14,  9)
       Total Heat Release Rate:             27.979 kW
       Radiation Loss to Boundaries:         4.071 kW
 
       Time Step     700   June 28, 2010  14:22:46
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:     10.14 min
       Time step:  0.00875 s, Total time:    19.23 s
       Max CFL number:  0.86E+00 at ( 55, 44, 30)
       Max divergence:  0.28E+01 at ( 52, 14,  4)
       Min divergence: -0.17E+01 at ( 52, 12, 11)
       Total Heat Release Rate:             31.993 kW
       Radiation Loss to Boundaries:         4.667 kW
 
       Time Step     800   June 28, 2010  14:24:13
       ----------------------------------------------
       CPU/step:     0.862 s, Total CPU:     11.58 min
       Time step:  0.02171 s, Total time:    20.99 s
       Max CFL number:  0.93E+00 at ( 50, 14, 23)
       Max divergence:  0.33E+01 at ( 53, 13,  4)
       Min divergence: -0.43E+01 at ( 52, 12,  8)
       Total Heat Release Rate:             35.620 kW
       Radiation Loss to Boundaries:         5.293 kW
 
       Time Step     900   June 28, 2010  14:25:40
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:     13.03 min
       Time step:  0.00825 s, Total time:    22.76 s
       Max CFL number:  0.86E+00 at ( 55, 35, 30)
       Max divergence:  0.32E+01 at ( 52, 14,  4)
       Min divergence: -0.32E+01 at ( 53, 12,  9)
       Total Heat Release Rate:             35.943 kW
       Radiation Loss to Boundaries:         5.319 kW
 
       Time Step    1000   June 28, 2010  14:27:08
       ----------------------------------------------
       CPU/step:     0.880 s, Total CPU:     14.50 min
       Time step:  0.00535 s, Total time:    23.73 s
       Max CFL number:  0.97E+00 at ( 47, 46, 30)
       Max divergence:  0.37E+01 at ( 53, 14,  4)
       Min divergence: -0.26E+01 at ( 50, 13, 16)
       Total Heat Release Rate:             39.705 kW
       Radiation Loss to Boundaries:         5.840 kW
 
       Time Step    1100   June 28, 2010  14:28:36
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:     15.96 min
       Time step:  0.01207 s, Total time:    25.17 s
       Max CFL number:  0.89E+00 at ( 47, 32, 30)
       Max divergence:  0.33E+01 at ( 50, 11,  4)
       Min divergence: -0.24E+01 at ( 51, 11,  6)
       Total Heat Release Rate:             40.863 kW
       Radiation Loss to Boundaries:         6.069 kW
 
       Time Step    1200   June 28, 2010  14:30:03
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:     17.40 min
       Time step:  0.01698 s, Total time:    26.44 s
       Max CFL number:  0.83E+00 at ( 50, 13, 24)
       Max divergence:  0.35E+01 at ( 54, 12,  4)
       Min divergence: -0.30E+01 at ( 50, 12, 10)
       Total Heat Release Rate:             45.189 kW
       Radiation Loss to Boundaries:         6.728 kW
 
       Time Step    1300   June 28, 2010  14:31:31
       ----------------------------------------------
       CPU/step:     0.881 s, Total CPU:     18.87 min
       Time step:  0.01931 s, Total time:    27.46 s
       Max CFL number:  0.87E+00 at ( 52, 11, 20)
       Max divergence:  0.32E+01 at ( 52, 12,  4)
       Min divergence: -0.27E+01 at ( 52, 13, 12)
       Total Heat Release Rate:             46.352 kW
       Radiation Loss to Boundaries:         6.889 kW
 
       Time Step    1400   June 28, 2010  14:32:58
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:     20.32 min
       Time step:  0.01041 s, Total time:    29.18 s
       Max CFL number:  0.98E+00 at ( 47, 36, 30)
       Max divergence:  0.38E+01 at ( 49, 12,  4)
       Min divergence: -0.30E+01 at ( 52, 10, 23)
       Total Heat Release Rate:             46.809 kW
       Radiation Loss to Boundaries:         7.049 kW
 
       Time Step    1500   June 28, 2010  14:34:25
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:     21.76 min
       Time step:  0.01721 s, Total time:    30.47 s
       Max CFL number:  0.85E+00 at ( 53, 12, 10)
       Max divergence:  0.48E+01 at ( 52, 14,  4)
       Min divergence: -0.50E+01 at ( 53, 12, 11)
       Total Heat Release Rate:             50.543 kW
       Radiation Loss to Boundaries:         7.677 kW
 
       Time Step    1600   June 28, 2010  14:35:53
       ----------------------------------------------
       CPU/step:     0.880 s, Total CPU:     23.23 min
       Time step:  0.01798 s, Total time:    31.42 s
       Max CFL number:  0.85E+00 at ( 52, 13, 13)
       Max divergence:  0.42E+01 at ( 52, 14,  4)
       Min divergence: -0.27E+01 at ( 51, 12, 13)
       Total Heat Release Rate:             56.107 kW
       Radiation Loss to Boundaries:         8.623 kW
 
       Time Step    1700   June 28, 2010  14:37:20
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:     24.69 min
       Time step:  0.00629 s, Total time:    32.82 s
       Max CFL number:  0.88E+00 at ( 47, 37, 30)
       Max divergence:  0.44E+01 at ( 53, 15,  4)
       Min divergence: -0.39E+01 at ( 50, 12,  7)
       Total Heat Release Rate:             53.566 kW
       Radiation Loss to Boundaries:         8.208 kW
 
       Time Step    1800   June 28, 2010  14:38:47
       ----------------------------------------------
       CPU/step:     0.862 s, Total CPU:     26.12 min
       Time step:  0.01625 s, Total time:    34.02 s
       Max CFL number:  0.85E+00 at ( 52, 12, 20)
       Max divergence:  0.45E+01 at ( 51, 12,  4)
       Min divergence: -0.44E+01 at ( 52, 11, 13)
       Total Heat Release Rate:             59.074 kW
       Radiation Loss to Boundaries:         9.047 kW
 
       Time Step    1900   June 28, 2010  14:40:13
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:     27.56 min
       Time step:  0.01761 s, Total time:    35.70 s
       Max CFL number:  0.92E+00 at ( 52, 13, 13)
       Max divergence:  0.52E+01 at ( 53, 13,  4)
       Min divergence: -0.23E+01 at ( 52, 13, 10)
       Total Heat Release Rate:             62.542 kW
       Radiation Loss to Boundaries:         9.749 kW
 
       Time Step    2000   June 28, 2010  14:41:41
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:     29.03 min
       Time step:  0.00688 s, Total time:    36.89 s
       Max CFL number:  0.85E+00 at ( 55, 50, 30)
       Max divergence:  0.52E+01 at ( 51, 12,  4)
       Min divergence: -0.24E+01 at ( 50, 12, 20)
       Total Heat Release Rate:             61.366 kW
       Radiation Loss to Boundaries:         9.492 kW
 
       Time Step    2100   June 28, 2010  14:43:08
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:     30.47 min
       Time step:  0.01505 s, Total time:    38.39 s
       Max CFL number:  0.81E+00 at ( 51, 13, 15)
       Max divergence:  0.56E+01 at ( 54, 13,  4)
       Min divergence: -0.39E+01 at ( 51, 14, 18)
       Total Heat Release Rate:             64.795 kW
       Radiation Loss to Boundaries:        10.088 kW
 
       Time Step    2200   June 28, 2010  14:44:34
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:     31.91 min
       Time step:  0.01421 s, Total time:    39.92 s
       Max CFL number:  0.86E+00 at ( 51, 13, 14)
       Max divergence:  0.45E+01 at ( 49, 12,  4)
       Min divergence: -0.30E+01 at ( 50, 13, 19)
       Total Heat Release Rate:             67.554 kW
       Radiation Loss to Boundaries:        10.722 kW
 
       Time Step    2300   June 28, 2010  14:46:01
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:     33.36 min
       Time step:  0.00570 s, Total time:    41.08 s
       Max CFL number:  0.94E+00 at ( 47, 49, 30)
       Max divergence:  0.54E+01 at ( 51, 12,  4)
       Min divergence: -0.37E+01 at ( 52, 13,  8)
       Total Heat Release Rate:             68.544 kW
       Radiation Loss to Boundaries:        10.792 kW
 
       Time Step    2400   June 28, 2010  14:47:28
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:     34.80 min
       Time step:  0.01451 s, Total time:    42.46 s
       Max CFL number:  0.94E+00 at ( 47, 25, 30)
       Max divergence:  0.55E+01 at ( 50, 11,  4)
       Min divergence: -0.60E+01 at ( 54, 13, 12)
       Total Heat Release Rate:             70.124 kW
       Radiation Loss to Boundaries:        11.037 kW
 
       Time Step    2500   June 28, 2010  14:48:57
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:     36.28 min
       Time step:  0.00921 s, Total time:    43.46 s
       Max CFL number:  0.86E+00 at ( 52, 25, 30)
       Max divergence:  0.53E+01 at ( 51, 14,  4)
       Min divergence: -0.40E+01 at ( 48, 12, 14)
       Total Heat Release Rate:             70.522 kW
       Radiation Loss to Boundaries:        11.218 kW
 
       Time Step    2600   June 28, 2010  14:50:23
       ----------------------------------------------
       CPU/step:     0.862 s, Total CPU:     37.71 min
       Time step:  0.01337 s, Total time:    44.70 s
       Max CFL number:  0.91E+00 at ( 51, 12, 21)
       Max divergence:  0.61E+01 at ( 53, 12,  4)
       Min divergence: -0.38E+01 at ( 51, 12, 22)
       Total Heat Release Rate:             74.720 kW
       Radiation Loss to Boundaries:        11.895 kW
 
       Time Step    2700   June 28, 2010  14:51:49
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:     39.15 min
       Time step:  0.01518 s, Total time:    46.11 s
       Max CFL number:  0.91E+00 at ( 50, 13, 16)
       Max divergence:  0.52E+01 at ( 53, 12,  4)
       Min divergence: -0.58E+01 at ( 51, 14, 11)
       Total Heat Release Rate:             79.848 kW
       Radiation Loss to Boundaries:        13.005 kW
 
       Time Step    2800   June 28, 2010  14:53:17
       ----------------------------------------------
       CPU/step:     0.877 s, Total CPU:     40.62 min
       Time step:  0.00449 s, Total time:    47.22 s
       Max CFL number:  0.86E+00 at ( 47, 49, 30)
       Max divergence:  0.57E+01 at ( 50, 11, 19)
       Min divergence: -0.47E+01 at ( 54, 12,  7)
       Total Heat Release Rate:             78.617 kW
       Radiation Loss to Boundaries:        12.852 kW
 
       Time Step    2900   June 28, 2010  14:54:43
       ----------------------------------------------
       CPU/step:     0.858 s, Total CPU:     42.05 min
       Time step:  0.01519 s, Total time:    48.57 s
       Max CFL number:  0.95E+00 at ( 52, 12, 17)
       Max divergence:  0.65E+01 at ( 51, 14,  4)
       Min divergence: -0.57E+01 at ( 51, 13, 10)
       Total Heat Release Rate:             80.293 kW
       Radiation Loss to Boundaries:        13.313 kW
 
       Time Step    3000   June 28, 2010  14:56:10
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:     43.49 min
       Time step:  0.01626 s, Total time:    49.70 s
       Max CFL number:  0.95E+00 at ( 51, 12, 21)
       Max divergence:  0.58E+01 at ( 51, 11,  4)
       Min divergence: -0.40E+01 at ( 52, 15,  7)
       Total Heat Release Rate:             81.850 kW
       Radiation Loss to Boundaries:        13.152 kW
 
       Time Step    3100   June 28, 2010  14:57:38
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:     44.95 min
       Time step:  0.01304 s, Total time:    50.90 s
       Max CFL number:  0.83E+00 at ( 53, 13, 17)
       Max divergence:  0.64E+01 at ( 52, 14,  4)
       Min divergence: -0.36E+01 at ( 53, 12, 19)
       Total Heat Release Rate:             84.400 kW
       Radiation Loss to Boundaries:        13.712 kW
 
       Time Step    3200   June 28, 2010  14:59:04
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:     46.39 min
       Time step:  0.00951 s, Total time:    52.22 s
       Max CFL number:  0.85E+00 at ( 55, 51, 30)
       Max divergence:  0.61E+01 at ( 51, 14,  4)
       Min divergence: -0.31E+01 at ( 49, 12, 10)
       Total Heat Release Rate:             87.591 kW
       Radiation Loss to Boundaries:        14.797 kW
 
       Time Step    3300   June 28, 2010  15:00:32
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:     47.85 min
       Time step:  0.00606 s, Total time:    53.03 s
       Max CFL number:  0.47E+00 at ( 47, 54, 29)
       Max divergence:  0.53E+01 at ( 52, 12,  4)
       Min divergence: -0.41E+01 at ( 53, 12, 11)
       Total Heat Release Rate:             89.722 kW
       Radiation Loss to Boundaries:        14.603 kW
 
       Time Step    3400   June 28, 2010  15:01:58
       ----------------------------------------------
       CPU/step:     0.861 s, Total CPU:     49.29 min
       Time step:  0.01411 s, Total time:    54.46 s
       Max CFL number:  0.89E+00 at ( 52, 13, 20)
       Max divergence:  0.54E+01 at ( 50, 12,  4)
       Min divergence: -0.51E+01 at ( 51, 14, 10)
       Total Heat Release Rate:             91.111 kW
       Radiation Loss to Boundaries:        15.307 kW
 
       Time Step    3500   June 28, 2010  15:03:25
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:     50.73 min
       Time step:  0.01294 s, Total time:    55.53 s
       Max CFL number:  0.90E+00 at ( 52, 11, 25)
       Max divergence:  0.65E+01 at ( 49, 15,  4)
       Min divergence: -0.28E+01 at ( 53, 15,  9)
       Total Heat Release Rate:             95.332 kW
       Radiation Loss to Boundaries:        15.624 kW
 
       Time Step    3600   June 28, 2010  15:04:51
       ----------------------------------------------
       CPU/step:     0.857 s, Total CPU:     52.16 min
       Time step:  0.01367 s, Total time:    56.94 s
       Max CFL number:  0.87E+00 at ( 55, 36, 30)
       Max divergence:  0.66E+01 at ( 52, 14,  4)
       Min divergence: -0.74E+01 at ( 50, 12,  8)
       Total Heat Release Rate:            100.357 kW
       Radiation Loss to Boundaries:        17.307 kW
 
       Time Step    3700   June 28, 2010  15:06:19
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:     53.63 min
       Time step:  0.00806 s, Total time:    57.98 s
       Max CFL number:  0.83E+00 at ( 55, 49, 30)
       Max divergence:  0.91E+01 at ( 52, 13, 10)
       Min divergence: -0.50E+01 at ( 52, 14,  9)
       Total Heat Release Rate:            103.382 kW
       Radiation Loss to Boundaries:        17.982 kW
 
       Time Step    3800   June 28, 2010  15:07:45
       ----------------------------------------------
       CPU/step:     0.857 s, Total CPU:     55.05 min
       Time step:  0.01534 s, Total time:    59.33 s
       Max CFL number:  0.96E+00 at ( 53, 12, 26)
       Max divergence:  0.56E+01 at ( 53, 15,  4)
       Min divergence: -0.58E+01 at ( 51, 15,  9)
       Total Heat Release Rate:            102.978 kW
       Radiation Loss to Boundaries:        17.419 kW
 
       Time Step    3900   June 28, 2010  15:09:11
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:     56.49 min
       Time step:  0.01464 s, Total time:    60.72 s
       Max CFL number:  0.87E+00 at ( 50, 12, 20)
       Max divergence:  0.82E+01 at ( 52, 14,  4)
       Min divergence: -0.76E+01 at ( 53, 12, 15)
       Total Heat Release Rate:            102.997 kW
       Radiation Loss to Boundaries:        17.515 kW
 
       Time Step    4000   June 28, 2010  15:10:38
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:     57.94 min
       Time step:  0.00697 s, Total time:    61.85 s
       Max CFL number:  0.92E+00 at ( 55, 43, 30)
       Max divergence:  0.97E+01 at ( 50, 13, 10)
       Min divergence: -0.60E+01 at ( 51, 14,  8)
       Total Heat Release Rate:            106.775 kW
       Radiation Loss to Boundaries:        18.718 kW
 
       Time Step    4100   June 28, 2010  15:12:04
       ----------------------------------------------
       CPU/step:     0.861 s, Total CPU:     59.37 min
       Time step:  0.01258 s, Total time:    63.00 s
       Max CFL number:  0.89E+00 at ( 52, 12, 16)
       Max divergence:  0.66E+01 at ( 49, 12,  4)
       Min divergence: -0.42E+01 at ( 52, 11, 26)
       Total Heat Release Rate:            109.499 kW
       Radiation Loss to Boundaries:        18.999 kW
 
       Time Step    4200   June 28, 2010  15:13:30
       ----------------------------------------------
       CPU/step:     0.859 s, Total CPU:      1.01 hr
       Time step:  0.01141 s, Total time:    64.17 s
       Max CFL number:  0.86E+00 at ( 51, 13, 18)
       Max divergence:  0.66E+01 at ( 52, 13, 23)
       Min divergence: -0.49E+01 at ( 52, 13, 22)
       Total Heat Release Rate:            115.039 kW
       Radiation Loss to Boundaries:        19.928 kW
 
       Time Step    4300   June 28, 2010  15:14:56
       ----------------------------------------------
       CPU/step:     0.859 s, Total CPU:      1.04 hr
       Time step:  0.01381 s, Total time:    65.50 s
       Max CFL number:  0.88E+00 at ( 51, 14, 21)
       Max divergence:  0.62E+01 at ( 52, 14,  4)
       Min divergence: -0.40E+01 at ( 52, 13, 12)
       Total Heat Release Rate:            119.246 kW
       Radiation Loss to Boundaries:        20.914 kW
 
       Time Step    4400   June 28, 2010  15:16:22
       ----------------------------------------------
       CPU/step:     0.857 s, Total CPU:      1.06 hr
       Time step:  0.01492 s, Total time:    66.82 s
       Max CFL number:  0.94E+00 at ( 51, 14, 11)
       Max divergence:  0.68E+01 at ( 51, 14,  4)
       Min divergence: -0.86E+01 at ( 51, 14, 12)
       Total Heat Release Rate:            119.544 kW
       Radiation Loss to Boundaries:        21.842 kW
 
       Time Step    4500   June 28, 2010  15:17:48
       ----------------------------------------------
       CPU/step:     0.859 s, Total CPU:      1.08 hr
       Time step:  0.01287 s, Total time:    68.16 s
       Max CFL number:  0.86E+00 at ( 51, 14, 18)
       Max divergence:  0.88E+01 at ( 53, 13,  4)
       Min divergence: -0.12E+02 at ( 50, 11, 10)
       Total Heat Release Rate:            120.774 kW
       Radiation Loss to Boundaries:        21.475 kW
 
       Time Step    4600   June 28, 2010  15:19:16
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      1.11 hr
       Time step:  0.00341 s, Total time:    69.03 s
       Max CFL number:  0.84E+00 at ( 47, 53, 30)
       Max divergence:  0.67E+01 at ( 50, 15,  4)
       Min divergence: -0.55E+01 at ( 54, 13, 18)
       Total Heat Release Rate:            117.702 kW
       Radiation Loss to Boundaries:        21.354 kW
 
       Time Step    4700   June 28, 2010  15:20:41
       ----------------------------------------------
       CPU/step:     0.854 s, Total CPU:      1.13 hr
       Time step:  0.01178 s, Total time:    70.13 s
       Max CFL number:  0.81E+00 at ( 52, 12, 24)
       Max divergence:  0.71E+01 at ( 54, 13,  4)
       Min divergence: -0.46E+01 at ( 50, 11, 21)
       Total Heat Release Rate:            124.951 kW
       Radiation Loss to Boundaries:        22.496 kW
 
       Time Step    4800   June 28, 2010  15:22:07
       ----------------------------------------------
       CPU/step:     0.859 s, Total CPU:      1.16 hr
       Time step:  0.01391 s, Total time:    71.40 s
       Max CFL number:  0.92E+00 at ( 53, 13, 11)
       Max divergence:  0.60E+01 at ( 51, 14,  5)
       Min divergence: -0.11E+02 at ( 53, 13, 12)
       Total Heat Release Rate:            122.863 kW
       Radiation Loss to Boundaries:        23.617 kW
 
       Time Step    4900   June 28, 2010  15:23:35
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      1.18 hr
       Time step:  0.00753 s, Total time:    72.46 s
       Max CFL number:  0.85E+00 at ( 55, 47, 30)
       Max divergence:  0.74E+01 at ( 53, 13,  6)
       Min divergence: -0.82E+01 at ( 52, 11, 10)
       Total Heat Release Rate:            130.118 kW
       Radiation Loss to Boundaries:        25.128 kW
 
       Time Step    5000   June 28, 2010  15:25:01
       ----------------------------------------------
       CPU/step:     0.857 s, Total CPU:      1.21 hr
       Time step:  0.01312 s, Total time:    73.65 s
       Max CFL number:  0.95E+00 at ( 52, 13, 14)
       Max divergence:  0.59E+01 at ( 54, 13,  4)
       Min divergence: -0.45E+01 at ( 53, 12, 14)
       Total Heat Release Rate:            129.890 kW
       Radiation Loss to Boundaries:        24.134 kW
 
       Time Step    5100   June 28, 2010  15:26:27
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      1.23 hr
       Time step:  0.01385 s, Total time:    74.66 s
       Max CFL number:  0.86E+00 at ( 51, 12, 24)
       Max divergence:  0.64E+01 at ( 52, 14,  9)
       Min divergence: -0.11E+02 at ( 53, 13, 11)
       Total Heat Release Rate:            136.805 kW
       Radiation Loss to Boundaries:        24.789 kW
 
       Time Step    5200   June 28, 2010  15:27:54
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      1.25 hr
       Time step:  0.01186 s, Total time:    75.96 s
       Max CFL number:  0.90E+00 at ( 50, 13, 15)
       Max divergence:  0.67E+01 at ( 52, 15,  4)
       Min divergence: -0.75E+01 at ( 50, 13, 16)
       Total Heat Release Rate:            137.441 kW
       Radiation Loss to Boundaries:        25.632 kW
 
       Time Step    5300   June 28, 2010  15:29:22
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      1.28 hr
       Time step:  0.00410 s, Total time:    76.85 s
       Max CFL number:  0.89E+00 at ( 47, 49, 30)
       Max divergence:  0.67E+01 at ( 52, 14,  4)
       Min divergence: -0.53E+01 at ( 51, 10, 17)
       Total Heat Release Rate:            138.257 kW
       Radiation Loss to Boundaries:        26.153 kW
 
       Time Step    5400   June 28, 2010  15:30:48
       ----------------------------------------------
       CPU/step:     0.861 s, Total CPU:      1.30 hr
       Time step:  0.00939 s, Total time:    77.97 s
       Max CFL number:  0.88E+00 at ( 55, 27, 30)
       Max divergence:  0.64E+01 at ( 54, 13,  4)
       Min divergence: -0.87E+01 at ( 52, 12, 15)
       Total Heat Release Rate:            134.670 kW
       Radiation Loss to Boundaries:        25.449 kW
 
       Time Step    5500   June 28, 2010  15:32:15
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      1.33 hr
       Time step:  0.01156 s, Total time:    78.92 s
       Max CFL number:  0.91E+00 at ( 52, 12, 19)
       Max divergence:  0.62E+01 at ( 53, 12,  4)
       Min divergence: -0.95E+01 at ( 52, 12, 20)
       Total Heat Release Rate:            141.101 kW
       Radiation Loss to Boundaries:        27.430 kW
 
       Time Step    5600   June 28, 2010  15:33:42
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      1.35 hr
       Time step:  0.01115 s, Total time:    79.80 s
       Max CFL number:  0.87E+00 at ( 51, 12, 21)
       Max divergence:  0.73E+01 at ( 54, 14,  4)
       Min divergence: -0.11E+02 at ( 52, 11,  8)
       Total Heat Release Rate:            146.336 kW
       Radiation Loss to Boundaries:        28.827 kW
 
       Time Step    5700   June 28, 2010  15:35:08
       ----------------------------------------------
       CPU/step:     0.854 s, Total CPU:      1.37 hr
       Time step:  0.01226 s, Total time:    81.01 s
       Max CFL number:  0.92E+00 at ( 52, 14, 21)
       Max divergence:  0.73E+01 at ( 50, 15,  4)
       Min divergence: -0.73E+01 at ( 53, 13, 13)
       Total Heat Release Rate:            145.205 kW
       Radiation Loss to Boundaries:        29.688 kW
 
       Time Step    5800   June 28, 2010  15:36:35
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      1.40 hr
       Time step:  0.00593 s, Total time:    81.95 s
       Max CFL number:  0.98E+00 at ( 55, 52, 30)
       Max divergence:  0.60E+01 at ( 52, 15,  4)
       Min divergence: -0.75E+01 at ( 50, 13, 20)
       Total Heat Release Rate:            143.819 kW
       Radiation Loss to Boundaries:        27.682 kW
 
       Time Step    5900   June 28, 2010  15:38:01
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      1.42 hr
       Time step:  0.00445 s, Total time:    82.79 s
       Max CFL number:  0.88E+00 at ( 47, 52, 30)
       Max divergence:  0.93E+01 at ( 51, 14,  8)
       Min divergence: -0.99E+01 at ( 51, 14,  7)
       Total Heat Release Rate:            147.571 kW
       Radiation Loss to Boundaries:        29.467 kW
 
       Time Step    6000   June 28, 2010  15:39:28
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      1.45 hr
       Time step:  0.00754 s, Total time:    83.69 s
       Max CFL number:  0.87E+00 at ( 55, 48, 30)
       Max divergence:  0.68E+01 at ( 52, 15,  4)
       Min divergence: -0.53E+01 at ( 52, 13, 23)
       Total Heat Release Rate:            154.201 kW
       Radiation Loss to Boundaries:        29.810 kW
 
       Time Step    6100   June 28, 2010  15:40:54
       ----------------------------------------------
       CPU/step:     0.858 s, Total CPU:      1.47 hr
       Time step:  0.01104 s, Total time:    84.76 s
       Max CFL number:  0.91E+00 at ( 51, 12, 22)
       Max divergence:  0.67E+01 at ( 52, 11,  4)
       Min divergence: -0.49E+01 at ( 52, 11, 15)
       Total Heat Release Rate:            150.550 kW
       Radiation Loss to Boundaries:        30.025 kW
 
       Time Step    6200   June 28, 2010  15:42:21
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      1.49 hr
       Time step:  0.00552 s, Total time:    85.77 s
       Max CFL number:  0.86E+00 at ( 55, 37, 30)
       Max divergence:  0.65E+01 at ( 53, 15,  4)
       Min divergence: -0.39E+01 at ( 52, 12, 19)
       Total Heat Release Rate:            153.413 kW
       Radiation Loss to Boundaries:        31.513 kW
 
       Time Step    6300   June 28, 2010  15:43:46
       ----------------------------------------------
       CPU/step:     0.854 s, Total CPU:      1.52 hr
       Time step:  0.01076 s, Total time:    86.68 s
       Max CFL number:  0.83E+00 at ( 51, 12, 20)
       Max divergence:  0.87E+01 at ( 51, 14,  4)
       Min divergence: -0.46E+01 at ( 52, 15,  6)
       Total Heat Release Rate:            161.730 kW
       Radiation Loss to Boundaries:        31.699 kW
 
       Time Step    6400   June 28, 2010  15:45:15
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:      1.54 hr
       Time step:  0.00378 s, Total time:    87.43 s
       Max CFL number:  0.98E+00 at ( 47, 52, 30)
       Max divergence:  0.64E+01 at ( 54, 12,  4)
       Min divergence: -0.73E+01 at ( 51, 14, 16)
       Total Heat Release Rate:            155.665 kW
       Radiation Loss to Boundaries:        31.381 kW
 
       Time Step    6500   June 28, 2010  15:46:40
       ----------------------------------------------
       CPU/step:     0.856 s, Total CPU:      1.57 hr
       Time step:  0.01238 s, Total time:    88.47 s
       Max CFL number:  0.92E+00 at ( 51, 12, 22)
       Max divergence:  0.74E+01 at ( 51, 15,  4)
       Min divergence: -0.52E+01 at ( 53, 12, 13)
       Total Heat Release Rate:            156.755 kW
       Radiation Loss to Boundaries:        30.940 kW
 
       Time Step    6600   June 28, 2010  15:48:06
       ----------------------------------------------
       CPU/step:     0.858 s, Total CPU:      1.59 hr
       Time step:  0.01096 s, Total time:    89.66 s
       Max CFL number:  0.85E+00 at ( 50, 13, 25)
       Max divergence:  0.87E+01 at ( 53, 12,  4)
       Min divergence: -0.56E+01 at ( 50, 11, 11)
       Total Heat Release Rate:            161.106 kW
       Radiation Loss to Boundaries:        31.860 kW
 
       Time Step    6700   June 28, 2010  15:49:33
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      1.61 hr
       Time step:  0.01070 s, Total time:    90.70 s
       Max CFL number:  0.90E+00 at ( 52, 12, 22)
       Max divergence:  0.60E+01 at ( 50, 11,  4)
       Min divergence: -0.68E+01 at ( 51, 13, 10)
       Total Heat Release Rate:            163.910 kW
       Radiation Loss to Boundaries:        34.346 kW
 
       Time Step    6800   June 28, 2010  15:51:00
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:      1.64 hr
       Time step:  0.01051 s, Total time:    91.77 s
       Max CFL number:  0.87E+00 at ( 51, 12, 21)
       Max divergence:  0.88E+01 at ( 51, 14,  4)
       Min divergence: -0.61E+01 at ( 51, 12, 22)
       Total Heat Release Rate:            160.797 kW
       Radiation Loss to Boundaries:        32.525 kW
 
       Time Step    6900   June 28, 2010  15:52:26
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      1.66 hr
       Time step:  0.01174 s, Total time:    92.78 s
       Max CFL number:  0.84E+00 at ( 50, 12, 22)
       Max divergence:  0.10E+02 at ( 52, 14, 17)
       Min divergence: -0.67E+01 at ( 51, 14, 16)
       Total Heat Release Rate:            165.895 kW
       Radiation Loss to Boundaries:        33.865 kW
 
       Time Step    7000   June 28, 2010  15:53:53
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      1.69 hr
       Time step:  0.01134 s, Total time:    93.73 s
       Max CFL number:  0.85E+00 at ( 51, 12, 23)
       Max divergence:  0.90E+01 at ( 49, 12,  7)
       Min divergence: -0.57E+01 at ( 50, 12, 13)
       Total Heat Release Rate:            167.880 kW
       Radiation Loss to Boundaries:        34.407 kW
 
       Time Step    7100   June 28, 2010  15:55:18
       ----------------------------------------------
       CPU/step:     0.854 s, Total CPU:      1.71 hr
       Time step:  0.01247 s, Total time:    94.97 s
       Max CFL number:  0.88E+00 at ( 51, 12, 19)
       Max divergence:  0.11E+02 at ( 52, 13,  8)
       Min divergence: -0.53E+01 at ( 52, 14,  8)
       Total Heat Release Rate:            170.429 kW
       Radiation Loss to Boundaries:        35.331 kW
 
       Time Step    7200   June 28, 2010  15:56:45
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      1.73 hr
       Time step:  0.01088 s, Total time:    95.90 s
       Max CFL number:  0.79E+00 at ( 52, 13, 26)
       Max divergence:  0.78E+01 at ( 51, 14,  4)
       Min divergence: -0.20E+02 at ( 53, 11, 15)
       Total Heat Release Rate:            173.333 kW
       Radiation Loss to Boundaries:        36.593 kW
 
       Time Step    7300   June 28, 2010  15:58:12
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      1.76 hr
       Time step:  0.01216 s, Total time:    96.89 s
       Max CFL number:  0.89E+00 at ( 52, 13, 14)
       Max divergence:  0.79E+01 at ( 52, 13, 16)
       Min divergence: -0.12E+02 at ( 52, 13, 15)
       Total Heat Release Rate:            168.541 kW
       Radiation Loss to Boundaries:        36.077 kW
 
       Time Step    7400   June 28, 2010  15:59:39
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      1.78 hr
       Time step:  0.00557 s, Total time:    97.95 s
       Max CFL number:  0.78E+00 at ( 55, 47, 30)
       Max divergence:  0.68E+01 at ( 52, 11,  4)
       Min divergence: -0.37E+01 at ( 49, 13,  7)
       Total Heat Release Rate:            168.664 kW
       Radiation Loss to Boundaries:        35.421 kW
 
       Time Step    7500   June 28, 2010  16:01:04
       ----------------------------------------------
       CPU/step:     0.854 s, Total CPU:      1.81 hr
       Time step:  0.01194 s, Total time:    99.02 s
       Max CFL number:  0.85E+00 at ( 52, 12, 18)
       Max divergence:  0.86E+01 at ( 51, 14,  6)
       Min divergence: -0.65E+01 at ( 55, 11, 21)
       Total Heat Release Rate:            175.435 kW
       Radiation Loss to Boundaries:        37.606 kW
 
       Time Step    7600   June 28, 2010  16:02:30
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:      1.83 hr
       Time step:  0.01072 s, Total time:   100.12 s
       Max CFL number:  0.83E+00 at ( 54, 13, 20)
       Max divergence:  0.73E+01 at ( 52, 15,  4)
       Min divergence: -0.64E+01 at ( 54, 12, 20)
       Total Heat Release Rate:            172.623 kW
       Radiation Loss to Boundaries:        36.223 kW
 
       Time Step    7700   June 28, 2010  16:03:56
       ----------------------------------------------
       CPU/step:     0.856 s, Total CPU:      1.85 hr
       Time step:  0.01159 s, Total time:   101.32 s
       Max CFL number:  0.85E+00 at ( 51, 12, 23)
       Max divergence:  0.63E+01 at ( 51, 11,  4)
       Min divergence: -0.78E+01 at ( 53, 13, 18)
       Total Heat Release Rate:            173.425 kW
       Radiation Loss to Boundaries:        36.750 kW
 
       Time Step    7800   June 28, 2010  16:05:23
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      1.88 hr
       Time step:  0.00571 s, Total time:   102.26 s
       Max CFL number:  0.98E+00 at ( 55, 44, 30)
       Max divergence:  0.64E+01 at ( 53, 15,  4)
       Min divergence: -0.44E+01 at ( 51, 12, 17)
       Total Heat Release Rate:            175.465 kW
       Radiation Loss to Boundaries:        36.922 kW
 
       Time Step    7900   June 28, 2010  16:06:49
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:      1.90 hr
       Time step:  0.01170 s, Total time:   103.31 s
       Max CFL number:  0.93E+00 at ( 53, 12, 23)
       Max divergence:  0.70E+01 at ( 51, 12,  5)
       Min divergence: -0.57E+01 at ( 52, 14, 18)
       Total Heat Release Rate:            178.358 kW
       Radiation Loss to Boundaries:        37.715 kW
 
       Time Step    8000   June 28, 2010  16:08:15
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      1.92 hr
       Time step:  0.01078 s, Total time:   104.11 s
       Max CFL number:  0.90E+00 at ( 50, 12, 22)
       Max divergence:  0.87E+01 at ( 52, 14,  4)
       Min divergence: -0.88E+01 at ( 50, 11, 19)
       Total Heat Release Rate:            181.949 kW
       Radiation Loss to Boundaries:        38.010 kW
 
       Time Step    8100   June 28, 2010  16:09:41
       ----------------------------------------------
       CPU/step:     0.856 s, Total CPU:      1.95 hr
       Time step:  0.01056 s, Total time:   105.19 s
       Max CFL number:  0.86E+00 at ( 51, 13, 20)
       Max divergence:  0.65E+01 at ( 51, 15,  4)
       Min divergence: -0.54E+01 at ( 51, 13, 27)
       Total Heat Release Rate:            184.665 kW
       Radiation Loss to Boundaries:        40.961 kW
 
       Time Step    8200   June 28, 2010  16:11:07
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:      1.97 hr
       Time step:  0.01136 s, Total time:   106.30 s
       Max CFL number:  0.93E+00 at ( 51, 12, 18)
       Max divergence:  0.77E+01 at ( 51, 15,  4)
       Min divergence: -0.12E+02 at ( 52, 15,  6)
       Total Heat Release Rate:            181.932 kW
       Radiation Loss to Boundaries:        40.921 kW
 
       Time Step    8300   June 28, 2010  16:12:35
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      2.00 hr
       Time step:  0.00362 s, Total time:   107.12 s
       Max CFL number:  0.99E+00 at ( 47, 52, 30)
       Max divergence:  0.61E+01 at ( 51, 15,  4)
       Min divergence: -0.81E+01 at ( 53, 11, 12)
       Total Heat Release Rate:            182.413 kW
       Radiation Loss to Boundaries:        40.252 kW
 
       Time Step    8400   June 28, 2010  16:14:00
       ----------------------------------------------
       CPU/step:     0.856 s, Total CPU:      2.02 hr
       Time step:  0.01123 s, Total time:   108.16 s
       Max CFL number:  0.85E+00 at ( 50, 13, 19)
       Max divergence:  0.67E+01 at ( 52, 14,  4)
       Min divergence: -0.86E+01 at ( 50, 14, 18)
       Total Heat Release Rate:            187.100 kW
       Radiation Loss to Boundaries:        40.206 kW
 
       Time Step    8500   June 28, 2010  16:15:26
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:      2.04 hr
       Time step:  0.01004 s, Total time:   109.22 s
       Max CFL number:  0.81E+00 at ( 51, 12, 18)
       Max divergence:  0.62E+01 at ( 52, 12,  5)
       Min divergence: -0.52E+01 at ( 51, 11, 16)
       Total Heat Release Rate:            187.476 kW
       Radiation Loss to Boundaries:        41.683 kW
 
       Time Step    8600   June 28, 2010  16:16:52
       ----------------------------------------------
       CPU/step:     0.854 s, Total CPU:      2.07 hr
       Time step:  0.01214 s, Total time:   110.36 s
       Max CFL number:  0.99E+00 at ( 51, 12, 14)
       Max divergence:  0.81E+01 at ( 50, 11, 12)
       Min divergence: -0.92E+01 at ( 51, 12, 15)
       Total Heat Release Rate:            191.562 kW
       Radiation Loss to Boundaries:        43.182 kW
 
       Time Step    8700   June 28, 2010  16:18:19
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      2.09 hr
       Time step:  0.01134 s, Total time:   111.28 s
       Max CFL number:  0.99E+00 at ( 52, 13, 20)
       Max divergence:  0.63E+01 at ( 49, 13,  4)
       Min divergence: -0.13E+02 at ( 51, 15, 14)
       Total Heat Release Rate:            199.533 kW
       Radiation Loss to Boundaries:        43.668 kW
 
       Time Step    8800   June 28, 2010  16:19:45
       ----------------------------------------------
       CPU/step:     0.858 s, Total CPU:      2.12 hr
       Time step:  0.01134 s, Total time:   112.42 s
       Max CFL number:  0.83E+00 at ( 51, 12, 21)
       Max divergence:  0.11E+02 at ( 53, 12, 14)
       Min divergence: -0.51E+01 at ( 53, 12, 13)
       Total Heat Release Rate:            195.684 kW
       Radiation Loss to Boundaries:        42.982 kW
 
       Time Step    8900   June 28, 2010  16:21:11
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:      2.14 hr
       Time step:  0.00787 s, Total time:   113.62 s
       Max CFL number:  0.87E+00 at ( 52, 26, 30)
       Max divergence:  0.75E+01 at ( 50, 14,  7)
       Min divergence: -0.71E+01 at ( 50, 13, 20)
       Total Heat Release Rate:            206.732 kW
       Radiation Loss to Boundaries:        47.434 kW
 
       Time Step    9000   June 28, 2010  16:22:37
       ----------------------------------------------
       CPU/step:     0.858 s, Total CPU:      2.16 hr
       Time step:  0.01086 s, Total time:   114.50 s
       Max CFL number:  0.88E+00 at ( 51, 13, 22)
       Max divergence:  0.69E+01 at ( 50, 11, 15)
       Min divergence: -0.46E+01 at ( 50, 11, 14)
       Total Heat Release Rate:            206.932 kW
       Radiation Loss to Boundaries:        46.284 kW
 
       Time Step    9100   June 28, 2010  16:24:03
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      2.19 hr
       Time step:  0.00951 s, Total time:   115.54 s
       Max CFL number:  0.90E+00 at ( 52, 13, 21)
       Max divergence:  0.71E+01 at ( 52, 15,  4)
       Min divergence: -0.66E+01 at ( 51, 11, 13)
       Total Heat Release Rate:            211.179 kW
       Radiation Loss to Boundaries:        48.288 kW
 
       Time Step    9200   June 28, 2010  16:25:28
       ----------------------------------------------
       CPU/step:     0.853 s, Total CPU:      2.21 hr
       Time step:  0.00951 s, Total time:   116.49 s
       Max CFL number:  0.84E+00 at ( 52, 12, 22)
       Max divergence:  0.11E+02 at ( 51, 14,  8)
       Min divergence: -0.46E+01 at ( 51, 12, 27)
       Total Heat Release Rate:            221.242 kW
       Radiation Loss to Boundaries:        51.677 kW
 
       Time Step    9300   June 28, 2010  16:26:54
       ----------------------------------------------
       CPU/step:     0.856 s, Total CPU:      2.24 hr
       Time step:  0.01031 s, Total time:   117.54 s
       Max CFL number:  0.86E+00 at ( 51, 12, 17)
       Max divergence:  0.88E+01 at ( 52, 14, 10)
       Min divergence: -0.75E+01 at ( 52, 11, 17)
       Total Heat Release Rate:            223.904 kW
       Radiation Loss to Boundaries:        49.680 kW
 
       Time Step    9400   June 28, 2010  16:28:20
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:      2.26 hr
       Time step:  0.01066 s, Total time:   118.57 s
       Max CFL number:  0.94E+00 at ( 51, 13, 16)
       Max divergence:  0.64E+01 at ( 53, 14,  4)
       Min divergence: -0.56E+01 at ( 52, 14, 27)
       Total Heat Release Rate:            231.569 kW
       Radiation Loss to Boundaries:        54.430 kW
 
       Time Step    9500   June 28, 2010  16:29:47
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      2.28 hr
       Time step:  0.01061 s, Total time:   119.36 s
       Max CFL number:  0.86E+00 at ( 52, 12, 18)
       Max divergence:  0.12E+02 at ( 51, 14, 11)
       Min divergence: -0.99E+01 at ( 50, 14, 11)
       Total Heat Release Rate:            235.708 kW
       Radiation Loss to Boundaries:        55.115 kW
 
       Time Step    9600   June 28, 2010  16:31:14
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      2.31 hr
       Time step:  0.00463 s, Total time:   120.19 s
       Max CFL number:  0.88E+00 at ( 55, 47, 30)
       Max divergence:  0.16E+02 at ( 52, 13, 19)
       Min divergence: -0.11E+02 at ( 52, 13, 18)
       Total Heat Release Rate:            232.806 kW
       Radiation Loss to Boundaries:        53.958 kW
 
       Time Step    9700   June 28, 2010  16:32:41
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      2.33 hr
       Time step:  0.00508 s, Total time:   120.94 s
       Max CFL number:  0.80E+00 at ( 55, 45, 30)
       Max divergence:  0.70E+01 at ( 50, 12, 17)
       Min divergence: -0.59E+01 at ( 51, 12, 17)
       Total Heat Release Rate:            242.110 kW
       Radiation Loss to Boundaries:        55.827 kW
 
       Time Step    9800   June 28, 2010  16:34:07
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:      2.36 hr
       Time step:  0.00945 s, Total time:   121.68 s
       Max CFL number:  0.85E+00 at ( 53, 13, 16)
       Max divergence:  0.80E+01 at ( 52, 14, 16)
       Min divergence: -0.12E+02 at ( 52, 14, 15)
       Total Heat Release Rate:            245.893 kW
       Radiation Loss to Boundaries:        58.968 kW
 
       Time Step    9900   June 28, 2010  16:35:34
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      2.38 hr
       Time step:  0.00446 s, Total time:   122.47 s
       Max CFL number:  0.83E+00 at ( 55, 43, 30)
       Max divergence:  0.89E+01 at ( 52, 11, 15)
       Min divergence: -0.13E+02 at ( 50, 14, 23)
       Total Heat Release Rate:            246.777 kW
       Radiation Loss to Boundaries:        58.244 kW
 
       Time Step   10000   June 28, 2010  16:37:00
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:      2.40 hr
       Time step:  0.01003 s, Total time:   123.35 s
       Max CFL number:  0.98E+00 at ( 55, 24, 30)
       Max divergence:  0.10E+02 at ( 50, 12, 16)
       Min divergence: -0.11E+02 at ( 50, 12, 15)
       Total Heat Release Rate:            251.615 kW
       Radiation Loss to Boundaries:        59.231 kW
 
       Time Step   10100   June 28, 2010  16:38:27
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      2.43 hr
       Time step:  0.00947 s, Total time:   124.14 s
       Max CFL number:  0.90E+00 at ( 51, 14, 22)
       Max divergence:  0.11E+02 at ( 53, 12,  8)
       Min divergence: -0.79E+01 at ( 49, 14, 20)
       Total Heat Release Rate:            244.728 kW
       Radiation Loss to Boundaries:        59.047 kW
 
       Time Step   10200   June 28, 2010  16:39:54
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      2.45 hr
       Time step:  0.00336 s, Total time:   124.77 s
       Max CFL number:  0.88E+00 at ( 47, 53, 30)
       Max divergence:  0.76E+01 at ( 51, 12, 20)
       Min divergence: -0.11E+02 at ( 54, 11, 19)
       Total Heat Release Rate:            247.965 kW
       Radiation Loss to Boundaries:        59.427 kW
 
       Time Step   10300   June 28, 2010  16:41:21
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      2.48 hr
       Time step:  0.00748 s, Total time:   125.72 s
       Max CFL number:  0.97E+00 at ( 55, 27, 30)
       Max divergence:  0.11E+02 at ( 51, 12, 18)
       Min divergence: -0.90E+01 at ( 51, 12, 17)
       Total Heat Release Rate:            260.262 kW
       Radiation Loss to Boundaries:        61.708 kW
 
       Time Step   10400   June 28, 2010  16:42:48
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      2.50 hr
       Time step:  0.00962 s, Total time:   126.48 s
       Max CFL number:  0.92E+00 at ( 51, 12, 19)
       Max divergence:  0.73E+01 at ( 52, 13, 18)
       Min divergence: -0.99E+01 at ( 52, 13, 17)
       Total Heat Release Rate:            260.692 kW
       Radiation Loss to Boundaries:        64.327 kW
 
       Time Step   10500   June 28, 2010  16:44:15
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      2.52 hr
       Time step:  0.01014 s, Total time:   127.07 s
       Max CFL number:  0.89E+00 at ( 52, 12, 23)
       Max divergence:  0.65E+01 at ( 50, 11,  4)
       Min divergence: -0.37E+01 at ( 51, 12, 19)
       Total Heat Release Rate:            262.257 kW
       Radiation Loss to Boundaries:        62.012 kW
 
       Time Step   10600   June 28, 2010  16:45:42
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      2.55 hr
       Time step:  0.00885 s, Total time:   127.95 s
       Max CFL number:  0.87E+00 at ( 51, 12, 19)
       Max divergence:  0.64E+01 at ( 50, 15,  4)
       Min divergence: -0.74E+01 at ( 51, 13, 27)
       Total Heat Release Rate:            265.306 kW
       Radiation Loss to Boundaries:        66.263 kW
 
       Time Step   10700   June 28, 2010  16:47:08
       ----------------------------------------------
       CPU/step:     0.858 s, Total CPU:      2.57 hr
       Time step:  0.00914 s, Total time:   128.81 s
       Max CFL number:  0.88E+00 at ( 50, 49, 30)
       Max divergence:  0.13E+02 at ( 51, 11,  9)
       Min divergence: -0.71E+01 at ( 53, 14, 25)
       Total Heat Release Rate:            274.193 kW
       Radiation Loss to Boundaries:        64.453 kW
 
       Time Step   10800   June 28, 2010  16:48:33
       ----------------------------------------------
       CPU/step:     0.855 s, Total CPU:      2.60 hr
       Time step:  0.01106 s, Total time:   129.89 s
       Max CFL number:  0.98E+00 at ( 51, 13, 18)
       Max divergence:  0.23E+02 at ( 51, 13, 21)
       Min divergence: -0.20E+02 at ( 51, 13, 20)
       Total Heat Release Rate:            272.670 kW
       Radiation Loss to Boundaries:        66.629 kW
 
       Time Step   10900   June 28, 2010  16:50:01
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      2.62 hr
       Time step:  0.00967 s, Total time:   130.68 s
       Max CFL number:  0.93E+00 at ( 52, 13, 19)
       Max divergence:  0.11E+02 at ( 53, 12, 12)
       Min divergence: -0.80E+01 at ( 52, 13, 23)
       Total Heat Release Rate:            290.388 kW
       Radiation Loss to Boundaries:        70.922 kW
 
       Time Step   11000   June 28, 2010  16:51:29
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:      2.64 hr
       Time step:  0.00508 s, Total time:   131.24 s
       Max CFL number:  0.80E+00 at ( 55, 40, 30)
       Max divergence:  0.69E+01 at ( 53, 15,  4)
       Min divergence: -0.74E+01 at ( 50, 12, 19)
       Total Heat Release Rate:            278.051 kW
       Radiation Loss to Boundaries:        67.002 kW
 
       Time Step   11100   June 28, 2010  16:52:54
       ----------------------------------------------
       CPU/step:     0.857 s, Total CPU:      2.67 hr
       Time step:  0.00962 s, Total time:   132.09 s
       Max CFL number:  0.93E+00 at ( 52, 13, 18)
       Max divergence:  0.72E+01 at ( 54, 14,  4)
       Min divergence: -0.73E+01 at ( 52, 16, 23)
       Total Heat Release Rate:            287.803 kW
       Radiation Loss to Boundaries:        73.045 kW
 
       Time Step   11200   June 28, 2010  16:54:21
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      2.69 hr
       Time step:  0.00818 s, Total time:   132.95 s
       Max CFL number:  0.83E+00 at ( 51, 13, 22)
       Max divergence:  0.66E+01 at ( 49, 13,  4)
       Min divergence: -0.62E+01 at ( 51, 13, 27)
       Total Heat Release Rate:            308.227 kW
       Radiation Loss to Boundaries:        76.283 kW
 
       Time Step   11300   June 28, 2010  16:55:48
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      2.72 hr
       Time step:  0.00374 s, Total time:   133.70 s
       Max CFL number:  0.86E+00 at ( 55, 51, 30)
       Max divergence:  0.95E+01 at ( 51, 12, 21)
       Min divergence: -0.81E+01 at ( 49, 12, 15)
       Total Heat Release Rate:            288.193 kW
       Radiation Loss to Boundaries:        72.794 kW
 
       Time Step   11400   June 28, 2010  16:57:14
       ----------------------------------------------
       CPU/step:     0.857 s, Total CPU:      2.74 hr
       Time step:  0.00873 s, Total time:   134.58 s
       Max CFL number:  0.88E+00 at ( 51, 13, 22)
       Max divergence:  0.16E+02 at ( 52, 14, 22)
       Min divergence: -0.71E+01 at ( 52, 14, 21)
       Total Heat Release Rate:            293.699 kW
       Radiation Loss to Boundaries:        78.281 kW
 
       Time Step   11500   June 28, 2010  16:58:39
       ----------------------------------------------
       CPU/step:     0.859 s, Total CPU:      2.76 hr
       Time step:  0.00873 s, Total time:   135.46 s
       Max CFL number:  0.87E+00 at ( 52, 12, 23)
       Max divergence:  0.65E+01 at ( 50, 14, 13)
       Min divergence: -0.67E+01 at ( 53, 14, 11)
       Total Heat Release Rate:            297.746 kW
       Radiation Loss to Boundaries:        78.317 kW
 
       Time Step   11600   June 28, 2010  17:00:06
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      2.79 hr
       Time step:  0.00365 s, Total time:   136.26 s
       Max CFL number:  0.77E+00 at ( 55, 41, 30)
       Max divergence:  0.70E+01 at ( 54, 12,  4)
       Min divergence: -0.14E+02 at ( 51, 10, 15)
       Total Heat Release Rate:            308.013 kW
       Radiation Loss to Boundaries:        81.008 kW
 
       Time Step   11700   June 28, 2010  17:01:33
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      2.81 hr
       Time step:  0.00487 s, Total time:   137.03 s
       Max CFL number:  0.91E+00 at ( 47, 30, 30)
       Max divergence:  0.83E+01 at ( 53, 11,  7)
       Min divergence: -0.52E+01 at ( 52, 14, 25)
       Total Heat Release Rate:            307.283 kW
       Radiation Loss to Boundaries:        81.870 kW
 
       Time Step   11800   June 28, 2010  17:03:00
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      2.84 hr
       Time step:  0.00902 s, Total time:   137.64 s
       Max CFL number:  0.90E+00 at ( 50, 12, 18)
       Max divergence:  0.77E+01 at ( 54, 12,  4)
       Min divergence: -0.79E+01 at ( 49, 12, 19)
       Total Heat Release Rate:            306.009 kW
       Radiation Loss to Boundaries:        80.328 kW
 
       Time Step   11900   June 28, 2010  17:04:25
       ----------------------------------------------
       CPU/step:     0.854 s, Total CPU:      2.86 hr
       Time step:  0.00902 s, Total time:   138.54 s
       Max CFL number:  0.87E+00 at ( 52, 12, 23)
       Max divergence:  0.86E+01 at ( 50, 15,  4)
       Min divergence: -0.39E+01 at ( 51, 14, 27)
       Total Heat Release Rate:            312.322 kW
       Radiation Loss to Boundaries:        82.479 kW
 
       Time Step   12000   June 28, 2010  17:05:52
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      2.88 hr
       Time step:  0.00467 s, Total time:   139.26 s
       Max CFL number:  0.83E+00 at ( 55, 47, 30)
       Max divergence:  0.80E+01 at ( 53, 11,  6)
       Min divergence: -0.56E+01 at ( 49, 13, 28)
       Total Heat Release Rate:            308.919 kW
       Radiation Loss to Boundaries:        82.782 kW
 
       Time Step   12100   June 28, 2010  17:07:19
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      2.91 hr
       Time step:  0.00802 s, Total time:   139.79 s
       Max CFL number:  0.61E+00 at ( 51, 14, 24)
       Max divergence:  0.15E+02 at ( 54, 12, 15)
       Min divergence: -0.20E+02 at ( 54, 11, 14)
       Total Heat Release Rate:            334.888 kW
       Radiation Loss to Boundaries:        96.748 kW
 
       Time Step   12200   June 28, 2010  17:08:45
       ----------------------------------------------
       CPU/step:     0.861 s, Total CPU:      2.93 hr
       Time step:  0.00968 s, Total time:   140.72 s
       Max CFL number:  0.94E+00 at ( 51, 11, 22)
       Max divergence:  0.77E+01 at ( 50, 13, 17)
       Min divergence: -0.54E+01 at ( 51, 15,  7)
       Total Heat Release Rate:            321.066 kW
       Radiation Loss to Boundaries:        86.487 kW
 
       Time Step   12300   June 28, 2010  17:10:12
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      2.96 hr
       Time step:  0.00528 s, Total time:   141.53 s
       Max CFL number:  0.88E+00 at ( 55, 44, 30)
       Max divergence:  0.11E+02 at ( 50, 12, 15)
       Min divergence: -0.11E+02 at ( 52, 11, 17)
       Total Heat Release Rate:            346.345 kW
       Radiation Loss to Boundaries:        89.651 kW
 
       Time Step   12400   June 28, 2010  17:11:38
       ----------------------------------------------
       CPU/step:     0.862 s, Total CPU:      2.98 hr
       Time step:  0.00907 s, Total time:   142.35 s
       Max CFL number:  0.93E+00 at ( 51, 13, 22)
       Max divergence:  0.69E+01 at ( 52, 15,  4)
       Min divergence: -0.58E+01 at ( 51, 13, 27)
       Total Heat Release Rate:            340.729 kW
       Radiation Loss to Boundaries:        93.792 kW
 
       Time Step   12500   June 28, 2010  17:13:05
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      3.00 hr
       Time step:  0.00462 s, Total time:   143.12 s
       Max CFL number:  0.86E+00 at ( 55, 49, 30)
       Max divergence:  0.76E+01 at ( 54, 13,  4)
       Min divergence: -0.56E+01 at ( 52, 13, 21)
       Total Heat Release Rate:            336.239 kW
       Radiation Loss to Boundaries:        92.274 kW
 
       Time Step   12600   June 28, 2010  17:14:30
       ----------------------------------------------
       CPU/step:     0.855 s, Total CPU:      3.03 hr
       Time step:  0.00901 s, Total time:   143.91 s
       Max CFL number:  0.90E+00 at ( 51, 13, 19)
       Max divergence:  0.62E+01 at ( 50, 15,  4)
       Min divergence: -0.82E+01 at ( 50, 14, 23)
       Total Heat Release Rate:            346.605 kW
       Radiation Loss to Boundaries:        95.683 kW
 
       Time Step   12700   June 28, 2010  17:15:56
       ----------------------------------------------
       CPU/step:     0.858 s, Total CPU:      3.05 hr
       Time step:  0.00901 s, Total time:   144.81 s
       Max CFL number:  0.93E+00 at ( 51, 13, 20)
       Max divergence:  0.65E+01 at ( 54, 11,  6)
       Min divergence: -0.63E+01 at ( 50, 11, 13)
       Total Heat Release Rate:            340.622 kW
       Radiation Loss to Boundaries:        97.062 kW
 
       Time Step   12800   June 28, 2010  17:17:23
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      3.08 hr
       Time step:  0.00934 s, Total time:   145.42 s
       Max CFL number:  0.83E+00 at ( 53, 12, 18)
       Max divergence:  0.11E+02 at ( 53, 12, 22)
       Min divergence: -0.14E+02 at ( 53, 12, 21)
       Total Heat Release Rate:            339.730 kW
       Radiation Loss to Boundaries:        90.368 kW
 
       Time Step   12900   June 28, 2010  17:18:50
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      3.10 hr
       Time step:  0.00614 s, Total time:   146.21 s
       Max CFL number:  0.82E+00 at ( 55, 53, 30)
       Max divergence:  0.11E+02 at ( 51, 10, 19)
       Min divergence: -0.15E+02 at ( 51, 10, 18)
       Total Heat Release Rate:            335.243 kW
       Radiation Loss to Boundaries:        92.452 kW
 
       Time Step   13000   June 28, 2010  17:20:16
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      3.12 hr
       Time step:  0.00597 s, Total time:   147.08 s
       Max CFL number:  0.87E+00 at ( 55, 28, 30)
       Max divergence:  0.75E+01 at ( 52, 12, 22)
       Min divergence: -0.75E+01 at ( 51, 12, 17)
       Total Heat Release Rate:            352.227 kW
       Radiation Loss to Boundaries:        98.381 kW
 
       Time Step   13100   June 28, 2010  17:21:42
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:      3.15 hr
       Time step:  0.00882 s, Total time:   147.74 s
       Max CFL number:  0.91E+00 at ( 52, 13, 20)
       Max divergence:  0.75E+01 at ( 53, 13, 22)
       Min divergence: -0.79E+01 at ( 53, 14, 24)
       Total Heat Release Rate:            358.288 kW
       Radiation Loss to Boundaries:        99.367 kW
 
       Time Step   13200   June 28, 2010  17:23:09
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      3.17 hr
       Time step:  0.00377 s, Total time:   148.53 s
       Max CFL number:  0.86E+00 at ( 55, 41, 30)
       Max divergence:  0.89E+01 at ( 51, 13, 22)
       Min divergence: -0.86E+01 at ( 50, 13, 13)
       Total Heat Release Rate:            359.863 kW
       Radiation Loss to Boundaries:       105.151 kW
 
       Time Step   13300   June 28, 2010  17:24:35
       ----------------------------------------------
       CPU/step:     0.858 s, Total CPU:      3.20 hr
       Time step:  0.00807 s, Total time:   149.24 s
       Max CFL number:  0.83E+00 at ( 51, 13, 19)
       Max divergence:  0.64E+01 at ( 51, 11,  4)
       Min divergence: -0.70E+01 at ( 51, 12, 27)
       Total Heat Release Rate:            364.636 kW
       Radiation Loss to Boundaries:       104.577 kW
 
       Time Step   13400   June 28, 2010  17:26:01
       ----------------------------------------------
       CPU/step:     0.854 s, Total CPU:      3.22 hr
       Time step:  0.00807 s, Total time:   150.05 s
       Max CFL number:  0.88E+00 at ( 52, 13, 24)
       Max divergence:  0.97E+01 at ( 51, 12, 26)
       Min divergence: -0.56E+01 at ( 51, 12, 25)
       Total Heat Release Rate:            372.809 kW
       Radiation Loss to Boundaries:       112.008 kW
 
       Time Step   13500   June 28, 2010  17:27:27
       ----------------------------------------------
       CPU/step:     0.862 s, Total CPU:      3.24 hr
       Time step:  0.00502 s, Total time:   150.85 s
       Max CFL number:  0.96E+00 at ( 55, 37, 30)
       Max divergence:  0.12E+02 at ( 51, 12, 23)
       Min divergence: -0.46E+01 at ( 52, 11, 23)
       Total Heat Release Rate:            368.946 kW
       Radiation Loss to Boundaries:       108.724 kW
 
       Time Step   13600   June 28, 2010  17:28:54
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      3.27 hr
       Time step:  0.00860 s, Total time:   151.56 s
       Max CFL number:  0.86E+00 at ( 51, 12, 24)
       Max divergence:  0.70E+01 at ( 54, 13,  7)
       Min divergence: -0.65E+01 at ( 49, 11, 21)
       Total Heat Release Rate:            372.564 kW
       Radiation Loss to Boundaries:       111.227 kW
 
       Time Step   13700   June 28, 2010  17:30:19
       ----------------------------------------------
       CPU/step:     0.854 s, Total CPU:      3.29 hr
       Time step:  0.00860 s, Total time:   152.42 s
       Max CFL number:  0.89E+00 at ( 52, 13, 22)
       Max divergence:  0.64E+01 at ( 54, 14,  4)
       Min divergence: -0.54E+01 at ( 52, 15, 27)
       Total Heat Release Rate:            398.797 kW
       Radiation Loss to Boundaries:       116.042 kW
 
       Time Step   13800   June 28, 2010  17:31:45
       ----------------------------------------------
       CPU/step:     0.855 s, Total CPU:      3.31 hr
       Time step:  0.00860 s, Total time:   153.28 s
       Max CFL number:  0.88E+00 at ( 53, 13, 18)
       Max divergence:  0.67E+01 at ( 52, 11,  4)
       Min divergence: -0.68E+01 at ( 54, 15, 16)
       Total Heat Release Rate:            376.739 kW
       Radiation Loss to Boundaries:       113.249 kW
 
       Time Step   13900   June 28, 2010  17:33:12
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      3.34 hr
       Time step:  0.00797 s, Total time:   153.95 s
       Max CFL number:  0.85E+00 at ( 51, 12, 24)
       Max divergence:  0.89E+01 at ( 52, 11, 24)
       Min divergence: -0.89E+01 at ( 51, 12, 27)
       Total Heat Release Rate:            389.243 kW
       Radiation Loss to Boundaries:       117.858 kW
 
       Time Step   14000   June 28, 2010  17:34:37
       ----------------------------------------------
       CPU/step:     0.854 s, Total CPU:      3.36 hr
       Time step:  0.00797 s, Total time:   154.75 s
       Max CFL number:  0.82E+00 at ( 52, 13, 21)
       Max divergence:  0.60E+01 at ( 54, 12,  4)
       Min divergence: -0.75E+01 at ( 51, 13, 27)
       Total Heat Release Rate:            393.344 kW
       Radiation Loss to Boundaries:       120.801 kW
 
       Time Step   14100   June 28, 2010  17:36:03
       ----------------------------------------------
       CPU/step:     0.855 s, Total CPU:      3.39 hr
       Time step:  0.00797 s, Total time:   155.55 s
       Max CFL number:  0.82E+00 at ( 52, 12, 23)
       Max divergence:  0.80E+01 at ( 53, 14,  6)
       Min divergence: -0.87E+01 at ( 51, 10, 16)
       Total Heat Release Rate:            396.658 kW
       Radiation Loss to Boundaries:       123.880 kW
 
       Time Step   14200   June 28, 2010  17:37:29
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:      3.41 hr
       Time step:  0.00775 s, Total time:   156.37 s
       Max CFL number:  0.88E+00 at ( 55, 29, 30)
       Max divergence:  0.17E+02 at ( 50, 13, 17)
       Min divergence: -0.99E+01 at ( 50, 12, 16)
       Total Heat Release Rate:            401.833 kW
       Radiation Loss to Boundaries:       121.643 kW
 
       Time Step   14300   June 28, 2010  17:38:56
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      3.43 hr
       Time step:  0.00825 s, Total time:   157.09 s
       Max CFL number:  0.87E+00 at ( 51, 12, 22)
       Max divergence:  0.63E+01 at ( 53, 13, 17)
       Min divergence: -0.83E+01 at ( 53, 12, 16)
       Total Heat Release Rate:            417.381 kW
       Radiation Loss to Boundaries:       126.280 kW
 
       Time Step   14400   June 28, 2010  17:40:22
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      3.46 hr
       Time step:  0.00899 s, Total time:   157.61 s
       Max CFL number:  0.81E+00 at ( 52, 14, 22)
       Max divergence:  0.13E+02 at ( 51, 12, 17)
       Min divergence: -0.99E+01 at ( 50, 11, 15)
       Total Heat Release Rate:            419.124 kW
       Radiation Loss to Boundaries:       123.907 kW
 
       Time Step   14500   June 28, 2010  17:41:50
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      3.48 hr
       Time step:  0.00480 s, Total time:   158.27 s
       Max CFL number:  0.94E+00 at ( 47, 29, 30)
       Max divergence:  0.11E+02 at ( 52, 14, 10)
       Min divergence: -0.13E+02 at ( 54, 13, 20)
       Total Heat Release Rate:            420.269 kW
       Radiation Loss to Boundaries:       124.783 kW
 
       Time Step   14600   June 28, 2010  17:43:17
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      3.51 hr
       Time step:  0.00766 s, Total time:   158.85 s
       Max CFL number:  0.94E+00 at ( 55,  2, 30)
       Max divergence:  0.11E+02 at ( 52, 13, 21)
       Min divergence: -0.18E+02 at ( 50, 14, 17)
       Total Heat Release Rate:            425.415 kW
       Radiation Loss to Boundaries:       125.656 kW
 
       Time Step   14700   June 28, 2010  17:44:42
       ----------------------------------------------
       CPU/step:     0.855 s, Total CPU:      3.53 hr
       Time step:  0.00927 s, Total time:   159.77 s
       Max CFL number:  0.91E+00 at ( 52, 13, 18)
       Max divergence:  0.10E+02 at ( 51, 14, 18)
       Min divergence: -0.61E+01 at ( 49, 12, 25)
       Total Heat Release Rate:            431.427 kW
       Radiation Loss to Boundaries:       129.329 kW
 
       Time Step   14800   June 28, 2010  17:46:10
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      3.55 hr
       Time step:  0.00524 s, Total time:   160.51 s
       Max CFL number:  0.80E+00 at ( 55, 52, 30)
       Max divergence:  0.65E+01 at ( 50, 13, 24)
       Min divergence: -0.55E+01 at ( 51, 13, 23)
       Total Heat Release Rate:            409.083 kW
       Radiation Loss to Boundaries:       127.937 kW
 
       Time Step   14900   June 28, 2010  17:47:35
       ----------------------------------------------
       CPU/step:     0.855 s, Total CPU:      3.58 hr
       Time step:  0.00928 s, Total time:   161.32 s
       Max CFL number:  0.80E+00 at ( 52, 11, 22)
       Max divergence:  0.16E+02 at ( 52, 13, 18)
       Min divergence: -0.14E+02 at ( 52, 13, 17)
       Total Heat Release Rate:            426.812 kW
       Radiation Loss to Boundaries:       130.249 kW
 
       Time Step   15000   June 28, 2010  17:49:02
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:      3.60 hr
       Time step:  0.00601 s, Total time:   162.26 s
       Max CFL number:  0.93E+00 at ( 47, 30, 30)
       Max divergence:  0.77E+01 at ( 49, 14, 13)
       Min divergence: -0.12E+02 at ( 49, 14, 12)
       Total Heat Release Rate:            431.312 kW
       Radiation Loss to Boundaries:       138.697 kW
 
       Time Step   15100   June 28, 2010  17:50:29
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      3.63 hr
       Time step:  0.00861 s, Total time:   162.85 s
       Max CFL number:  0.93E+00 at ( 51, 13, 23)
       Max divergence:  0.69E+01 at ( 50, 15,  4)
       Min divergence: -0.41E+01 at ( 51, 13, 27)
       Total Heat Release Rate:            442.560 kW
       Radiation Loss to Boundaries:       141.324 kW
 
       Time Step   15200   June 28, 2010  17:51:56
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      3.65 hr
       Time step:  0.00830 s, Total time:   163.45 s
       Max CFL number:  0.89E+00 at ( 51, 13, 23)
       Max divergence:  0.62E+01 at ( 49, 13,  4)
       Min divergence: -0.79E+01 at ( 51, 13, 27)
       Total Heat Release Rate:            433.452 kW
       Radiation Loss to Boundaries:       141.369 kW
 
       Time Step   15300   June 28, 2010  17:53:21
       ----------------------------------------------
       CPU/step:     0.855 s, Total CPU:      3.67 hr
       Time step:  0.01005 s, Total time:   164.31 s
       Max CFL number:  0.95E+00 at ( 50, 12, 21)
       Max divergence:  0.12E+02 at ( 52, 13, 20)
       Min divergence: -0.10E+02 at ( 52, 13, 18)
       Total Heat Release Rate:            446.384 kW
       Radiation Loss to Boundaries:       143.418 kW
 
       Time Step   15400   June 28, 2010  17:54:49
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:      3.70 hr
       Time step:  0.00349 s, Total time:   165.02 s
       Max CFL number:  0.99E+00 at ( 47, 43, 30)
       Max divergence:  0.13E+02 at ( 52, 13, 24)
       Min divergence: -0.73E+01 at ( 53, 11, 14)
       Total Heat Release Rate:            441.399 kW
       Radiation Loss to Boundaries:       141.538 kW
 
       Time Step   15500   June 28, 2010  17:56:16
       ----------------------------------------------
       CPU/step:     0.862 s, Total CPU:      3.72 hr
       Time step:  0.00775 s, Total time:   165.68 s
       Max CFL number:  0.83E+00 at ( 52, 13, 24)
       Max divergence:  0.11E+02 at ( 51, 12, 24)
       Min divergence: -0.71E+01 at ( 50, 13, 28)
       Total Heat Release Rate:            463.079 kW
       Radiation Loss to Boundaries:       154.579 kW
 
       Time Step   15600   June 28, 2010  17:57:42
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:      3.75 hr
       Time step:  0.00820 s, Total time:   166.34 s
       Max CFL number:  0.84E+00 at ( 52, 12, 24)
       Max divergence:  0.75E+01 at ( 49, 12,  5)
       Min divergence: -0.66E+01 at ( 51, 13, 27)
       Total Heat Release Rate:            457.410 kW
       Radiation Loss to Boundaries:       150.687 kW
 
       Time Step   15700   June 28, 2010  17:59:08
       ----------------------------------------------
       CPU/step:     0.859 s, Total CPU:      3.77 hr
       Time step:  0.00820 s, Total time:   167.16 s
       Max CFL number:  0.85E+00 at ( 51, 13, 22)
       Max divergence:  0.67E+01 at ( 52, 11,  4)
       Min divergence: -0.69E+01 at ( 51, 13, 27)
       Total Heat Release Rate:            465.665 kW
       Radiation Loss to Boundaries:       153.046 kW
 
       Time Step   15800   June 28, 2010  18:00:33
       ----------------------------------------------
       CPU/step:     0.855 s, Total CPU:      3.79 hr
       Time step:  0.00820 s, Total time:   167.98 s
       Max CFL number:  0.90E+00 at ( 52, 11, 22)
       Max divergence:  0.89E+01 at ( 52, 10, 26)
       Min divergence: -0.86E+01 at ( 52, 10, 25)
       Total Heat Release Rate:            461.869 kW
       Radiation Loss to Boundaries:       150.275 kW
 
       Time Step   15900   June 28, 2010  18:02:00
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      3.82 hr
       Time step:  0.00397 s, Total time:   168.66 s
       Max CFL number:  0.96E+00 at ( 55, 45, 30)
       Max divergence:  0.65E+01 at ( 49, 13,  4)
       Min divergence: -0.73E+01 at ( 51, 14, 27)
       Total Heat Release Rate:            461.518 kW
       Radiation Loss to Boundaries:       158.611 kW
 
       Time Step   16000   June 28, 2010  18:03:28
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      3.84 hr
       Time step:  0.00598 s, Total time:   169.30 s
       Max CFL number:  0.70E+00 at ( 55, 53, 30)
       Max divergence:  0.80E+01 at ( 54, 12,  9)
       Min divergence: -0.76E+01 at ( 50, 12, 28)
       Total Heat Release Rate:            474.991 kW
       Radiation Loss to Boundaries:       156.031 kW
 
       Time Step   16100   June 28, 2010  18:04:53
       ----------------------------------------------
       CPU/step:     0.855 s, Total CPU:      3.87 hr
       Time step:  0.00875 s, Total time:   170.16 s
       Max CFL number:  0.94E+00 at ( 53, 13, 24)
       Max divergence:  0.72E+01 at ( 50, 11,  9)
       Min divergence: -0.64E+01 at ( 53, 11, 21)
       Total Heat Release Rate:            492.560 kW
       Radiation Loss to Boundaries:       156.439 kW
 
       Time Step   16200   June 28, 2010  18:06:20
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      3.89 hr
       Time step:  0.00917 s, Total time:   170.75 s
       Max CFL number:  0.88E+00 at ( 52, 12, 20)
       Max divergence:  0.13E+02 at ( 51, 13, 20)
       Min divergence: -0.95E+01 at ( 50, 12, 21)
       Total Heat Release Rate:            472.289 kW
       Radiation Loss to Boundaries:       154.890 kW
 
       Time Step   16300   June 28, 2010  18:07:48
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:      3.92 hr
       Time step:  0.00473 s, Total time:   171.42 s
       Max CFL number:  0.89E+00 at ( 47, 32, 30)
       Max divergence:  0.62E+01 at ( 49, 13,  5)
       Min divergence: -0.76E+01 at ( 51, 13, 27)
       Total Heat Release Rate:            484.693 kW
       Radiation Loss to Boundaries:       164.027 kW
 
       Time Step   16400   June 28, 2010  18:09:15
       ----------------------------------------------
       CPU/step:     0.861 s, Total CPU:      3.94 hr
       Time step:  0.00841 s, Total time:   172.04 s
       Max CFL number:  0.89E+00 at ( 52, 12, 20)
       Max divergence:  0.67E+01 at ( 49, 12,  5)
       Min divergence: -0.69E+01 at ( 52, 10, 23)
       Total Heat Release Rate:            500.689 kW
       Radiation Loss to Boundaries:       171.568 kW
 
       Time Step   16500   June 28, 2010  18:10:41
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      3.96 hr
       Time step:  0.00575 s, Total time:   172.81 s
       Max CFL number:  0.75E+00 at ( 52, 53, 30)
       Max divergence:  0.65E+01 at ( 51, 15,  4)
       Min divergence: -0.82E+01 at ( 54, 14, 15)
       Total Heat Release Rate:            487.649 kW
       Radiation Loss to Boundaries:       163.757 kW
 
       Time Step   16600   June 28, 2010  18:12:08
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      3.99 hr
       Time step:  0.00416 s, Total time:   173.58 s
       Max CFL number:  0.91E+00 at ( 55, 31, 30)
       Max divergence:  0.63E+01 at ( 49, 13,  5)
       Min divergence: -0.67E+01 at ( 51, 11, 27)
       Total Heat Release Rate:            499.025 kW
       Radiation Loss to Boundaries:       176.093 kW
 
       Time Step   16700   June 28, 2010  18:13:34
       ----------------------------------------------
       CPU/step:     0.857 s, Total CPU:      4.01 hr
       Time step:  0.00883 s, Total time:   174.25 s
       Max CFL number:  0.91E+00 at ( 51, 13, 22)
       Max divergence:  0.67E+01 at ( 53, 13, 21)
       Min divergence: -0.74E+01 at ( 51, 14, 27)
       Total Heat Release Rate:            507.722 kW
       Radiation Loss to Boundaries:       171.332 kW
 
       Time Step   16800   June 28, 2010  18:15:01
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      4.04 hr
       Time step:  0.00622 s, Total time:   174.84 s
       Max CFL number:  0.82E+00 at ( 52, 36, 30)
       Max divergence:  0.77E+01 at ( 52, 12, 24)
       Min divergence: -0.74E+01 at ( 55, 15, 27)
       Total Heat Release Rate:            522.144 kW
       Radiation Loss to Boundaries:       178.656 kW
 
       Time Step   16900   June 28, 2010  18:16:28
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      4.06 hr
       Time step:  0.00857 s, Total time:   175.45 s
       Max CFL number:  0.83E+00 at ( 50, 11, 27)
       Max divergence:  0.99E+01 at ( 52, 14, 18)
       Min divergence: -0.16E+02 at ( 49, 11, 23)
       Total Heat Release Rate:            491.415 kW
       Radiation Loss to Boundaries:       168.177 kW
 
       Time Step   17000   June 28, 2010  18:17:55
       ----------------------------------------------
       CPU/step:     0.861 s, Total CPU:      4.08 hr
       Time step:  0.00619 s, Total time:   176.30 s
       Max CFL number:  0.87E+00 at ( 52, 28, 30)
       Max divergence:  0.69E+01 at ( 52, 11,  7)
       Min divergence: -0.54E+01 at ( 55, 13, 26)
       Total Heat Release Rate:            511.474 kW
       Radiation Loss to Boundaries:       177.950 kW
 
       Time Step   17100   June 28, 2010  18:19:21
       ----------------------------------------------
       CPU/step:     0.861 s, Total CPU:      4.11 hr
       Time step:  0.00881 s, Total time:   177.04 s
       Max CFL number:  0.95E+00 at ( 51, 12, 23)
       Max divergence:  0.11E+02 at ( 54, 13, 11)
       Min divergence: -0.74E+01 at ( 51, 11, 27)
       Total Heat Release Rate:            518.999 kW
       Radiation Loss to Boundaries:       175.832 kW
 
       Time Step   17200   June 28, 2010  18:20:48
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:      4.13 hr
       Time step:  0.00313 s, Total time:   177.68 s
       Max CFL number:  0.91E+00 at ( 47, 49, 30)
       Max divergence:  0.93E+01 at ( 52, 14, 25)
       Min divergence: -0.17E+02 at ( 54, 12, 27)
       Total Heat Release Rate:            512.817 kW
       Radiation Loss to Boundaries:       173.756 kW
 
       Time Step   17300   June 28, 2010  18:22:16
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      4.16 hr
       Time step:  0.00674 s, Total time:   178.23 s
       Max CFL number:  0.73E+00 at ( 52, 53, 30)
       Max divergence:  0.77E+01 at ( 51, 13, 26)
       Min divergence: -0.66E+01 at ( 51, 13, 24)
       Total Heat Release Rate:            529.108 kW
       Radiation Loss to Boundaries:       183.698 kW
 
       Time Step   17400   June 28, 2010  18:23:41
       ----------------------------------------------
       CPU/step:     0.856 s, Total CPU:      4.18 hr
       Time step:  0.00815 s, Total time:   179.04 s
       Max CFL number:  0.81E+00 at ( 53, 13, 21)
       Max divergence:  0.68E+01 at ( 53, 15, 17)
       Min divergence: -0.72E+01 at ( 54, 15, 17)
       Total Heat Release Rate:            533.143 kW
       Radiation Loss to Boundaries:       185.139 kW
 
       Time Step   17500   June 28, 2010  18:25:08
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      4.20 hr
       Time step:  0.00780 s, Total time:   179.76 s
       Max CFL number:  0.81E+00 at ( 52, 13, 24)
       Max divergence:  0.74E+01 at ( 50, 12, 16)
       Min divergence: -0.12E+02 at ( 51, 10, 23)
       Total Heat Release Rate:            550.214 kW
       Radiation Loss to Boundaries:       194.714 kW
 
       Time Step   17600   June 28, 2010  18:26:35
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      4.23 hr
       Time step:  0.00837 s, Total time:   180.39 s
       Max CFL number:  0.86E+00 at ( 51, 12, 23)
       Max divergence:  0.10E+02 at ( 53, 13, 23)
       Min divergence: -0.76E+01 at ( 50, 11, 28)
       Total Heat Release Rate:            533.885 kW
       Radiation Loss to Boundaries:       188.201 kW
 
       Time Step   17700   June 28, 2010  18:28:01
       ----------------------------------------------
       CPU/step:     0.856 s, Total CPU:      4.25 hr
       Time step:  0.00837 s, Total time:   181.22 s
       Max CFL number:  0.88E+00 at ( 52, 14, 21)
       Max divergence:  0.85E+01 at ( 51, 16, 22)
       Min divergence: -0.12E+02 at ( 51, 16, 21)
       Total Heat Release Rate:            510.929 kW
       Radiation Loss to Boundaries:       188.133 kW
 
       Time Step   17800   June 28, 2010  18:29:28
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      4.28 hr
       Time step:  0.00852 s, Total time:   181.81 s
       Max CFL number:  0.89E+00 at ( 52, 12, 20)
       Max divergence:  0.13E+02 at ( 53, 13, 24)
       Min divergence: -0.11E+02 at ( 53, 13, 23)
       Total Heat Release Rate:            532.683 kW
       Radiation Loss to Boundaries:       194.041 kW
 
       Time Step   17900   June 28, 2010  18:30:55
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:      4.30 hr
       Time step:  0.00799 s, Total time:   182.58 s
       Max CFL number:  0.85E+00 at ( 51, 12, 23)
       Max divergence:  0.85E+01 at ( 53, 14, 19)
       Min divergence: -0.85E+01 at ( 53, 13, 18)
       Total Heat Release Rate:            559.278 kW
       Radiation Loss to Boundaries:       199.547 kW
 
       Time Step   18000   June 28, 2010  18:32:22
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      4.32 hr
       Time step:  0.00795 s, Total time:   183.21 s
       Max CFL number:  0.80E+00 at ( 52, 14, 24)
       Max divergence:  0.77E+01 at ( 52, 11,  6)
       Min divergence: -0.89E+01 at ( 52, 18, 30)
       Total Heat Release Rate:            561.113 kW
       Radiation Loss to Boundaries:       197.126 kW
 
       Time Step   18100   June 28, 2010  18:33:49
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      4.35 hr
       Time step:  0.00856 s, Total time:   183.93 s
       Max CFL number:  0.90E+00 at ( 53, 12, 22)
       Max divergence:  0.81E+01 at ( 54, 12, 25)
       Min divergence: -0.99E+01 at ( 54, 11, 25)
       Total Heat Release Rate:            568.734 kW
       Radiation Loss to Boundaries:       208.499 kW
 
       Time Step   18200   June 28, 2010  18:35:16
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      4.37 hr
       Time step:  0.00569 s, Total time:   184.51 s
       Max CFL number:  0.89E+00 at ( 52, 34, 30)
       Max divergence:  0.63E+01 at ( 50, 15,  4)
       Min divergence: -0.77E+01 at ( 52, 10, 12)
       Total Heat Release Rate:            549.309 kW
       Radiation Loss to Boundaries:       212.117 kW
 
       Time Step   18300   June 28, 2010  18:36:44
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      4.40 hr
       Time step:  0.00426 s, Total time:   185.12 s
       Max CFL number:  0.82E+00 at ( 55, 53, 30)
       Max divergence:  0.85E+01 at ( 50, 14, 12)
       Min divergence: -0.16E+02 at ( 53,  8, 27)
       Total Heat Release Rate:            541.643 kW
       Radiation Loss to Boundaries:       201.396 kW
 
       Time Step   18400   June 28, 2010  18:38:11
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      4.42 hr
       Time step:  0.00321 s, Total time:   185.73 s
       Max CFL number:  0.84E+00 at ( 47, 45, 30)
       Max divergence:  0.64E+01 at ( 52, 14, 10)
       Min divergence: -0.87E+01 at ( 51, 15, 23)
       Total Heat Release Rate:            552.748 kW
       Radiation Loss to Boundaries:       208.018 kW
 
       Time Step   18500   June 28, 2010  18:39:38
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      4.45 hr
       Time step:  0.00419 s, Total time:   186.36 s
       Max CFL number:  0.83E+00 at ( 55, 33, 30)
       Max divergence:  0.77E+01 at ( 51, 14, 26)
       Min divergence: -0.98E+01 at ( 50, 13, 23)
       Total Heat Release Rate:            564.732 kW
       Radiation Loss to Boundaries:       219.159 kW
 
       Time Step   18600   June 28, 2010  18:41:04
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:      4.47 hr
       Time step:  0.00893 s, Total time:   187.02 s
       Max CFL number:  0.90E+00 at ( 51, 13, 22)
       Max divergence:  0.15E+02 at ( 53, 13, 21)
       Min divergence: -0.13E+02 at ( 51, 14, 27)
       Total Heat Release Rate:            585.763 kW
       Radiation Loss to Boundaries:       220.029 kW
 
       Time Step   18700   June 28, 2010  18:42:32
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      4.49 hr
       Time step:  0.00492 s, Total time:   187.67 s
       Max CFL number:  0.83E+00 at ( 52, 39, 30)
       Max divergence:  0.74E+01 at ( 49, 13, 20)
       Min divergence: -0.11E+02 at ( 50, 13, 19)
       Total Heat Release Rate:            598.422 kW
       Radiation Loss to Boundaries:       229.713 kW
 
       Time Step   18800   June 28, 2010  18:43:58
       ----------------------------------------------
       CPU/step:     0.862 s, Total CPU:      4.52 hr
       Time step:  0.00456 s, Total time:   188.42 s
       Max CFL number:  0.91E+00 at ( 55, 31, 30)
       Max divergence:  0.59E+01 at ( 49, 12,  4)
       Min divergence: -0.61E+01 at ( 51, 13, 27)
       Total Heat Release Rate:            564.405 kW
       Radiation Loss to Boundaries:       223.737 kW
 
       Time Step   18900   June 28, 2010  18:45:25
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      4.54 hr
       Time step:  0.00459 s, Total time:   188.93 s
       Max CFL number:  0.84E+00 at ( 55, 47, 30)
       Max divergence:  0.10E+02 at ( 52, 15, 10)
       Min divergence: -0.77E+01 at ( 55,  7, 28)
       Total Heat Release Rate:            586.814 kW
       Radiation Loss to Boundaries:       234.251 kW
 
       Time Step   19000   June 28, 2010  18:46:52
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      4.57 hr
       Time step:  0.00485 s, Total time:   189.67 s
       Max CFL number:  0.98E+00 at ( 55, 36, 30)
       Max divergence:  0.12E+02 at ( 50, 14, 22)
       Min divergence: -0.76E+01 at ( 51, 11, 15)
       Total Heat Release Rate:            596.617 kW
       Radiation Loss to Boundaries:       221.308 kW
 
       Time Step   19100   June 28, 2010  18:48:18
       ----------------------------------------------
       CPU/step:     0.862 s, Total CPU:      4.59 hr
       Time step:  0.00843 s, Total time:   190.35 s
       Max CFL number:  0.86E+00 at ( 51, 13, 22)
       Max divergence:  0.84E+01 at ( 53, 14, 17)
       Min divergence: -0.59E+01 at ( 52, 12, 29)
       Total Heat Release Rate:            590.874 kW
       Radiation Loss to Boundaries:       224.417 kW
 
       Time Step   19200   June 28, 2010  18:49:45
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      4.61 hr
       Time step:  0.00297 s, Total time:   190.94 s
       Max CFL number:  0.62E+00 at ( 47, 53, 30)
       Max divergence:  0.77E+01 at ( 54, 13, 22)
       Min divergence: -0.93E+01 at ( 53, 11, 30)
       Total Heat Release Rate:            574.285 kW
       Radiation Loss to Boundaries:       222.880 kW
 
       Time Step   19300   June 28, 2010  18:51:13
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      4.64 hr
       Time step:  0.00594 s, Total time:   191.53 s
       Max CFL number:  0.62E+00 at ( 52, 13, 22)
       Max divergence:  0.78E+01 at ( 49, 13, 16)
       Min divergence: -0.72E+01 at ( 55, 15, 27)
       Total Heat Release Rate:            608.203 kW
       Radiation Loss to Boundaries:       233.137 kW
 
       Time Step   19400   June 28, 2010  18:52:39
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      4.66 hr
       Time step:  0.00847 s, Total time:   192.20 s
       Max CFL number:  0.87E+00 at ( 52, 12, 23)
       Max divergence:  0.60E+01 at ( 49, 12,  6)
       Min divergence: -0.61E+01 at ( 55, 14, 26)
       Total Heat Release Rate:            582.597 kW
       Radiation Loss to Boundaries:       234.983 kW
 
       Time Step   19500   June 28, 2010  18:54:06
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      4.69 hr
       Time step:  0.00824 s, Total time:   192.85 s
       Max CFL number:  0.85E+00 at ( 50, 12, 27)
       Max divergence:  0.78E+01 at ( 50, 14, 20)
       Min divergence: -0.84E+01 at ( 48, 13, 23)
       Total Heat Release Rate:            627.436 kW
       Radiation Loss to Boundaries:       243.129 kW
 
       Time Step   19600   June 28, 2010  18:55:34
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:      4.71 hr
       Time step:  0.00808 s, Total time:   193.35 s
       Max CFL number:  0.80E+00 at ( 53, 13, 23)
       Max divergence:  0.11E+02 at ( 53, 12, 28)
       Min divergence: -0.17E+02 at ( 52, 12, 27)
       Total Heat Release Rate:            630.281 kW
       Radiation Loss to Boundaries:       231.069 kW
 
       Time Step   19700   June 28, 2010  18:57:02
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      4.73 hr
       Time step:  0.00927 s, Total time:   193.97 s
       Max CFL number:  0.83E+00 at ( 49, 13, 21)
       Max divergence:  0.15E+02 at ( 51, 15, 19)
       Min divergence: -0.18E+02 at ( 49, 13, 22)
       Total Heat Release Rate:            646.038 kW
       Radiation Loss to Boundaries:       244.956 kW
 
       Time Step   19800   June 28, 2010  18:58:29
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      4.76 hr
       Time step:  0.00341 s, Total time:   194.52 s
       Max CFL number:  0.84E+00 at ( 47, 53, 30)
       Max divergence:  0.14E+02 at ( 51, 12, 20)
       Min divergence: -0.17E+02 at ( 51,  9, 19)
       Total Heat Release Rate:            630.123 kW
       Radiation Loss to Boundaries:       237.645 kW
 
       Time Step   19900   June 28, 2010  18:59:57
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      4.78 hr
       Time step:  0.00572 s, Total time:   195.23 s
       Max CFL number:  0.90E+00 at ( 52, 36, 30)
       Max divergence:  0.12E+02 at ( 54, 14, 19)
       Min divergence: -0.14E+02 at ( 55, 13, 21)
       Total Heat Release Rate:            626.625 kW
       Radiation Loss to Boundaries:       241.243 kW
 
       Time Step   20000   June 28, 2010  19:01:24
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      4.81 hr
       Time step:  0.00802 s, Total time:   195.78 s
       Max CFL number:  0.78E+00 at ( 52, 12, 22)
       Max divergence:  0.93E+01 at ( 50, 10, 13)
       Min divergence: -0.11E+02 at ( 50, 11, 13)
       Total Heat Release Rate:            663.878 kW
       Radiation Loss to Boundaries:       256.284 kW
 
       Time Step   20100   June 28, 2010  19:02:52
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      4.83 hr
       Time step:  0.00628 s, Total time:   196.48 s
       Max CFL number:  0.92E+00 at ( 47,  5, 30)
       Max divergence:  0.12E+02 at ( 54, 13, 16)
       Min divergence: -0.11E+02 at ( 47,  5, 30)
       Total Heat Release Rate:            620.352 kW
       Radiation Loss to Boundaries:       246.112 kW
 
       Time Step   20200   June 28, 2010  19:04:20
       ----------------------------------------------
       CPU/step:     0.877 s, Total CPU:      4.86 hr
       Time step:  0.00674 s, Total time:   196.93 s
       Max CFL number:  0.73E+00 at ( 52, 14, 24)
       Max divergence:  0.90E+01 at ( 50, 12, 19)
       Min divergence: -0.84E+01 at ( 53, 18, 30)
       Total Heat Release Rate:            627.961 kW
       Radiation Loss to Boundaries:       246.554 kW
 
       Time Step   20300   June 28, 2010  19:05:48
       ----------------------------------------------
       CPU/step:     0.880 s, Total CPU:      4.88 hr
       Time step:  0.00296 s, Total time:   197.50 s
       Max CFL number:  0.87E+00 at ( 55, 35, 30)
       Max divergence:  0.11E+02 at ( 54, 12, 22)
       Min divergence: -0.99E+01 at ( 54, 11, 22)
       Total Heat Release Rate:            659.393 kW
       Radiation Loss to Boundaries:       260.074 kW
 
       Time Step   20400   June 28, 2010  19:07:14
       ----------------------------------------------
       CPU/step:     0.861 s, Total CPU:      4.90 hr
       Time step:  0.00680 s, Total time:   198.19 s
       Max CFL number:  0.92E+00 at ( 52, 23, 30)
       Max divergence:  0.98E+01 at ( 54, 13, 19)
       Min divergence: -0.98E+01 at ( 55, 12, 27)
       Total Heat Release Rate:            634.465 kW
       Radiation Loss to Boundaries:       260.121 kW
 
       Time Step   20500   June 28, 2010  19:08:42
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      4.93 hr
       Time step:  0.00324 s, Total time:   198.78 s
       Max CFL number:  0.88E+00 at ( 47, 37, 30)
       Max divergence:  0.85E+01 at ( 52, 11, 20)
       Min divergence: -0.17E+02 at ( 52, 11, 19)
       Total Heat Release Rate:            654.990 kW
       Radiation Loss to Boundaries:       264.569 kW
 
       Time Step   20600   June 28, 2010  19:10:08
       ----------------------------------------------
       CPU/step:     0.861 s, Total CPU:      4.95 hr
       Time step:  0.00766 s, Total time:   199.41 s
       Max CFL number:  0.87E+00 at ( 55, 24, 30)
       Max divergence:  0.90E+01 at ( 54, 13, 19)
       Min divergence: -0.75E+01 at ( 50, 14, 29)
       Total Heat Release Rate:            649.057 kW
       Radiation Loss to Boundaries:       266.747 kW
 
       Time Step   20700   June 28, 2010  19:11:36
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      4.98 hr
       Time step:  0.00381 s, Total time:   199.98 s
       Max CFL number:  0.82E+00 at ( 55, 43, 30)
       Max divergence:  0.63E+01 at ( 50, 11, 24)
       Min divergence: -0.85E+01 at ( 50, 13, 21)
       Total Heat Release Rate:            659.400 kW
       Radiation Loss to Boundaries:       270.827 kW
 
       Time Step   20800   June 28, 2010  19:13:02
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:      5.00 hr
       Time step:  0.00816 s, Total time:   200.73 s
       Max CFL number:  0.82E+00 at ( 51, 12, 23)
       Max divergence:  0.73E+01 at ( 50, 15, 15)
       Min divergence: -0.74E+01 at ( 49, 14, 14)
       Total Heat Release Rate:            674.216 kW
       Radiation Loss to Boundaries:       279.823 kW
 
       Time Step   20900   June 28, 2010  19:14:29
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      5.03 hr
       Time step:  0.00882 s, Total time:   201.40 s
       Max CFL number:  0.87E+00 at ( 51, 13, 22)
       Max divergence:  0.86E+01 at ( 51, 11, 20)
       Min divergence: -0.90E+01 at ( 49, 15, 29)
       Total Heat Release Rate:            654.756 kW
       Radiation Loss to Boundaries:       271.651 kW
 
       Time Step   21000   June 28, 2010  19:15:56
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      5.05 hr
       Time step:  0.00869 s, Total time:   202.03 s
       Max CFL number:  0.94E+00 at ( 52, 25, 30)
       Max divergence:  0.11E+02 at ( 52, 11, 17)
       Min divergence: -0.67E+01 at ( 52, 11, 16)
       Total Heat Release Rate:            675.417 kW
       Radiation Loss to Boundaries:       287.569 kW
 
       Time Step   21100   June 28, 2010  19:17:24
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      5.07 hr
       Time step:  0.00765 s, Total time:   202.73 s
       Max CFL number:  0.88E+00 at ( 47,  1, 30)
       Max divergence:  0.59E+01 at ( 50, 15,  4)
       Min divergence: -0.68E+01 at ( 49, 11, 29)
       Total Heat Release Rate:            652.108 kW
       Radiation Loss to Boundaries:       279.417 kW
 
       Time Step   21200   June 28, 2010  19:18:51
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      5.10 hr
       Time step:  0.00298 s, Total time:   203.39 s
       Max CFL number:  0.91E+00 at ( 55, 44, 30)
       Max divergence:  0.11E+02 at ( 50, 12, 18)
       Min divergence: -0.11E+02 at ( 50, 13, 17)
       Total Heat Release Rate:            699.094 kW
       Radiation Loss to Boundaries:       284.435 kW
 
       Time Step   21300   June 28, 2010  19:20:17
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      5.12 hr
       Time step:  0.00806 s, Total time:   203.94 s
       Max CFL number:  0.86E+00 at ( 53, 11, 22)
       Max divergence:  0.11E+02 at ( 51, 13, 15)
       Min divergence: -0.10E+02 at ( 51, 14, 13)
       Total Heat Release Rate:            629.942 kW
       Radiation Loss to Boundaries:       267.068 kW
 
       Time Step   21400   June 28, 2010  19:21:45
       ----------------------------------------------
       CPU/step:     0.880 s, Total CPU:      5.15 hr
       Time step:  0.00568 s, Total time:   204.66 s
       Max CFL number:  0.87E+00 at ( 47, 21, 30)
       Max divergence:  0.10E+02 at ( 51, 14, 15)
       Min divergence: -0.74E+01 at ( 54, 11, 20)
       Total Heat Release Rate:            675.510 kW
       Radiation Loss to Boundaries:       274.614 kW
 
       Time Step   21500   June 28, 2010  19:23:13
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      5.17 hr
       Time step:  0.00587 s, Total time:   205.12 s
       Max CFL number:  0.97E+00 at ( 55, 24, 30)
       Max divergence:  0.65E+01 at ( 53, 14, 26)
       Min divergence: -0.11E+02 at ( 52, 15, 28)
       Total Heat Release Rate:            628.143 kW
       Radiation Loss to Boundaries:       273.167 kW
 
       Time Step   21600   June 28, 2010  19:24:41
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      5.20 hr
       Time step:  0.00629 s, Total time:   205.65 s
       Max CFL number:  0.83E+00 at ( 55, 49, 30)
       Max divergence:  0.12E+02 at ( 50, 11, 13)
       Min divergence: -0.69E+01 at ( 49, 12,  9)
       Total Heat Release Rate:            677.185 kW
       Radiation Loss to Boundaries:       282.468 kW
 
       Time Step   21700   June 28, 2010  19:26:08
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      5.22 hr
       Time step:  0.00851 s, Total time:   206.27 s
       Max CFL number:  0.87E+00 at ( 50, 13, 24)
       Max divergence:  0.78E+01 at ( 54, 14, 17)
       Min divergence: -0.59E+01 at ( 53, 16, 27)
       Total Heat Release Rate:            664.238 kW
       Radiation Loss to Boundaries:       271.401 kW
 
       Time Step   21800   June 28, 2010  19:27:36
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      5.24 hr
       Time step:  0.00462 s, Total time:   206.79 s
       Max CFL number:  0.98E+00 at ( 55, 33, 30)
       Max divergence:  0.66E+01 at ( 54, 15,  5)
       Min divergence: -0.90E+01 at ( 53,  9, 29)
       Total Heat Release Rate:            640.813 kW
       Radiation Loss to Boundaries:       275.301 kW
 
       Time Step   21900   June 28, 2010  19:29:03
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      5.27 hr
       Time step:  0.00829 s, Total time:   207.35 s
       Max CFL number:  0.82E+00 at ( 51, 13, 23)
       Max divergence:  0.80E+01 at ( 50, 11, 18)
       Min divergence: -0.70E+01 at ( 49, 13, 29)
       Total Heat Release Rate:            656.839 kW
       Radiation Loss to Boundaries:       271.696 kW
 
       Time Step   22000   June 28, 2010  19:30:30
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      5.29 hr
       Time step:  0.00825 s, Total time:   207.92 s
       Max CFL number:  0.83E+00 at ( 51, 12, 23)
       Max divergence:  0.93E+01 at ( 54, 13, 15)
       Min divergence: -0.87E+01 at ( 53,  7, 29)
       Total Heat Release Rate:            668.517 kW
       Radiation Loss to Boundaries:       274.280 kW
 
       Time Step   22100   June 28, 2010  19:31:59
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:      5.32 hr
       Time step:  0.00282 s, Total time:   208.38 s
       Max CFL number:  0.85E+00 at ( 47, 43, 30)
       Max divergence:  0.10E+02 at ( 53, 12, 26)
       Min divergence: -0.15E+02 at ( 53, 12, 25)
       Total Heat Release Rate:            691.920 kW
       Radiation Loss to Boundaries:       284.134 kW
 
       Time Step   22200   June 28, 2010  19:33:26
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      5.34 hr
       Time step:  0.00554 s, Total time:   208.79 s
       Max CFL number:  0.81E+00 at ( 51, 10, 23)
       Max divergence:  0.13E+02 at ( 51, 10, 23)
       Min divergence: -0.32E+02 at ( 51, 10, 24)
       Total Heat Release Rate:            689.131 kW
       Radiation Loss to Boundaries:       277.722 kW
 
       Time Step   22300   June 28, 2010  19:34:53
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      5.37 hr
       Time step:  0.00528 s, Total time:   209.42 s
       Max CFL number:  0.99E+00 at ( 52, 38, 30)
       Max divergence:  0.11E+02 at ( 52, 13, 26)
       Min divergence: -0.66E+01 at ( 49, 14,  7)
       Total Heat Release Rate:            639.878 kW
       Radiation Loss to Boundaries:       278.561 kW
 
       Time Step   22400   June 28, 2010  19:36:19
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      5.39 hr
       Time step:  0.00852 s, Total time:   210.13 s
       Max CFL number:  0.90E+00 at ( 52, 11, 21)
       Max divergence:  0.97E+01 at ( 49, 12, 18)
       Min divergence: -0.11E+02 at ( 51, 10, 27)
       Total Heat Release Rate:            659.799 kW
       Radiation Loss to Boundaries:       284.837 kW
 
       Time Step   22500   June 28, 2010  19:37:46
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      5.41 hr
       Time step:  0.00870 s, Total time:   210.80 s
       Max CFL number:  0.90E+00 at ( 52, 18, 30)
       Max divergence:  0.12E+02 at ( 50, 11, 15)
       Min divergence: -0.77E+01 at ( 55, 10, 26)
       Total Heat Release Rate:            676.483 kW
       Radiation Loss to Boundaries:       279.588 kW
 
       Time Step   22600   June 28, 2010  19:39:13
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      5.44 hr
       Time step:  0.00647 s, Total time:   211.48 s
       Max CFL number:  0.89E+00 at ( 52, 46, 30)
       Max divergence:  0.89E+01 at ( 50, 11, 16)
       Min divergence: -0.83E+01 at ( 50, 15, 27)
       Total Heat Release Rate:            677.249 kW
       Radiation Loss to Boundaries:       280.034 kW
 
       Time Step   22700   June 28, 2010  19:40:41
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      5.46 hr
       Time step:  0.00520 s, Total time:   211.98 s
       Max CFL number:  0.54E+00 at ( 51, 12, 22)
       Max divergence:  0.57E+01 at ( 54, 12,  4)
       Min divergence: -0.57E+01 at ( 48,  7, 30)
       Total Heat Release Rate:            678.151 kW
       Radiation Loss to Boundaries:       279.808 kW
 
       Time Step   22800   June 28, 2010  19:42:09
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:      5.49 hr
       Time step:  0.00493 s, Total time:   212.61 s
       Max CFL number:  0.93E+00 at ( 52, 38, 30)
       Max divergence:  0.73E+01 at ( 54,  9, 30)
       Min divergence: -0.87E+01 at ( 49, 12, 25)
       Total Heat Release Rate:            648.857 kW
       Radiation Loss to Boundaries:       289.798 kW
 
       Time Step   22900   June 28, 2010  19:43:36
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      5.51 hr
       Time step:  0.00331 s, Total time:   213.22 s
       Max CFL number:  0.91E+00 at ( 47, 49, 30)
       Max divergence:  0.80E+01 at ( 53, 11, 13)
       Min divergence: -0.54E+01 at ( 50, 16, 29)
       Total Heat Release Rate:            642.882 kW
       Radiation Loss to Boundaries:       269.464 kW
 
       Time Step   23000   June 28, 2010  19:45:03
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      5.53 hr
       Time step:  0.00619 s, Total time:   213.88 s
       Max CFL number:  0.87E+00 at ( 55, 48, 30)
       Max divergence:  0.11E+02 at ( 54, 13, 17)
       Min divergence: -0.72E+01 at ( 53, 11, 23)
       Total Heat Release Rate:            642.223 kW
       Radiation Loss to Boundaries:       281.901 kW
 
       Time Step   23100   June 28, 2010  19:46:31
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      5.56 hr
       Time step:  0.00824 s, Total time:   214.44 s
       Max CFL number:  0.82E+00 at ( 52, 14, 20)
       Max divergence:  0.84E+01 at ( 55, 13, 11)
       Min divergence: -0.11E+02 at ( 54, 14, 20)
       Total Heat Release Rate:            685.872 kW
       Radiation Loss to Boundaries:       282.580 kW
 
       Time Step   23200   June 28, 2010  19:47:59
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      5.58 hr
       Time step:  0.00590 s, Total time:   215.00 s
       Max CFL number:  0.76E+00 at ( 55, 50, 30)
       Max divergence:  0.21E+02 at ( 50, 15, 11)
       Min divergence: -0.31E+02 at ( 49, 15, 11)
       Total Heat Release Rate:            701.602 kW
       Radiation Loss to Boundaries:       284.205 kW
 
       Time Step   23300   June 28, 2010  19:49:26
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      5.61 hr
       Time step:  0.00723 s, Total time:   215.73 s
       Max CFL number:  0.72E+00 at ( 55, 25, 30)
       Max divergence:  0.12E+02 at ( 53, 12, 22)
       Min divergence: -0.76E+01 at ( 54, 12, 15)
       Total Heat Release Rate:            646.762 kW
       Radiation Loss to Boundaries:       264.453 kW
 
       Time Step   23400   June 28, 2010  19:50:53
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      5.63 hr
       Time step:  0.00868 s, Total time:   216.39 s
       Max CFL number:  0.87E+00 at ( 54, 12, 23)
       Max divergence:  0.73E+01 at ( 51, 14, 17)
       Min divergence: -0.80E+01 at ( 51, 15, 15)
       Total Heat Release Rate:            649.077 kW
       Radiation Loss to Boundaries:       286.342 kW
 
       Time Step   23500   June 28, 2010  19:52:21
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      5.66 hr
       Time step:  0.00892 s, Total time:   216.95 s
       Max CFL number:  0.92E+00 at ( 52, 10, 21)
       Max divergence:  0.13E+02 at ( 53, 14,  9)
       Min divergence: -0.19E+02 at ( 51, 10, 22)
       Total Heat Release Rate:            657.248 kW
       Radiation Loss to Boundaries:       275.168 kW
 
       Time Step   23600   June 28, 2010  19:53:48
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      5.68 hr
       Time step:  0.00415 s, Total time:   217.72 s
       Max CFL number:  0.83E+00 at ( 52, 37, 30)
       Max divergence:  0.85E+01 at ( 52, 14, 23)
       Min divergence: -0.79E+01 at ( 51, 14, 23)
       Total Heat Release Rate:            650.311 kW
       Radiation Loss to Boundaries:       282.649 kW
 
       Time Step   23700   June 28, 2010  19:55:15
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      5.70 hr
       Time step:  0.00607 s, Total time:   218.38 s
       Max CFL number:  0.84E+00 at ( 52, 24, 30)
       Max divergence:  0.98E+01 at ( 50, 12, 15)
       Min divergence: -0.75E+01 at ( 55, 13, 28)
       Total Heat Release Rate:            672.561 kW
       Radiation Loss to Boundaries:       294.843 kW
 
       Time Step   23800   June 28, 2010  19:56:43
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      5.73 hr
       Time step:  0.00812 s, Total time:   219.07 s
       Max CFL number:  0.88E+00 at ( 50, 10, 27)
       Max divergence:  0.14E+02 at ( 54, 13,  9)
       Min divergence: -0.16E+02 at ( 51, 15, 10)
       Total Heat Release Rate:            637.339 kW
       Radiation Loss to Boundaries:       289.415 kW
 
       Time Step   23900   June 28, 2010  19:58:11
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      5.75 hr
       Time step:  0.00292 s, Total time:   219.69 s
       Max CFL number:  0.80E+00 at ( 47, 51, 30)
       Max divergence:  0.14E+02 at ( 52, 14, 22)
       Min divergence: -0.18E+02 at ( 52, 13, 22)
       Total Heat Release Rate:            636.523 kW
       Radiation Loss to Boundaries:       281.627 kW
 
       Time Step   24000   June 28, 2010  19:59:37
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:      5.78 hr
       Time step:  0.00802 s, Total time:   220.44 s
       Max CFL number:  0.82E+00 at ( 52, 13, 23)
       Max divergence:  0.20E+02 at ( 52, 10, 15)
       Min divergence: -0.67E+01 at ( 51, 10, 15)
       Total Heat Release Rate:            665.081 kW
       Radiation Loss to Boundaries:       292.995 kW
 
       Time Step   24100   June 28, 2010  20:01:05
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      5.80 hr
       Time step:  0.00878 s, Total time:   221.01 s
       Max CFL number:  0.80E+00 at ( 52, 12, 24)
       Max divergence:  0.13E+02 at ( 52, 14, 22)
       Min divergence: -0.13E+02 at ( 52, 14, 21)
       Total Heat Release Rate:            697.070 kW
       Radiation Loss to Boundaries:       302.363 kW
 
       Time Step   24200   June 28, 2010  20:02:33
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      5.83 hr
       Time step:  0.00277 s, Total time:   221.62 s
       Max CFL number:  0.84E+00 at ( 47, 43, 30)
       Max divergence:  0.13E+02 at ( 52, 14, 23)
       Min divergence: -0.69E+01 at ( 52, 14, 22)
       Total Heat Release Rate:            655.525 kW
       Radiation Loss to Boundaries:       286.177 kW
 
       Time Step   24300   June 28, 2010  20:04:00
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      5.85 hr
       Time step:  0.00425 s, Total time:   222.12 s
       Max CFL number:  0.84E+00 at ( 55, 44, 30)
       Max divergence:  0.60E+01 at ( 52, 11,  5)
       Min divergence: -0.75E+01 at ( 53, 15, 17)
       Total Heat Release Rate:            662.234 kW
       Radiation Loss to Boundaries:       302.490 kW
 
       Time Step   24400   June 28, 2010  20:05:28
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      5.87 hr
       Time step:  0.00361 s, Total time:   222.73 s
       Max CFL number:  0.75E+00 at ( 52, 51, 30)
       Max divergence:  0.10E+02 at ( 51, 11, 19)
       Min divergence: -0.93E+01 at ( 50, 13, 23)
       Total Heat Release Rate:            669.551 kW
       Radiation Loss to Boundaries:       306.482 kW
 
       Time Step   24500   June 28, 2010  20:06:55
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      5.90 hr
       Time step:  0.00320 s, Total time:   223.32 s
       Max CFL number:  0.87E+00 at ( 47, 48, 30)
       Max divergence:  0.64E+01 at ( 51, 15,  4)
       Min divergence: -0.75E+01 at ( 49, 14, 29)
       Total Heat Release Rate:            671.198 kW
       Radiation Loss to Boundaries:       299.356 kW
 
       Time Step   24600   June 28, 2010  20:08:22
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      5.92 hr
       Time step:  0.00825 s, Total time:   223.97 s
       Max CFL number:  0.82E+00 at ( 52, 13, 22)
       Max divergence:  0.11E+02 at ( 52, 11, 22)
       Min divergence: -0.53E+01 at ( 53, 16, 12)
       Total Heat Release Rate:            638.775 kW
       Radiation Loss to Boundaries:       290.023 kW
 
       Time Step   24700   June 28, 2010  20:09:49
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      5.95 hr
       Time step:  0.00400 s, Total time:   224.63 s
       Max CFL number:  0.80E+00 at ( 55, 47, 30)
       Max divergence:  0.72E+01 at ( 49, 14, 12)
       Min divergence: -0.57E+01 at ( 50, 14, 19)
       Total Heat Release Rate:            667.321 kW
       Radiation Loss to Boundaries:       297.668 kW
 
       Time Step   24800   June 28, 2010  20:11:17
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      5.97 hr
       Time step:  0.00364 s, Total time:   225.15 s
       Max CFL number:  0.47E+00 at ( 47, 54, 28)
       Max divergence:  0.12E+02 at ( 53, 14, 11)
       Min divergence: -0.11E+02 at ( 51, 10, 12)
       Total Heat Release Rate:            666.307 kW
       Radiation Loss to Boundaries:       292.750 kW
 
       Time Step   24900   June 28, 2010  20:12:45
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      6.00 hr
       Time step:  0.00636 s, Total time:   225.87 s
       Max CFL number:  0.95E+00 at ( 55, 35, 30)
       Max divergence:  0.12E+02 at ( 52, 14, 25)
       Min divergence: -0.89E+01 at ( 53, 15, 20)
       Total Heat Release Rate:            609.792 kW
       Radiation Loss to Boundaries:       271.130 kW
 
       Time Step   25000   June 28, 2010  20:14:12
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      6.02 hr
       Time step:  0.00681 s, Total time:   226.35 s
       Max CFL number:  0.82E+00 at ( 55, 52, 30)
       Max divergence:  0.72E+01 at ( 50, 13, 26)
       Min divergence: -0.97E+01 at ( 55, 17, 27)
       Total Heat Release Rate:            680.245 kW
       Radiation Loss to Boundaries:       302.337 kW
 
       Time Step   25100   June 28, 2010  20:15:40
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      6.04 hr
       Time step:  0.00649 s, Total time:   227.07 s
       Max CFL number:  0.88E+00 at ( 55,  3, 30)
       Max divergence:  0.71E+01 at ( 54,  9, 28)
       Min divergence: -0.81E+01 at ( 55, 12, 27)
       Total Heat Release Rate:            640.041 kW
       Radiation Loss to Boundaries:       306.400 kW
 
       Time Step   25200   June 28, 2010  20:17:07
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      6.07 hr
       Time step:  0.00797 s, Total time:   227.67 s
       Max CFL number:  0.79E+00 at ( 53, 14, 23)
       Max divergence:  0.69E+01 at ( 54, 12, 17)
       Min divergence: -0.94E+01 at ( 53, 17, 25)
       Total Heat Release Rate:            688.100 kW
       Radiation Loss to Boundaries:       297.901 kW
 
       Time Step   25300   June 28, 2010  20:18:35
       ----------------------------------------------
       CPU/step:     0.877 s, Total CPU:      6.09 hr
       Time step:  0.00598 s, Total time:   228.39 s
       Max CFL number:  0.88E+00 at ( 55, 30, 30)
       Max divergence:  0.60E+01 at ( 52, 15,  9)
       Min divergence: -0.71E+01 at ( 49, 13, 21)
       Total Heat Release Rate:            665.506 kW
       Radiation Loss to Boundaries:       296.304 kW
 
       Time Step   25400   June 28, 2010  20:20:02
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      6.12 hr
       Time step:  0.00634 s, Total time:   228.96 s
       Max CFL number:  0.86E+00 at ( 55, 27, 30)
       Max divergence:  0.72E+01 at ( 54, 14,  7)
       Min divergence: -0.91E+01 at ( 53, 16, 19)
       Total Heat Release Rate:            682.638 kW
       Radiation Loss to Boundaries:       316.872 kW
 
       Time Step   25500   June 28, 2010  20:21:29
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      6.14 hr
       Time step:  0.00637 s, Total time:   229.53 s
       Max CFL number:  0.89E+00 at ( 55, 52, 30)
       Max divergence:  0.94E+01 at ( 51, 12, 22)
       Min divergence: -0.26E+02 at ( 52,  9, 19)
       Total Heat Release Rate:            683.318 kW
       Radiation Loss to Boundaries:       297.673 kW
 
       Time Step   25600   June 28, 2010  20:22:57
       ----------------------------------------------
       CPU/step:     0.877 s, Total CPU:      6.17 hr
       Time step:  0.00614 s, Total time:   230.27 s
       Max CFL number:  0.88E+00 at ( 55, 24, 30)
       Max divergence:  0.89E+01 at ( 51, 11, 24)
       Min divergence: -0.91E+01 at ( 50, 11, 23)
       Total Heat Release Rate:            620.077 kW
       Radiation Loss to Boundaries:       303.097 kW
 
       Time Step   25700   June 28, 2010  20:24:24
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      6.19 hr
       Time step:  0.00736 s, Total time:   230.79 s
       Max CFL number:  0.91E+00 at ( 52, 27, 30)
       Max divergence:  0.81E+01 at ( 54, 17, 29)
       Min divergence: -0.91E+01 at ( 55, 13, 23)
       Total Heat Release Rate:            694.529 kW
       Radiation Loss to Boundaries:       331.501 kW
 
       Time Step   25800   June 28, 2010  20:25:52
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:      6.21 hr
       Time step:  0.00813 s, Total time:   231.35 s
       Max CFL number:  0.79E+00 at ( 54, 12, 24)
       Max divergence:  0.80E+01 at ( 49, 12,  7)
       Min divergence: -0.13E+02 at ( 49, 12,  9)
       Total Heat Release Rate:            698.386 kW
       Radiation Loss to Boundaries:       303.919 kW
 
       Time Step   25900   June 28, 2010  20:27:20
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:      6.24 hr
       Time step:  0.00502 s, Total time:   232.13 s
       Max CFL number:  0.83E+00 at ( 52, 40, 30)
       Max divergence:  0.16E+02 at ( 52, 11, 18)
       Min divergence: -0.11E+02 at ( 51, 12, 18)
       Total Heat Release Rate:            608.757 kW
       Radiation Loss to Boundaries:       309.810 kW
 
       Time Step   26000   June 28, 2010  20:28:47
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      6.26 hr
       Time step:  0.00631 s, Total time:   232.76 s
       Max CFL number:  0.88E+00 at ( 55, 22, 30)
       Max divergence:  0.90E+01 at ( 50, 13, 26)
       Min divergence: -0.86E+01 at ( 55,  9, 26)
       Total Heat Release Rate:            648.791 kW
       Radiation Loss to Boundaries:       293.593 kW
 
       Time Step   26100   June 28, 2010  20:30:15
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:      6.29 hr
       Time step:  0.00474 s, Total time:   233.35 s
       Max CFL number:  0.87E+00 at ( 55, 36, 30)
       Max divergence:  0.13E+02 at ( 54, 11, 22)
       Min divergence: -0.18E+02 at ( 53, 11, 22)
       Total Heat Release Rate:            631.541 kW
       Radiation Loss to Boundaries:       300.339 kW
 
       Time Step   26200   June 28, 2010  20:31:42
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:      6.31 hr
       Time step:  0.00342 s, Total time:   233.99 s
       Max CFL number:  0.81E+00 at ( 52, 43, 30)
       Max divergence:  0.12E+02 at ( 50, 11, 14)
       Min divergence: -0.18E+02 at ( 49, 11, 13)
       Total Heat Release Rate:            684.128 kW
       Radiation Loss to Boundaries:       302.802 kW
 
       Time Step   26300   June 28, 2010  20:33:09
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      6.34 hr
       Time step:  0.00670 s, Total time:   234.61 s
       Max CFL number:  0.87E+00 at ( 52,  3, 30)
       Max divergence:  0.16E+02 at ( 54, 13, 21)
       Min divergence: -0.12E+02 at ( 54, 14, 21)
       Total Heat Release Rate:            650.403 kW
       Radiation Loss to Boundaries:       299.958 kW
 
       Time Step   26400   June 28, 2010  20:34:37
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      6.36 hr
       Time step:  0.00652 s, Total time:   235.06 s
       Max CFL number:  0.59E+00 at ( 53, 13, 25)
       Max divergence:  0.11E+02 at ( 51, 12, 23)
       Min divergence: -0.11E+02 at ( 50, 13, 23)
       Total Heat Release Rate:            667.664 kW
       Radiation Loss to Boundaries:       304.586 kW
 
       Time Step   26500   June 28, 2010  20:36:05
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      6.38 hr
       Time step:  0.00566 s, Total time:   235.85 s
       Max CFL number:  0.88E+00 at ( 55, 28, 30)
       Max divergence:  0.84E+01 at ( 50, 12, 10)
       Min divergence: -0.72E+01 at ( 55, 13, 27)
       Total Heat Release Rate:            663.887 kW
       Radiation Loss to Boundaries:       310.597 kW
 
       Time Step   26600   June 28, 2010  20:37:32
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      6.41 hr
       Time step:  0.00689 s, Total time:   236.37 s
       Max CFL number:  0.79E+00 at ( 52, 52, 30)
       Max divergence:  0.98E+01 at ( 52, 11, 18)
       Min divergence: -0.10E+02 at ( 51, 11, 20)
       Total Heat Release Rate:            677.547 kW
       Radiation Loss to Boundaries:       296.946 kW
 
       Time Step   26700   June 28, 2010  20:39:00
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:      6.43 hr
       Time step:  0.00282 s, Total time:   236.99 s
       Max CFL number:  0.76E+00 at ( 47, 48, 30)
       Max divergence:  0.10E+02 at ( 50, 14, 17)
       Min divergence: -0.10E+02 at ( 49, 14, 18)
       Total Heat Release Rate:            685.619 kW
       Radiation Loss to Boundaries:       301.047 kW
 
       Time Step   26800   June 28, 2010  20:40:27
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      6.46 hr
       Time step:  0.00908 s, Total time:   237.63 s
       Max CFL number:  0.85E+00 at ( 52, 12, 24)
       Max divergence:  0.61E+01 at ( 52, 10, 21)
       Min divergence: -0.96E+01 at ( 49, 14, 12)
       Total Heat Release Rate:            661.686 kW
       Radiation Loss to Boundaries:       303.556 kW
 
       Time Step   26900   June 28, 2010  20:41:55
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:      6.48 hr
       Time step:  0.00668 s, Total time:   238.30 s
       Max CFL number:  0.98E+00 at ( 47, 21, 30)
       Max divergence:  0.59E+01 at ( 54, 13,  4)
       Min divergence: -0.80E+01 at ( 50, 17, 29)
       Total Heat Release Rate:            646.740 kW
       Radiation Loss to Boundaries:       312.282 kW
 
       Time Step   27000   June 28, 2010  20:43:23
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:      6.51 hr
       Time step:  0.00336 s, Total time:   238.78 s
       Max CFL number:  0.96E+00 at ( 55, 36, 30)
       Max divergence:  0.72E+01 at ( 50, 13, 18)
       Min divergence: -0.15E+02 at ( 50, 14, 19)
       Total Heat Release Rate:            656.384 kW
       Radiation Loss to Boundaries:       308.227 kW
 
       Time Step   27100   June 28, 2010  20:44:51
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      6.53 hr
       Time step:  0.00621 s, Total time:   239.51 s
       Max CFL number:  0.87E+00 at ( 47, 34, 30)
       Max divergence:  0.11E+02 at ( 53, 11,  9)
       Min divergence: -0.11E+02 at ( 54, 15, 21)
       Total Heat Release Rate:            639.042 kW
       Radiation Loss to Boundaries:       296.642 kW
 
       Time Step   27200   June 28, 2010  20:46:18
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      6.55 hr
       Time step:  0.00600 s, Total time:   240.11 s
       Max CFL number:  0.83E+00 at ( 52, 41, 30)
       Max divergence:  0.11E+02 at ( 53, 12, 22)
       Min divergence: -0.18E+02 at ( 53, 12, 21)
       Total Heat Release Rate:            684.949 kW
       Radiation Loss to Boundaries:       310.952 kW
 
       Time Step   27300   June 28, 2010  20:47:45
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      6.58 hr
       Time step:  0.00924 s, Total time:   240.82 s
       Max CFL number:  0.90E+00 at ( 50, 13, 27)
       Max divergence:  0.70E+01 at ( 50, 11, 20)
       Min divergence: -0.65E+01 at ( 49, 12, 20)
       Total Heat Release Rate:            647.047 kW
       Radiation Loss to Boundaries:       306.207 kW
 
       Time Step   27400   June 28, 2010  20:49:12
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      6.60 hr
       Time step:  0.00493 s, Total time:   241.56 s
       Max CFL number:  0.85E+00 at ( 52, 46, 30)
       Max divergence:  0.73E+01 at ( 54, 11, 11)
       Min divergence: -0.63E+01 at ( 52, 11, 29)
       Total Heat Release Rate:            663.968 kW
       Radiation Loss to Boundaries:       315.339 kW
 
       Time Step   27500   June 28, 2010  20:50:40
       ----------------------------------------------
       CPU/step:     0.877 s, Total CPU:      6.63 hr
       Time step:  0.00537 s, Total time:   242.16 s
       Max CFL number:  0.94E+00 at ( 55, 41, 30)
       Max divergence:  0.59E+01 at ( 54, 11,  6)
       Min divergence: -0.41E+01 at ( 52, 12, 29)
       Total Heat Release Rate:            670.031 kW
       Radiation Loss to Boundaries:       314.554 kW
 
       Time Step   27600   June 28, 2010  20:52:08
       ----------------------------------------------
       CPU/step:     0.877 s, Total CPU:      6.65 hr
       Time step:  0.00843 s, Total time:   242.68 s
       Max CFL number:  0.82E+00 at ( 53, 12, 22)
       Max divergence:  0.58E+01 at ( 51, 15,  4)
       Min divergence: -0.57E+01 at ( 54, 11, 23)
       Total Heat Release Rate:            651.076 kW
       Radiation Loss to Boundaries:       315.883 kW
 
       Time Step   27700   June 28, 2010  20:53:36
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:      6.68 hr
       Time step:  0.00546 s, Total time:   243.27 s
       Max CFL number:  0.83E+00 at ( 52, 38, 30)
       Max divergence:  0.10E+02 at ( 51, 12, 15)
       Min divergence: -0.89E+01 at ( 52, 10, 19)
       Total Heat Release Rate:            656.825 kW
       Radiation Loss to Boundaries:       308.463 kW
 
       Time Step   27800   June 28, 2010  20:55:02
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      6.70 hr
       Time step:  0.00859 s, Total time:   243.97 s
       Max CFL number:  0.89E+00 at ( 51, 12, 23)
       Max divergence:  0.59E+01 at ( 52, 11,  5)
       Min divergence: -0.12E+02 at ( 52,  3, 26)
       Total Heat Release Rate:            607.053 kW
       Radiation Loss to Boundaries:       297.666 kW
 
       Time Step   27900   June 28, 2010  20:56:30
       ----------------------------------------------
       CPU/step:     0.877 s, Total CPU:      6.72 hr
       Time step:  0.00316 s, Total time:   244.64 s
       Max CFL number:  0.83E+00 at ( 47, 48, 30)
       Max divergence:  0.11E+02 at ( 53, 12, 24)
       Min divergence: -0.77E+01 at ( 55, 14, 27)
       Total Heat Release Rate:            690.000 kW
       Radiation Loss to Boundaries:       306.875 kW
 
       Time Step   28000   June 28, 2010  20:57:58
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      6.75 hr
       Time step:  0.00452 s, Total time:   245.28 s
       Max CFL number:  0.90E+00 at ( 55, 45, 30)
       Max divergence:  0.95E+01 at ( 51, 11, 11)
       Min divergence: -0.53E+01 at ( 53, 15, 14)
       Total Heat Release Rate:            652.732 kW
       Radiation Loss to Boundaries:       306.339 kW
 
       Time Step   28100   June 28, 2010  20:59:25
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      6.77 hr
       Time step:  0.00944 s, Total time:   245.84 s
       Max CFL number:  0.88E+00 at ( 51, 11, 20)
       Max divergence:  0.12E+02 at ( 52, 10, 18)
       Min divergence: -0.25E+02 at ( 51, 13, 25)
       Total Heat Release Rate:            657.404 kW
       Radiation Loss to Boundaries:       300.243 kW
 
       Time Step   28200   June 28, 2010  21:00:52
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      6.80 hr
       Time step:  0.00320 s, Total time:   246.47 s
       Max CFL number:  0.88E+00 at ( 47, 50, 30)
       Max divergence:  0.60E+01 at ( 49, 11,  4)
       Min divergence: -0.95E+01 at ( 51, 13, 27)
       Total Heat Release Rate:            683.679 kW
       Radiation Loss to Boundaries:       301.752 kW
 
       Time Step   28300   June 28, 2010  21:02:20
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:      6.82 hr
       Time step:  0.00737 s, Total time:   246.97 s
       Max CFL number:  0.75E+00 at ( 53, 11, 23)
       Max divergence:  0.60E+01 at ( 54,  9, 29)
       Min divergence: -0.65E+01 at ( 53, 10, 19)
       Total Heat Release Rate:            656.152 kW
       Radiation Loss to Boundaries:       305.519 kW
 
       Time Step   28400   June 28, 2010  21:03:46
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      6.84 hr
       Time step:  0.00945 s, Total time:   247.75 s
       Max CFL number:  0.85E+00 at ( 53, 12, 21)
       Max divergence:  0.13E+02 at ( 53, 14, 19)
       Min divergence: -0.15E+02 at ( 53, 14, 18)
       Total Heat Release Rate:            665.996 kW
       Radiation Loss to Boundaries:       320.255 kW
 
       Time Step   28500   June 28, 2010  21:05:14
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:      6.87 hr
       Time step:  0.00549 s, Total time:   248.48 s
       Max CFL number:  0.91E+00 at ( 55, 42, 30)
       Max divergence:  0.13E+02 at ( 54, 12, 27)
       Min divergence: -0.20E+02 at ( 53,  9, 25)
       Total Heat Release Rate:            659.355 kW
       Radiation Loss to Boundaries:       300.792 kW
 
       Time Step   28600   June 28, 2010  21:06:42
       ----------------------------------------------
       CPU/step:     0.877 s, Total CPU:      6.89 hr
       Time step:  0.00409 s, Total time:   249.04 s
       Max CFL number:  0.76E+00 at ( 55, 52, 30)
       Max divergence:  0.87E+01 at ( 51, 10, 24)
       Min divergence: -0.58E+01 at ( 50, 12, 25)
       Total Heat Release Rate:            665.219 kW
       Radiation Loss to Boundaries:       313.207 kW
 
       Time Step   28700   June 28, 2010  21:08:09
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      6.92 hr
       Time step:  0.00605 s, Total time:   249.80 s
       Max CFL number:  0.90E+00 at ( 55, 29, 30)
       Max divergence:  0.87E+01 at ( 53, 12, 23)
       Min divergence: -0.14E+02 at ( 51, 11, 22)
       Total Heat Release Rate:            604.541 kW
       Radiation Loss to Boundaries:       287.132 kW
 
       Time Step   28800   June 28, 2010  21:09:37
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:      6.94 hr
       Time step:  0.00382 s, Total time:   250.32 s
       Max CFL number:  0.86E+00 at ( 55, 40, 30)
       Max divergence:  0.65E+01 at ( 51, 11, 22)
       Min divergence: -0.13E+02 at ( 55, 10, 26)
       Total Heat Release Rate:            647.270 kW
       Radiation Loss to Boundaries:       306.345 kW
 
       Time Step   28900   June 28, 2010  21:11:04
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      6.97 hr
       Time step:  0.00888 s, Total time:   250.94 s
       Max CFL number:  0.86E+00 at ( 53, 13, 23)
       Max divergence:  0.82E+01 at ( 51, 11, 10)
       Min divergence: -0.69E+01 at ( 53, 16, 19)
       Total Heat Release Rate:            659.406 kW
       Radiation Loss to Boundaries:       310.525 kW
 
       Time Step   29000   June 28, 2010  21:12:32
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:      6.99 hr
       Time step:  0.00345 s, Total time:   251.64 s
       Max CFL number:  0.86E+00 at ( 55, 33, 30)
       Max divergence:  0.17E+02 at ( 52, 10, 17)
       Min divergence: -0.16E+02 at ( 49, 13, 11)
       Total Heat Release Rate:            678.971 kW
       Radiation Loss to Boundaries:       313.886 kW
 
       Time Step   29100   June 28, 2010  21:13:59
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      7.01 hr
       Time step:  0.00944 s, Total time:   252.30 s
       Max CFL number:  0.93E+00 at ( 50, 12, 24)
       Max divergence:  0.71E+01 at ( 54, 14, 13)
       Min divergence: -0.11E+02 at ( 51,  1, 20)
       Total Heat Release Rate:            645.204 kW
       Radiation Loss to Boundaries:       312.195 kW
 
       Time Step   29200   June 28, 2010  21:15:28
       ----------------------------------------------
       CPU/step:     0.888 s, Total CPU:      7.04 hr
       Time step:  0.00564 s, Total time:   252.81 s
       Max CFL number:  0.57E+00 at ( 54, 13, 23)
       Max divergence:  0.11E+02 at ( 55, 13, 27)
       Min divergence: -0.11E+02 at ( 57, 14, 26)
       Total Heat Release Rate:            698.599 kW
       Radiation Loss to Boundaries:       309.204 kW
 
       Time Step   29300   June 28, 2010  21:16:55
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      7.06 hr
       Time step:  0.00700 s, Total time:   253.50 s
       Max CFL number:  0.93E+00 at ( 55, 30, 30)
       Max divergence:  0.11E+02 at ( 52, 11, 14)
       Min divergence: -0.98E+01 at ( 53,  9, 14)
       Total Heat Release Rate:            672.224 kW
       Radiation Loss to Boundaries:       310.422 kW
 
       Time Step   29400   June 28, 2010  21:18:23
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      7.09 hr
       Time step:  0.00523 s, Total time:   254.10 s
       Max CFL number:  0.82E+00 at ( 59, 49, 30)
       Max divergence:  0.16E+02 at ( 54, 13, 17)
       Min divergence: -0.59E+01 at ( 48, 15, 28)
       Total Heat Release Rate:            634.459 kW
       Radiation Loss to Boundaries:       280.062 kW
 
       Time Step   29500   June 28, 2010  21:19:51
       ----------------------------------------------
       CPU/step:     0.881 s, Total CPU:      7.11 hr
       Time step:  0.00530 s, Total time:   254.61 s
       Max CFL number:  0.56E+00 at ( 47, 54, 28)
       Max divergence:  0.83E+01 at ( 50, 13, 11)
       Min divergence: -0.83E+01 at ( 57, 13, 29)
       Total Heat Release Rate:            663.562 kW
       Radiation Loss to Boundaries:       310.988 kW
 
       Time Step   29600   June 28, 2010  21:21:18
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      7.14 hr
       Time step:  0.00849 s, Total time:   255.23 s
       Max CFL number:  0.84E+00 at ( 55, 40, 30)
       Max divergence:  0.15E+02 at ( 54, 10, 16)
       Min divergence: -0.16E+02 at ( 54,  9, 15)
       Total Heat Release Rate:            655.071 kW
       Radiation Loss to Boundaries:       296.687 kW
 
       Time Step   29700   June 28, 2010  21:22:45
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      7.16 hr
       Time step:  0.00680 s, Total time:   256.05 s
       Max CFL number:  0.85E+00 at ( 52, 36, 30)
       Max divergence:  0.94E+01 at ( 52, 12, 24)
       Min divergence: -0.68E+01 at ( 55, 12, 21)
       Total Heat Release Rate:            689.894 kW
       Radiation Loss to Boundaries:       317.957 kW
 
       Time Step   29800   June 28, 2010  21:24:13
       ----------------------------------------------
       CPU/step:     0.877 s, Total CPU:      7.19 hr
       Time step:  0.00471 s, Total time:   256.63 s
       Max CFL number:  0.84E+00 at ( 52, 49, 30)
       Max divergence:  0.12E+02 at ( 52, 13, 21)
       Min divergence: -0.15E+02 at ( 53, 14, 23)
       Total Heat Release Rate:            671.320 kW
       Radiation Loss to Boundaries:       313.261 kW
 
       Time Step   29900   June 28, 2010  21:25:41
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      7.21 hr
       Time step:  0.00915 s, Total time:   257.19 s
       Max CFL number:  0.88E+00 at ( 52, 11, 21)
       Max divergence:  0.17E+02 at ( 54, 10, 22)
       Min divergence: -0.14E+02 at ( 53, 10, 22)
       Total Heat Release Rate:            677.419 kW
       Radiation Loss to Boundaries:       290.318 kW
 
       Time Step   30000   June 28, 2010  21:27:08
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      7.23 hr
       Time step:  0.00389 s, Total time:   258.02 s
       Max CFL number:  0.86E+00 at ( 55, 39, 30)
       Max divergence:  0.83E+01 at ( 51, 14, 23)
       Min divergence: -0.86E+01 at ( 49, 13, 29)
       Total Heat Release Rate:            638.451 kW
       Radiation Loss to Boundaries:       308.007 kW
 
       Time Step   30100   June 28, 2010  21:28:36
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      7.26 hr
       Time step:  0.00915 s, Total time:   258.57 s
       Max CFL number:  0.87E+00 at ( 52, 12, 23)
       Max divergence:  0.56E+01 at ( 51, 11, 26)
       Min divergence: -0.70E+01 at ( 50, 14, 25)
       Total Heat Release Rate:            662.245 kW
       Radiation Loss to Boundaries:       316.691 kW
 
       Time Step   30200   June 28, 2010  21:30:03
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      7.28 hr
       Time step:  0.00882 s, Total time:   259.29 s
       Max CFL number:  0.83E+00 at ( 52, 12, 23)
       Max divergence:  0.98E+01 at ( 50, 11, 22)
       Min divergence: -0.92E+01 at ( 50, 11, 21)
       Total Heat Release Rate:            694.416 kW
       Radiation Loss to Boundaries:       326.224 kW
 
       Time Step   30300   June 28, 2010  21:31:30
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:      7.31 hr
       Time step:  0.00380 s, Total time:   259.95 s
       Max CFL number:  0.83E+00 at ( 47, 36, 30)
       Max divergence:  0.73E+01 at ( 52, 12, 27)
       Min divergence: -0.72E+01 at ( 53, 12, 27)
       Total Heat Release Rate:            652.783 kW
       Radiation Loss to Boundaries:       311.496 kW
 
       Time Step   30400   June 28, 2010  21:32:57
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      7.33 hr
       Time step:  0.00887 s, Total time:   260.60 s
       Max CFL number:  0.84E+00 at ( 52, 12, 23)
       Max divergence:  0.57E+01 at ( 52, 10, 24)
       Min divergence: -0.86E+01 at ( 51, 12, 27)
       Total Heat Release Rate:            655.020 kW
       Radiation Loss to Boundaries:       328.519 kW
 
       Time Step   30500   June 28, 2010  21:34:25
       ----------------------------------------------
       CPU/step:     0.877 s, Total CPU:      7.36 hr
       Time step:  0.00628 s, Total time:   261.34 s
       Max CFL number:  0.87E+00 at ( 47, 24, 30)
       Max divergence:  0.11E+02 at ( 51, 11, 23)
       Min divergence: -0.78E+01 at ( 53, 13, 17)
       Total Heat Release Rate:            649.752 kW
       Radiation Loss to Boundaries:       319.680 kW
 
       Time Step   30600   June 28, 2010  21:35:53
       ----------------------------------------------
       CPU/step:     0.881 s, Total CPU:      7.38 hr
       Time step:  0.00354 s, Total time:   261.86 s
       Max CFL number:  0.86E+00 at ( 55, 31, 30)
       Max divergence:  0.59E+01 at ( 54, 16, 29)
       Min divergence: -0.73E+01 at ( 53, 17, 29)
       Total Heat Release Rate:            662.257 kW
       Radiation Loss to Boundaries:       320.451 kW
 
       Time Step   30700   June 28, 2010  21:37:20
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      7.40 hr
       Time step:  0.00846 s, Total time:   262.42 s
       Max CFL number:  0.83E+00 at ( 53, 11, 23)
       Max divergence:  0.63E+01 at ( 52, 15,  7)
       Min divergence: -0.83E+01 at ( 54, 10, 27)
       Total Heat Release Rate:            683.608 kW
       Radiation Loss to Boundaries:       340.945 kW
 
       Time Step   30800   June 28, 2010  21:38:48
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:      7.43 hr
       Time step:  0.00476 s, Total time:   263.04 s
       Max CFL number:  0.87E+00 at ( 55, 50, 30)
       Max divergence:  0.72E+01 at ( 50, 14, 22)
       Min divergence: -0.63E+01 at ( 53, 11, 29)
       Total Heat Release Rate:            645.894 kW
       Radiation Loss to Boundaries:       329.853 kW
 
       Time Step   30900   June 28, 2010  21:40:15
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      7.45 hr
       Time step:  0.00680 s, Total time:   263.63 s
       Max CFL number:  0.77E+00 at ( 55,  2, 30)
       Max divergence:  0.62E+01 at ( 53, 14,  5)
       Min divergence: -0.73E+01 at ( 53, 11, 29)
       Total Heat Release Rate:            683.531 kW
       Radiation Loss to Boundaries:       330.790 kW
 
       Time Step   31000   June 28, 2010  21:41:43
       ----------------------------------------------
       CPU/step:     0.881 s, Total CPU:      7.48 hr
       Time step:  0.00425 s, Total time:   264.28 s
       Max CFL number:  0.79E+00 at ( 52, 51, 30)
       Max divergence:  0.87E+01 at ( 52, 11, 22)
       Min divergence: -0.20E+02 at ( 54, 10, 22)
       Total Heat Release Rate:            678.893 kW
       Radiation Loss to Boundaries:       317.148 kW
 
       Time Step   31100   June 28, 2010  21:43:10
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      7.50 hr
       Time step:  0.00564 s, Total time:   265.00 s
       Max CFL number:  0.97E+00 at ( 55, 43, 30)
       Max divergence:  0.73E+01 at ( 53, 14, 13)
       Min divergence: -0.96E+01 at ( 52, 19, 28)
       Total Heat Release Rate:            685.117 kW
       Radiation Loss to Boundaries:       332.432 kW
 
       Time Step   31200   June 28, 2010  21:44:38
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      7.53 hr
       Time step:  0.00875 s, Total time:   265.59 s
       Max CFL number:  0.82E+00 at ( 54, 12, 22)
       Max divergence:  0.61E+01 at ( 49, 13,  4)
       Min divergence: -0.15E+02 at ( 52,  8, 27)
       Total Heat Release Rate:            649.772 kW
       Radiation Loss to Boundaries:       321.676 kW
 
       Time Step   31300   June 28, 2010  21:46:06
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:      7.55 hr
       Time step:  0.00583 s, Total time:   266.18 s
       Max CFL number:  0.95E+00 at ( 55, 39, 30)
       Max divergence:  0.92E+01 at ( 55, 10, 23)
       Min divergence: -0.19E+02 at ( 55,  9, 20)
       Total Heat Release Rate:            643.571 kW
       Radiation Loss to Boundaries:       307.625 kW
 
       Time Step   31400   June 28, 2010  21:47:33
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      7.57 hr
       Time step:  0.00447 s, Total time:   266.92 s
       Max CFL number:  0.92E+00 at ( 47, 32, 30)
       Max divergence:  0.13E+02 at ( 53, 13, 22)
       Min divergence: -0.13E+02 at ( 50, 13, 28)
       Total Heat Release Rate:            630.817 kW
       Radiation Loss to Boundaries:       301.179 kW
 
       Time Step   31500   June 28, 2010  21:49:02
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:      7.60 hr
       Time step:  0.00338 s, Total time:   267.42 s
       Max CFL number:  0.89E+00 at ( 55, 42, 30)
       Max divergence:  0.13E+02 at ( 53, 11, 24)
       Min divergence: -0.12E+02 at ( 53, 11, 23)
       Total Heat Release Rate:            678.225 kW
       Radiation Loss to Boundaries:       314.132 kW
 
       Time Step   31600   June 28, 2010  21:50:30
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:      7.62 hr
       Time step:  0.00541 s, Total time:   267.91 s
       Max CFL number:  0.54E+00 at ( 55, 53, 30)
       Max divergence:  0.12E+02 at ( 52, 12, 21)
       Min divergence: -0.94E+01 at ( 49, 11, 14)
       Total Heat Release Rate:            701.312 kW
       Radiation Loss to Boundaries:       312.923 kW
 
       Time Step   31700   June 28, 2010  21:51:57
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      7.65 hr
       Time step:  0.00856 s, Total time:   268.59 s
       Max CFL number:  0.83E+00 at ( 51, 11, 22)
       Max divergence:  0.60E+01 at ( 54, 15,  4)
       Min divergence: -0.59E+01 at ( 51, 11, 27)
       Total Heat Release Rate:            644.038 kW
       Radiation Loss to Boundaries:       301.965 kW
 
       Time Step   31800   June 28, 2010  21:53:25
       ----------------------------------------------
       CPU/step:     0.880 s, Total CPU:      7.67 hr
       Time step:  0.00927 s, Total time:   269.08 s
       Max CFL number:  0.86E+00 at ( 51, 12, 23)
       Max divergence:  0.11E+02 at ( 53, 13, 21)
       Min divergence: -0.83E+01 at ( 53, 13, 20)
       Total Heat Release Rate:            622.090 kW
       Radiation Loss to Boundaries:       302.292 kW
 
       Time Step   31900   June 28, 2010  21:54:53
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:      7.70 hr
       Time step:  0.00462 s, Total time:   269.72 s
       Max CFL number:  0.94E+00 at ( 55, 51, 30)
       Max divergence:  0.71E+01 at ( 51, 14, 18)
       Min divergence: -0.75E+01 at ( 54, 11, 12)
       Total Heat Release Rate:            657.548 kW
       Radiation Loss to Boundaries:       305.773 kW
 
       Time Step   32000   June 28, 2010  21:56:20
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      7.72 hr
       Time step:  0.00384 s, Total time:   270.36 s
       Max CFL number:  0.91E+00 at ( 55, 44, 30)
       Max divergence:  0.63E+01 at ( 54, 10, 27)
       Min divergence: -0.52E+01 at ( 51, 14, 21)
       Total Heat Release Rate:            670.330 kW
       Radiation Loss to Boundaries:       321.207 kW
 
       Time Step   32100   June 28, 2010  21:57:47
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      7.74 hr
       Time step:  0.00949 s, Total time:   270.91 s
       Max CFL number:  0.88E+00 at ( 52, 13, 22)
       Max divergence:  0.89E+01 at ( 51, 11, 21)
       Min divergence: -0.46E+01 at ( 53, 15, 30)
       Total Heat Release Rate:            653.612 kW
       Radiation Loss to Boundaries:       323.568 kW
 
       Time Step   32200   June 28, 2010  21:59:16
       ----------------------------------------------
       CPU/step:     0.881 s, Total CPU:      7.77 hr
       Time step:  0.00540 s, Total time:   271.59 s
       Max CFL number:  0.83E+00 at ( 55, 50, 30)
       Max divergence:  0.71E+01 at ( 51, 13, 22)
       Min divergence: -0.85E+01 at ( 55, 11, 26)
       Total Heat Release Rate:            682.515 kW
       Radiation Loss to Boundaries:       333.175 kW
 
       Time Step   32300   June 28, 2010  22:00:43
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      7.79 hr
       Time step:  0.00602 s, Total time:   272.32 s
       Max CFL number:  0.91E+00 at ( 52, 29, 30)
       Max divergence:  0.90E+01 at ( 51, 14, 26)
       Min divergence: -0.99E+01 at ( 55, 13, 27)
       Total Heat Release Rate:            673.714 kW
       Radiation Loss to Boundaries:       317.826 kW
 
       Time Step   32400   June 28, 2010  22:02:11
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      7.82 hr
       Time step:  0.00480 s, Total time:   272.91 s
       Max CFL number:  0.65E+00 at ( 55, 53, 30)
       Max divergence:  0.69E+01 at ( 54, 12, 27)
       Min divergence: -0.21E+02 at ( 56, 13, 27)
       Total Heat Release Rate:            681.753 kW
       Radiation Loss to Boundaries:       309.934 kW
 
       Time Step   32500   June 28, 2010  22:03:38
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      7.84 hr
       Time step:  0.00831 s, Total time:   273.64 s
       Max CFL number:  0.87E+00 at ( 56, 31, 30)
       Max divergence:  0.13E+02 at ( 52, 10, 21)
       Min divergence: -0.14E+02 at ( 51, 12, 24)
       Total Heat Release Rate:            668.494 kW
       Radiation Loss to Boundaries:       328.022 kW
 
       Time Step   32600   June 28, 2010  22:05:06
       ----------------------------------------------
       CPU/step:     0.877 s, Total CPU:      7.87 hr
       Time step:  0.00900 s, Total time:   274.24 s
       Max CFL number:  0.79E+00 at ( 52, 10, 24)
       Max divergence:  0.13E+02 at ( 54, 13, 21)
       Min divergence: -0.56E+01 at ( 53,  1, 19)
       Total Heat Release Rate:            628.889 kW
       Radiation Loss to Boundaries:       302.624 kW
 
       Time Step   32700   June 28, 2010  22:06:33
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      7.89 hr
       Time step:  0.00595 s, Total time:   274.97 s
       Max CFL number:  0.90E+00 at ( 52, 43, 30)
       Max divergence:  0.19E+02 at ( 53, 12, 18)
       Min divergence: -0.23E+02 at ( 52, 12, 17)
       Total Heat Release Rate:            649.087 kW
       Radiation Loss to Boundaries:       308.847 kW
 
       Time Step   32800   June 28, 2010  22:08:01
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      7.91 hr
       Time step:  0.01061 s, Total time:   275.64 s
       Max CFL number:  0.92E+00 at ( 52, 24, 30)
       Max divergence:  0.11E+02 at ( 53, 11, 21)
       Min divergence: -0.13E+02 at ( 56, 12, 29)
       Total Heat Release Rate:            698.573 kW
       Radiation Loss to Boundaries:       321.027 kW
 
       Time Step   32900   June 28, 2010  22:09:29
       ----------------------------------------------
       CPU/step:     0.877 s, Total CPU:      7.94 hr
       Time step:  0.00952 s, Total time:   276.32 s
       Max CFL number:  0.86E+00 at ( 54, 13, 21)
       Max divergence:  0.10E+02 at ( 54, 12, 22)
       Min divergence: -0.99E+01 at ( 52, 13, 24)
       Total Heat Release Rate:            704.523 kW
       Radiation Loss to Boundaries:       335.287 kW
 
       Time Step   33000   June 28, 2010  22:10:56
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      7.96 hr
       Time step:  0.00650 s, Total time:   276.91 s
       Max CFL number:  0.86E+00 at ( 52, 32, 30)
       Max divergence:  0.61E+01 at ( 50, 14,  5)
       Min divergence: -0.79E+01 at ( 51, 12, 25)
       Total Heat Release Rate:            633.039 kW
       Radiation Loss to Boundaries:       314.132 kW
 
       Time Step   33100   June 28, 2010  22:12:24
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      7.99 hr
       Time step:  0.00616 s, Total time:   277.58 s
       Max CFL number:  0.92E+00 at ( 55, 31, 30)
       Max divergence:  0.70E+01 at ( 50, 13, 12)
       Min divergence: -0.10E+02 at ( 52,  4, 28)
       Total Heat Release Rate:            640.220 kW
       Radiation Loss to Boundaries:       323.768 kW
 
       Time Step   33200   June 28, 2010  22:13:52
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      8.01 hr
       Time step:  0.00905 s, Total time:   278.18 s
       Max CFL number:  0.86E+00 at ( 53, 11, 23)
       Max divergence:  0.72E+01 at ( 51, 13, 22)
       Min divergence: -0.68E+01 at ( 50, 11, 23)
       Total Heat Release Rate:            682.291 kW
       Radiation Loss to Boundaries:       342.373 kW
 
       Time Step   33300   June 28, 2010  22:15:18
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      8.04 hr
       Time step:  0.00968 s, Total time:   278.88 s
       Max CFL number:  0.93E+00 at ( 52, 11, 23)
       Max divergence:  0.10E+02 at ( 52, 14, 17)
       Min divergence: -0.15E+02 at ( 53, 15, 18)
       Total Heat Release Rate:            667.898 kW
       Radiation Loss to Boundaries:       329.181 kW
 
       Time Step   33400   June 28, 2010  22:16:47
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:      8.06 hr
       Time step:  0.00420 s, Total time:   279.42 s
       Max CFL number:  0.96E+00 at ( 52, 35, 30)
       Max divergence:  0.58E+01 at ( 51, 13, 22)
       Min divergence: -0.70E+01 at ( 55, 16, 27)
       Total Heat Release Rate:            648.750 kW
       Radiation Loss to Boundaries:       315.194 kW
 
       Time Step   33500   June 28, 2010  22:18:14
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      8.08 hr
       Time step:  0.00924 s, Total time:   280.11 s
       Max CFL number:  0.95E+00 at ( 55, 25, 30)
       Max divergence:  0.75E+01 at ( 50, 11, 26)
       Min divergence: -0.76E+01 at ( 49, 11, 25)
       Total Heat Release Rate:            701.385 kW
       Radiation Loss to Boundaries:       341.875 kW
 
       Time Step   33600   June 28, 2010  22:19:43
       ----------------------------------------------
       CPU/step:     0.888 s, Total CPU:      8.11 hr
       Time step:  0.00312 s, Total time:   280.60 s
       Max CFL number:  0.80E+00 at ( 47, 45, 30)
       Max divergence:  0.88E+01 at ( 50, 15, 22)
       Min divergence: -0.12E+02 at ( 51, 16, 21)
       Total Heat Release Rate:            670.061 kW
       Radiation Loss to Boundaries:       320.164 kW
 
       Time Step   33700   June 28, 2010  22:21:10
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      8.13 hr
       Time step:  0.00917 s, Total time:   281.16 s
       Max CFL number:  0.86E+00 at ( 52, 12, 23)
       Max divergence:  0.66E+01 at ( 49, 14, 10)
       Min divergence: -0.62E+01 at ( 55, 16, 27)
       Total Heat Release Rate:            655.325 kW
       Radiation Loss to Boundaries:       314.263 kW
 
       Time Step   33800   June 28, 2010  22:22:37
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      8.16 hr
       Time step:  0.00871 s, Total time:   281.88 s
       Max CFL number:  0.81E+00 at ( 51, 13, 23)
       Max divergence:  0.12E+02 at ( 51, 15, 21)
       Min divergence: -0.92E+01 at ( 55, 13, 27)
       Total Heat Release Rate:            651.966 kW
       Radiation Loss to Boundaries:       307.552 kW
 
       Time Step   33900   June 28, 2010  22:24:05
       ----------------------------------------------
       CPU/step:     0.880 s, Total CPU:      8.18 hr
       Time step:  0.00273 s, Total time:   282.41 s
       Max CFL number:  0.79E+00 at ( 47, 52, 30)
       Max divergence:  0.74E+01 at ( 54, 11,  6)
       Min divergence: -0.12E+02 at ( 50, 12, 23)
       Total Heat Release Rate:            657.637 kW
       Radiation Loss to Boundaries:       310.376 kW
 
       Time Step   34000   June 28, 2010  22:25:33
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      8.21 hr
       Time step:  0.00702 s, Total time:   283.07 s
       Max CFL number:  0.87E+00 at ( 52, 21, 30)
       Max divergence:  0.76E+01 at ( 50, 15, 16)
       Min divergence: -0.11E+02 at ( 53, 16, 27)
       Total Heat Release Rate:            681.614 kW
       Radiation Loss to Boundaries:       312.256 kW
 
       Time Step   34100   June 28, 2010  22:27:01
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:      8.23 hr
       Time step:  0.00366 s, Total time:   283.56 s
       Max CFL number:  0.86E+00 at ( 55, 43, 30)
       Max divergence:  0.68E+01 at ( 51, 11, 26)
       Min divergence: -0.93E+01 at ( 50, 12, 21)
       Total Heat Release Rate:            668.029 kW
       Radiation Loss to Boundaries:       302.681 kW
 
       Time Step   34200   June 28, 2010  22:28:28
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      8.26 hr
       Time step:  0.00815 s, Total time:   284.27 s
       Max CFL number:  0.84E+00 at ( 52, 16, 24)
       Max divergence:  0.62E+01 at ( 50, 11,  7)
       Min divergence: -0.41E+01 at ( 53, 16, 29)
       Total Heat Release Rate:            621.450 kW
       Radiation Loss to Boundaries:       312.366 kW
 
       Time Step   34300   June 28, 2010  22:29:56
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:      8.28 hr
       Time step:  0.00854 s, Total time:   284.84 s
       Max CFL number:  0.82E+00 at ( 54, 14, 23)
       Max divergence:  0.11E+02 at ( 51, 12, 10)
       Min divergence: -0.76E+01 at ( 57, 14, 29)
       Total Heat Release Rate:            680.689 kW
       Radiation Loss to Boundaries:       335.891 kW
 
       Time Step   34400   June 28, 2010  22:31:23
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      8.30 hr
       Time step:  0.00583 s, Total time:   285.53 s
       Max CFL number:  0.99E+00 at ( 55,  3, 30)
       Max divergence:  0.84E+01 at ( 54, 14, 21)
       Min divergence: -0.81E+01 at ( 55, 19, 27)
       Total Heat Release Rate:            617.992 kW
       Radiation Loss to Boundaries:       322.708 kW
 
       Time Step   34500   June 28, 2010  22:32:51
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      8.33 hr
       Time step:  0.00472 s, Total time:   286.17 s
       Max CFL number:  0.92E+00 at ( 55, 39, 30)
       Max divergence:  0.59E+01 at ( 50, 12,  4)
       Min divergence: -0.71E+01 at ( 55, 18, 26)
       Total Heat Release Rate:            696.954 kW
       Radiation Loss to Boundaries:       327.104 kW
 
       Time Step   34600   June 28, 2010  22:34:20
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      8.35 hr
       Time step:  0.00567 s, Total time:   286.62 s
       Max CFL number:  0.55E+00 at ( 51, 14, 24)
       Max divergence:  0.77E+01 at ( 50, 13, 14)
       Min divergence: -0.98E+01 at ( 51, 12, 11)
       Total Heat Release Rate:            667.088 kW
       Radiation Loss to Boundaries:       323.134 kW
 
       Time Step   34700   June 28, 2010  22:35:47
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      8.38 hr
       Time step:  0.00498 s, Total time:   287.22 s
       Max CFL number:  0.84E+00 at ( 52, 43, 30)
       Max divergence:  0.71E+01 at ( 53, 11, 26)
       Min divergence: -0.97E+01 at ( 54, 11, 25)
       Total Heat Release Rate:            656.597 kW
       Radiation Loss to Boundaries:       318.949 kW
 
       Time Step   34800   June 28, 2010  22:37:15
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      8.40 hr
       Time step:  0.00841 s, Total time:   287.79 s
       Max CFL number:  0.74E+00 at ( 52, 14, 19)
       Max divergence:  0.73E+01 at ( 53, 16, 18)
       Min divergence: -0.20E+02 at ( 53, 15, 20)
       Total Heat Release Rate:            680.574 kW
       Radiation Loss to Boundaries:       319.744 kW
 
       Time Step   34900   June 28, 2010  22:38:42
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      8.43 hr
       Time step:  0.00548 s, Total time:   288.42 s
       Max CFL number:  0.95E+00 at ( 55, 45, 30)
       Max divergence:  0.10E+02 at ( 50, 14, 19)
       Min divergence: -0.95E+01 at ( 49, 14, 15)
       Total Heat Release Rate:            680.603 kW
       Radiation Loss to Boundaries:       323.202 kW
 
       Time Step   35000   June 28, 2010  22:40:11
       ----------------------------------------------
       CPU/step:     0.880 s, Total CPU:      8.45 hr
       Time step:  0.00492 s, Total time:   289.12 s
       Max CFL number:  0.86E+00 at ( 47, 41, 30)
       Max divergence:  0.71E+01 at ( 55, 14, 17)
       Min divergence: -0.11E+02 at ( 51, 16, 27)
       Total Heat Release Rate:            677.618 kW
       Radiation Loss to Boundaries:       321.194 kW
 
       Time Step   35100   June 28, 2010  22:41:38
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      8.47 hr
       Time step:  0.00989 s, Total time:   289.68 s
       Max CFL number:  0.88E+00 at ( 51, 12, 21)
       Max divergence:  0.12E+02 at ( 53, 11, 20)
       Min divergence: -0.13E+02 at ( 52, 11, 19)
       Total Heat Release Rate:            621.105 kW
       Radiation Loss to Boundaries:       293.498 kW
 
       Time Step   35200   June 28, 2010  22:43:06
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:      8.50 hr
       Time step:  0.00900 s, Total time:   290.12 s
       Max CFL number:  0.94E+00 at ( 52,  3, 30)
       Max divergence:  0.94E+01 at ( 54, 14,  7)
       Min divergence: -0.67E+01 at ( 48, 12, 30)
       Total Heat Release Rate:            640.315 kW
       Radiation Loss to Boundaries:       312.014 kW
 
       Time Step   35300   June 28, 2010  22:44:34
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:      8.52 hr
       Time step:  0.00960 s, Total time:   290.65 s
       Max CFL number:  0.88E+00 at ( 53, 11, 22)
       Max divergence:  0.20E+02 at ( 52, 12, 22)
       Min divergence: -0.81E+01 at ( 53, 13, 22)
       Total Heat Release Rate:            684.460 kW
       Radiation Loss to Boundaries:       314.847 kW
 
       Time Step   35400   June 28, 2010  22:46:02
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      8.55 hr
       Time step:  0.00622 s, Total time:   291.24 s
       Max CFL number:  0.88E+00 at ( 55, 29, 30)
       Max divergence:  0.86E+01 at ( 54, 17, 28)
       Min divergence: -0.61E+01 at ( 51, 11, 19)
       Total Heat Release Rate:            593.561 kW
       Radiation Loss to Boundaries:       325.555 kW
 
       Time Step   35500   June 28, 2010  22:47:29
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:      8.57 hr
       Time step:  0.00920 s, Total time:   291.87 s
       Max CFL number:  0.87E+00 at ( 52, 11, 23)
       Max divergence:  0.66E+01 at ( 51, 10, 20)
       Min divergence: -0.22E+02 at ( 50, 11, 21)
       Total Heat Release Rate:            669.688 kW
       Radiation Loss to Boundaries:       322.039 kW
 
       Time Step   35600   June 28, 2010  22:48:56
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      8.60 hr
       Time step:  0.00959 s, Total time:   292.64 s
       Max CFL number:  0.90E+00 at ( 50, 13, 22)
       Max divergence:  0.10E+02 at ( 53, 13, 16)
       Min divergence: -0.93E+01 at ( 49, 13, 27)
       Total Heat Release Rate:            678.169 kW
       Radiation Loss to Boundaries:       319.392 kW
 
       Time Step   35700   June 28, 2010  22:50:25
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:      8.62 hr
       Time step:  0.00475 s, Total time:   293.24 s
       Max CFL number:  0.90E+00 at ( 55, 32, 30)
       Max divergence:  0.12E+02 at ( 52, 13, 26)
       Min divergence: -0.13E+02 at ( 52, 13, 25)
       Total Heat Release Rate:            665.860 kW
       Radiation Loss to Boundaries:       320.893 kW
 
       Time Step   35800   June 28, 2010  22:51:52
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      8.64 hr
       Time step:  0.00700 s, Total time:   293.84 s
       Max CFL number:  0.94E+00 at ( 55, 21, 30)
       Max divergence:  0.67E+01 at ( 49, 12, 21)
       Min divergence: -0.91E+01 at ( 50, 12, 21)
       Total Heat Release Rate:            690.391 kW
       Radiation Loss to Boundaries:       333.251 kW
 
       Time Step   35900   June 28, 2010  22:53:21
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:      8.67 hr
       Time step:  0.00333 s, Total time:   294.38 s
       Max CFL number:  0.88E+00 at ( 47, 38, 30)
       Max divergence:  0.14E+02 at ( 50, 16, 18)
       Min divergence: -0.66E+01 at ( 53, 15, 23)
       Total Heat Release Rate:            615.858 kW
       Radiation Loss to Boundaries:       290.608 kW
 
       Time Step   36000   June 28, 2010  22:54:47
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      8.69 hr
       Time step:  0.00926 s, Total time:   295.00 s
       Max CFL number:  0.92E+00 at ( 55, 22, 30)
       Max divergence:  0.72E+01 at ( 54, 14, 28)
       Min divergence: -0.10E+02 at ( 53, 12, 26)
       Total Heat Release Rate:            627.429 kW
       Radiation Loss to Boundaries:       322.693 kW
 
       Time Step   36100   June 28, 2010  22:56:16
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:      8.72 hr
       Time step:  0.00576 s, Total time:   295.67 s
       Max CFL number:  0.83E+00 at ( 52, 31, 30)
       Max divergence:  0.82E+01 at ( 50, 11, 27)
       Min divergence: -0.13E+02 at ( 49, 12, 15)
       Total Heat Release Rate:            651.274 kW
       Radiation Loss to Boundaries:       313.611 kW
 
       Time Step   36200   June 28, 2010  22:57:43
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      8.74 hr
       Time step:  0.00630 s, Total time:   296.35 s
       Max CFL number:  0.88E+00 at ( 50, 37, 30)
       Max divergence:  0.80E+01 at ( 49, 13, 11)
       Min divergence: -0.80E+01 at ( 55, 11, 25)
       Total Heat Release Rate:            697.772 kW
       Radiation Loss to Boundaries:       308.855 kW
 
       Time Step   36300   June 28, 2010  22:59:11
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      8.77 hr
       Time step:  0.00446 s, Total time:   296.95 s
       Max CFL number:  0.81E+00 at ( 55, 38, 30)
       Max divergence:  0.16E+02 at ( 50, 11, 16)
       Min divergence: -0.14E+02 at ( 50, 14, 25)
       Total Heat Release Rate:            643.584 kW
       Radiation Loss to Boundaries:       300.458 kW
 
       Time Step   36400   June 28, 2010  23:00:39
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      8.79 hr
       Time step:  0.00331 s, Total time:   297.56 s
       Max CFL number:  0.85E+00 at ( 47, 52, 30)
       Max divergence:  0.59E+01 at ( 53, 15, 19)
       Min divergence: -0.67E+01 at ( 52, 15, 21)
       Total Heat Release Rate:            664.265 kW
       Radiation Loss to Boundaries:       317.009 kW
 
       Time Step   36500   June 28, 2010  23:02:06
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      8.82 hr
       Time step:  0.00722 s, Total time:   298.14 s
       Max CFL number:  0.91E+00 at ( 52, 35, 30)
       Max divergence:  0.63E+01 at ( 50, 11,  5)
       Min divergence: -0.69E+01 at ( 55, 16, 27)
       Total Heat Release Rate:            658.122 kW
       Radiation Loss to Boundaries:       320.974 kW
 
       Time Step   36600   June 28, 2010  23:03:33
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      8.84 hr
       Time step:  0.00723 s, Total time:   298.98 s
       Max CFL number:  0.84E+00 at ( 50, 34, 30)
       Max divergence:  0.84E+01 at ( 49, 11,  8)
       Min divergence: -0.75E+01 at ( 50, 15, 18)
       Total Heat Release Rate:            673.757 kW
       Radiation Loss to Boundaries:       314.264 kW
 
       Time Step   36700   June 28, 2010  23:05:01
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:      8.86 hr
       Time step:  0.00306 s, Total time:   299.56 s
       Max CFL number:  0.90E+00 at ( 47, 47, 30)
       Max divergence:  0.15E+02 at ( 53, 15,  9)
       Min divergence: -0.64E+01 at ( 49, 10, 28)
       Total Heat Release Rate:            690.343 kW
       Radiation Loss to Boundaries:       317.071 kW
 
       Time Step   36800   June 28, 2010  23:06:29
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:      8.89 hr
       Time step:  0.00399 s, Total time:   299.99 s
       Max CFL number:  0.90E+00 at ( 47, 53, 30)
       Max divergence:  0.14E+02 at ( 52, 14, 17)
       Min divergence: -0.95E+01 at ( 54, 12, 16)
       Total Heat Release Rate:            689.148 kW
       Radiation Loss to Boundaries:       303.082 kW
 
       Time Step   36900   June 28, 2010  23:07:57
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:      8.91 hr
       Time step:  0.00620 s, Total time:   300.79 s
       Max CFL number:  0.84E+00 at ( 59, 31, 30)
       Max divergence:  0.11E+02 at ( 50, 14, 25)
       Min divergence: -0.11E+02 at ( 51, 10, 23)
       Total Heat Release Rate:            687.105 kW
       Radiation Loss to Boundaries:       305.262 kW
 
       Time Step   37000   June 28, 2010  23:09:24
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      8.94 hr
       Time step:  0.00519 s, Total time:   301.29 s
       Max CFL number:  0.54E+00 at ( 47, 54, 28)
       Max divergence:  0.81E+01 at ( 54, 15,  5)
       Min divergence: -0.11E+02 at ( 53, 12, 23)
       Total Heat Release Rate:            660.757 kW
       Radiation Loss to Boundaries:       309.422 kW
 
       Time Step   37100   June 28, 2010  23:10:52
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      8.96 hr
       Time step:  0.00531 s, Total time:   301.88 s
       Max CFL number:  0.84E+00 at ( 55, 51, 30)
       Max divergence:  0.74E+01 at ( 53, 15,  8)
       Min divergence: -0.77E+01 at ( 50, 13, 25)
       Total Heat Release Rate:            688.019 kW
       Radiation Loss to Boundaries:       311.142 kW
 
       Time Step   37200   June 28, 2010  23:12:20
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      8.99 hr
       Time step:  0.00880 s, Total time:   302.50 s
       Max CFL number:  0.83E+00 at ( 51, 13, 23)
       Max divergence:  0.63E+01 at ( 54, 12,  4)
       Min divergence: -0.51E+01 at ( 52, 15, 11)
       Total Heat Release Rate:            651.030 kW
       Radiation Loss to Boundaries:       314.859 kW
 
       Time Step   37300   June 28, 2010  23:13:47
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      9.01 hr
       Time step:  0.00903 s, Total time:   303.23 s
       Max CFL number:  0.82E+00 at ( 50, 14, 22)
       Max divergence:  0.95E+01 at ( 49, 13, 22)
       Min divergence: -0.11E+02 at ( 49, 13, 21)
       Total Heat Release Rate:            694.354 kW
       Radiation Loss to Boundaries:       336.668 kW
 
       Time Step   37400   June 28, 2010  23:15:15
       ----------------------------------------------
       CPU/step:     0.880 s, Total CPU:      9.03 hr
       Time step:  0.00244 s, Total time:   303.88 s
       Max CFL number:  0.87E+00 at ( 47, 43, 30)
       Max divergence:  0.13E+02 at ( 51, 13, 25)
       Min divergence: -0.10E+02 at ( 51, 13, 24)
       Total Heat Release Rate:            664.491 kW
       Radiation Loss to Boundaries:       314.920 kW
 
       Time Step   37500   June 28, 2010  23:16:42
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      9.06 hr
       Time step:  0.00648 s, Total time:   304.48 s
       Max CFL number:  0.87E+00 at ( 52, 32, 30)
       Max divergence:  0.15E+02 at ( 52, 12, 17)
       Min divergence: -0.13E+02 at ( 54, 14, 20)
       Total Heat Release Rate:            754.621 kW
       Radiation Loss to Boundaries:       335.087 kW
 
       Time Step   37600   June 28, 2010  23:18:10
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      9.08 hr
       Time step:  0.00685 s, Total time:   305.12 s
       Max CFL number:  0.90E+00 at ( 52, 39, 30)
       Max divergence:  0.64E+01 at ( 53, 12, 19)
       Min divergence: -0.14E+02 at ( 52, 10, 23)
       Total Heat Release Rate:            672.008 kW
       Radiation Loss to Boundaries:       305.731 kW
 
       Time Step   37700   June 28, 2010  23:19:37
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      9.11 hr
       Time step:  0.00921 s, Total time:   305.85 s
       Max CFL number:  0.88E+00 at ( 49, 11, 22)
       Max divergence:  0.76E+01 at ( 49, 14, 10)
       Min divergence: -0.94E+01 at ( 49, 11, 28)
       Total Heat Release Rate:            667.201 kW
       Radiation Loss to Boundaries:       321.826 kW
 
       Time Step   37800   June 28, 2010  23:21:05
       ----------------------------------------------
       CPU/step:     0.881 s, Total CPU:      9.13 hr
       Time step:  0.00285 s, Total time:   306.46 s
       Max CFL number:  0.86E+00 at ( 47, 50, 30)
       Max divergence:  0.90E+01 at ( 53, 13, 14)
       Min divergence: -0.86E+01 at ( 47, 15, 27)
       Total Heat Release Rate:            647.783 kW
       Radiation Loss to Boundaries:       318.710 kW
 
       Time Step   37900   June 28, 2010  23:22:33
       ----------------------------------------------
       CPU/step:     0.880 s, Total CPU:      9.16 hr
       Time step:  0.00799 s, Total time:   306.90 s
       Max CFL number:  0.75E+00 at ( 52, 13, 24)
       Max divergence:  0.60E+01 at ( 53, 12, 11)
       Min divergence: -0.51E+01 at ( 51, 14, 27)
       Total Heat Release Rate:            649.573 kW
       Radiation Loss to Boundaries:       313.920 kW
 
       Time Step   38000   June 28, 2010  23:24:00
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      9.18 hr
       Time step:  0.00829 s, Total time:   307.61 s
       Max CFL number:  0.88E+00 at ( 47, 19, 30)
       Max divergence:  0.14E+02 at ( 52, 14, 17)
       Min divergence: -0.69E+01 at ( 54, 15, 13)
       Total Heat Release Rate:            626.973 kW
       Radiation Loss to Boundaries:       305.680 kW
 
       Time Step   38100   June 28, 2010  23:25:29
       ----------------------------------------------
       CPU/step:     0.890 s, Total CPU:      9.20 hr
       Time step:  0.00348 s, Total time:   308.12 s
       Max CFL number:  0.86E+00 at ( 47, 34, 30)
       Max divergence:  0.63E+01 at ( 49, 11,  4)
       Min divergence: -0.80E+01 at ( 53, 18, 30)
       Total Heat Release Rate:            653.311 kW
       Radiation Loss to Boundaries:       322.205 kW
 
       Time Step   38200   June 28, 2010  23:26:56
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      9.23 hr
       Time step:  0.00730 s, Total time:   308.78 s
       Max CFL number:  0.88E+00 at ( 47, 23, 30)
       Max divergence:  0.59E+01 at ( 54, 15,  4)
       Min divergence: -0.79E+01 at ( 51, 12, 27)
       Total Heat Release Rate:            658.368 kW
       Radiation Loss to Boundaries:       321.806 kW
 
       Time Step   38300   June 28, 2010  23:28:24
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      9.25 hr
       Time step:  0.00639 s, Total time:   309.32 s
       Max CFL number:  0.98E+00 at ( 50, 36, 30)
       Max divergence:  0.79E+01 at ( 53, 13, 14)
       Min divergence: -0.66E+01 at ( 51, 14, 23)
       Total Heat Release Rate:            615.778 kW
       Radiation Loss to Boundaries:       311.482 kW
 
       Time Step   38400   June 28, 2010  23:29:52
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      9.28 hr
       Time step:  0.00213 s, Total time:   309.84 s
       Max CFL number:  0.82E+00 at ( 47, 47, 30)
       Max divergence:  0.63E+01 at ( 49, 14, 13)
       Min divergence: -0.63E+01 at ( 49, 13, 28)
       Total Heat Release Rate:            649.146 kW
       Radiation Loss to Boundaries:       311.267 kW
 
       Time Step   38500   June 28, 2010  23:31:19
       ----------------------------------------------
       CPU/step:     0.862 s, Total CPU:      9.30 hr
       Time step:  0.00890 s, Total time:   310.61 s
       Max CFL number:  0.83E+00 at ( 51, 13, 22)
       Max divergence:  0.83E+01 at ( 54, 13, 17)
       Min divergence: -0.64E+01 at ( 49,  7, 29)
       Total Heat Release Rate:            675.268 kW
       Radiation Loss to Boundaries:       327.780 kW
 
       Time Step   38600   June 28, 2010  23:32:47
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:      9.33 hr
       Time step:  0.00408 s, Total time:   311.09 s
       Max CFL number:  0.86E+00 at ( 55, 34, 30)
       Max divergence:  0.60E+01 at ( 49, 12,  8)
       Min divergence: -0.65E+01 at ( 51, 12, 27)
       Total Heat Release Rate:            622.258 kW
       Radiation Loss to Boundaries:       317.806 kW
 
       Time Step   38700   June 28, 2010  23:34:15
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      9.35 hr
       Time step:  0.00461 s, Total time:   311.72 s
       Max CFL number:  0.82E+00 at ( 52, 51, 30)
       Max divergence:  0.95E+01 at ( 50, 12, 20)
       Min divergence: -0.10E+02 at ( 50, 11, 19)
       Total Heat Release Rate:            664.351 kW
       Radiation Loss to Boundaries:       318.235 kW
 
       Time Step   38800   June 28, 2010  23:35:43
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      9.37 hr
       Time step:  0.00485 s, Total time:   312.35 s
       Max CFL number:  0.85E+00 at ( 50, 27, 30)
       Max divergence:  0.56E+01 at ( 52, 11,  4)
       Min divergence: -0.65E+01 at ( 53, 15, 30)
       Total Heat Release Rate:            633.752 kW
       Radiation Loss to Boundaries:       307.434 kW
 
       Time Step   38900   June 28, 2010  23:37:10
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      9.40 hr
       Time step:  0.00478 s, Total time:   312.96 s
       Max CFL number:  0.86E+00 at ( 55, 37, 30)
       Max divergence:  0.10E+02 at ( 51, 13, 22)
       Min divergence: -0.12E+02 at ( 50, 12, 21)
       Total Heat Release Rate:            692.688 kW
       Radiation Loss to Boundaries:       320.872 kW
 
       Time Step   39000   June 28, 2010  23:38:39
       ----------------------------------------------
       CPU/step:     0.880 s, Total CPU:      9.42 hr
       Time step:  0.00621 s, Total time:   313.51 s
       Max CFL number:  0.88E+00 at ( 47, 25, 30)
       Max divergence:  0.83E+01 at ( 50, 13, 21)
       Min divergence: -0.74E+01 at ( 52, 11, 25)
       Total Heat Release Rate:            603.078 kW
       Radiation Loss to Boundaries:       306.416 kW
 
       Time Step   39100   June 28, 2010  23:40:07
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      9.45 hr
       Time step:  0.00342 s, Total time:   313.96 s
       Max CFL number:  0.80E+00 at ( 55, 39, 30)
       Max divergence:  0.71E+01 at ( 49, 12, 13)
       Min divergence: -0.12E+02 at ( 50, 13, 21)
       Total Heat Release Rate:            693.248 kW
       Radiation Loss to Boundaries:       325.438 kW
 
       Time Step   39200   June 28, 2010  23:41:34
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      9.47 hr
       Time step:  0.00904 s, Total time:   314.68 s
       Max CFL number:  0.84E+00 at ( 52, 11, 22)
       Max divergence:  0.74E+01 at ( 54, 12, 15)
       Min divergence: -0.78E+01 at ( 54, 12, 14)
       Total Heat Release Rate:            631.921 kW
       Radiation Loss to Boundaries:       323.053 kW
 
       Time Step   39300   June 28, 2010  23:43:02
       ----------------------------------------------
       CPU/step:     0.880 s, Total CPU:      9.50 hr
       Time step:  0.00741 s, Total time:   315.32 s
       Max CFL number:  0.82E+00 at ( 52, 12, 25)
       Max divergence:  0.95E+01 at ( 51, 12, 26)
       Min divergence: -0.14E+02 at ( 50, 12, 25)
       Total Heat Release Rate:            707.333 kW
       Radiation Loss to Boundaries:       328.639 kW
 
       Time Step   39400   June 28, 2010  23:44:30
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:      9.52 hr
       Time step:  0.00483 s, Total time:   316.03 s
       Max CFL number:  0.87E+00 at ( 47, 39, 30)
       Max divergence:  0.99E+01 at ( 54, 13,  8)
       Min divergence: -0.12E+02 at ( 50, 12, 15)
       Total Heat Release Rate:            680.525 kW
       Radiation Loss to Boundaries:       314.301 kW
 
       Time Step   39500   June 28, 2010  23:45:57
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      9.55 hr
       Time step:  0.00629 s, Total time:   316.58 s
       Max CFL number:  0.70E+00 at ( 55, 53, 30)
       Max divergence:  0.76E+01 at ( 53, 14, 16)
       Min divergence: -0.64E+01 at ( 53, 14, 15)
       Total Heat Release Rate:            670.975 kW
       Radiation Loss to Boundaries:       322.130 kW
 
       Time Step   39600   June 28, 2010  23:47:26
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:      9.57 hr
       Time step:  0.00569 s, Total time:   317.14 s
       Max CFL number:  0.77E+00 at ( 55,  1, 30)
       Max divergence:  0.75E+01 at ( 49, 15,  4)
       Min divergence: -0.10E+02 at ( 49, 11, 23)
       Total Heat Release Rate:            635.565 kW
       Radiation Loss to Boundaries:       325.221 kW
 
       Time Step   39700   June 28, 2010  23:48:53
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      9.59 hr
       Time step:  0.00429 s, Total time:   317.92 s
       Max CFL number:  0.85E+00 at ( 47, 44, 30)
       Max divergence:  0.14E+02 at ( 52, 14, 11)
       Min divergence: -0.13E+02 at ( 50, 14, 15)
       Total Heat Release Rate:            695.556 kW
       Radiation Loss to Boundaries:       326.070 kW
 
       Time Step   39800   June 28, 2010  23:50:20
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      9.62 hr
       Time step:  0.00701 s, Total time:   318.72 s
       Max CFL number:  0.89E+00 at ( 47, 34, 30)
       Max divergence:  0.11E+02 at ( 52, 13, 23)
       Min divergence: -0.79E+01 at ( 53, 14, 19)
       Total Heat Release Rate:            635.832 kW
       Radiation Loss to Boundaries:       310.597 kW
 
       Time Step   39900   June 28, 2010  23:51:48
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      9.64 hr
       Time step:  0.00487 s, Total time:   319.27 s
       Max CFL number:  0.92E+00 at ( 55, 41, 30)
       Max divergence:  0.93E+01 at ( 48, 12, 19)
       Min divergence: -0.15E+02 at ( 48, 11, 18)
       Total Heat Release Rate:            669.041 kW
       Radiation Loss to Boundaries:       322.703 kW
 
       Time Step   40000   June 28, 2010  23:53:17
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      9.67 hr
       Time step:  0.00292 s, Total time:   319.93 s
       Max CFL number:  0.86E+00 at ( 47, 42, 30)
       Max divergence:  0.12E+02 at ( 50, 14, 17)
       Min divergence: -0.10E+02 at ( 54, 13, 10)
       Total Heat Release Rate:            651.661 kW
       Radiation Loss to Boundaries:       304.581 kW
 
       Time Step   40100   June 28, 2010  23:54:45
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      9.69 hr
       Time step:  0.00375 s, Total time:   320.51 s
       Max CFL number:  0.88E+00 at ( 47, 41, 30)
       Max divergence:  0.11E+02 at ( 51, 13, 24)
       Min divergence: -0.13E+02 at ( 51, 12, 23)
       Total Heat Release Rate:            704.375 kW
       Radiation Loss to Boundaries:       320.060 kW
 
       Time Step   40200   June 28, 2010  23:56:12
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      9.72 hr
       Time step:  0.00571 s, Total time:   321.01 s
       Max CFL number:  0.79E+00 at ( 55, 50, 30)
       Max divergence:  0.12E+02 at ( 54, 11, 25)
       Min divergence: -0.12E+02 at ( 49, 13, 17)
       Total Heat Release Rate:            634.005 kW
       Radiation Loss to Boundaries:       302.790 kW
 
       Time Step   40300   June 28, 2010  23:57:41
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:      9.74 hr
       Time step:  0.00296 s, Total time:   321.68 s
       Max CFL number:  0.86E+00 at ( 47, 46, 30)
       Max divergence:  0.70E+01 at ( 53, 11, 19)
       Min divergence: -0.59E+01 at ( 47, 15, 27)
       Total Heat Release Rate:            660.587 kW
       Radiation Loss to Boundaries:       320.948 kW
 
       Time Step   40400   June 28, 2010  23:59:09
       ----------------------------------------------
       CPU/step:     0.880 s, Total CPU:      9.76 hr
       Time step:  0.00476 s, Total time:   322.35 s
       Max CFL number:  0.87E+00 at ( 55, 34, 30)
       Max divergence:  0.10E+02 at ( 54, 12,  8)
       Min divergence: -0.50E+01 at ( 51, 10, 20)
       Total Heat Release Rate:            675.200 kW
       Radiation Loss to Boundaries:       316.193 kW
 
       Time Step   40500   June 29, 2010  00:00:37
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      9.79 hr
       Time step:  0.00307 s, Total time:   322.87 s
       Max CFL number:  0.90E+00 at ( 47, 45, 30)
       Max divergence:  0.98E+01 at ( 53, 13, 24)
       Min divergence: -0.79E+01 at ( 51, 15, 21)
       Total Heat Release Rate:            668.691 kW
       Radiation Loss to Boundaries:       317.789 kW
 
       Time Step   40600   June 29, 2010  00:02:04
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      9.81 hr
       Time step:  0.00445 s, Total time:   323.49 s
       Max CFL number:  0.90E+00 at ( 55, 49, 30)
       Max divergence:  0.81E+01 at ( 51, 10, 26)
       Min divergence: -0.95E+01 at ( 53,  8, 30)
       Total Heat Release Rate:            672.698 kW
       Radiation Loss to Boundaries:       315.920 kW
 
       Time Step   40700   June 29, 2010  00:03:33
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      9.84 hr
       Time step:  0.00361 s, Total time:   324.22 s
       Max CFL number:  0.82E+00 at ( 47, 32, 30)
       Max divergence:  0.78E+01 at ( 52, 12, 26)
       Min divergence: -0.66E+01 at ( 49, 16, 29)
       Total Heat Release Rate:            623.372 kW
       Radiation Loss to Boundaries:       309.168 kW
 
       Time Step   40800   June 29, 2010  00:05:01
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      9.86 hr
       Time step:  0.00625 s, Total time:   324.76 s
       Max CFL number:  0.72E+00 at ( 47, 48, 30)
       Max divergence:  0.14E+02 at ( 49, 12, 18)
       Min divergence: -0.14E+02 at ( 49, 14, 22)
       Total Heat Release Rate:            694.254 kW
       Radiation Loss to Boundaries:       321.008 kW
 
       Time Step   40900   June 29, 2010  00:06:29
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      9.89 hr
       Time step:  0.00261 s, Total time:   325.35 s
       Max CFL number:  0.93E+00 at ( 47, 51, 30)
       Max divergence:  0.11E+02 at ( 51, 13, 22)
       Min divergence: -0.94E+01 at ( 52, 13, 18)
       Total Heat Release Rate:            655.442 kW
       Radiation Loss to Boundaries:       312.315 kW
 
       Time Step   41000   June 29, 2010  00:07:57
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:      9.91 hr
       Time step:  0.00986 s, Total time:   325.93 s
       Max CFL number:  0.97E+00 at ( 47, 20, 30)
       Max divergence:  0.98E+01 at ( 51, 12, 23)
       Min divergence: -0.11E+02 at ( 51, 11, 23)
       Total Heat Release Rate:            710.469 kW
       Radiation Loss to Boundaries:       317.972 kW
 
       Time Step   41100   June 29, 2010  00:09:25
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:      9.94 hr
       Time step:  0.00557 s, Total time:   326.38 s
       Max CFL number:  0.87E+00 at ( 55, 20, 30)
       Max divergence:  0.12E+02 at ( 50, 12, 16)
       Min divergence: -0.70E+01 at ( 53, 11, 25)
       Total Heat Release Rate:            681.034 kW
       Radiation Loss to Boundaries:       328.971 kW
 
       Time Step   41200   June 29, 2010  00:10:54
       ----------------------------------------------
       CPU/step:     0.889 s, Total CPU:      9.96 hr
       Time step:  0.00400 s, Total time:   326.96 s
       Max CFL number:  0.88E+00 at ( 52, 34, 30)
       Max divergence:  0.13E+02 at ( 51, 12, 21)
       Min divergence: -0.18E+02 at ( 51, 10, 19)
       Total Heat Release Rate:            684.469 kW
       Radiation Loss to Boundaries:       315.767 kW
 
       Time Step   41300   June 29, 2010  00:12:21
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      9.98 hr
       Time step:  0.01056 s, Total time:   327.68 s
       Max CFL number:  0.84E+00 at ( 54, 12, 23)
       Max divergence:  0.13E+02 at ( 53, 15, 17)
       Min divergence: -0.98E+01 at ( 54, 14, 15)
       Total Heat Release Rate:            684.235 kW
       Radiation Loss to Boundaries:       315.797 kW
 
       Time Step   41400   June 29, 2010  00:13:48
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:     10.01 hr
       Time step:  0.00954 s, Total time:   328.39 s
       Max CFL number:  0.85E+00 at ( 52, 16, 24)
       Max divergence:  0.11E+02 at ( 54, 13, 21)
       Min divergence: -0.14E+02 at ( 53, 11, 17)
       Total Heat Release Rate:            680.879 kW
       Radiation Loss to Boundaries:       321.962 kW
 
       Time Step   41500   June 29, 2010  00:15:17
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:     10.03 hr
       Time step:  0.00519 s, Total time:   329.02 s
       Max CFL number:  0.93E+00 at ( 55, 50, 30)
       Max divergence:  0.66E+01 at ( 49, 13,  4)
       Min divergence: -0.60E+01 at ( 59,  3, 30)
       Total Heat Release Rate:            580.604 kW
       Radiation Loss to Boundaries:       307.359 kW
 
       Time Step   41600   June 29, 2010  00:16:45
       ----------------------------------------------
       CPU/step:     0.881 s, Total CPU:     10.06 hr
       Time step:  0.00945 s, Total time:   329.46 s
       Max CFL number:  0.82E+00 at ( 52, 13, 21)
       Max divergence:  0.13E+02 at ( 51, 14, 24)
       Min divergence: -0.10E+02 at ( 54, 12, 22)
       Total Heat Release Rate:            645.040 kW
       Radiation Loss to Boundaries:       300.822 kW
 
       Time Step   41700   June 29, 2010  00:18:13
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:     10.08 hr
       Time step:  0.00679 s, Total time:   330.13 s
       Max CFL number:  0.95E+00 at ( 55, 28, 30)
       Max divergence:  0.14E+02 at ( 52, 11, 21)
       Min divergence: -0.18E+02 at ( 51, 12, 21)
       Total Heat Release Rate:            676.583 kW
       Radiation Loss to Boundaries:       307.611 kW
 
       Time Step   41800   June 29, 2010  00:19:41
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:     10.11 hr
       Time step:  0.00390 s, Total time:   330.70 s
       Max CFL number:  0.84E+00 at ( 52, 38, 30)
       Max divergence:  0.15E+02 at ( 53, 14, 17)
       Min divergence: -0.14E+02 at ( 55, 16, 17)
       Total Heat Release Rate:            657.273 kW
       Radiation Loss to Boundaries:       280.849 kW
 
       Time Step   41900   June 29, 2010  00:21:09
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:     10.13 hr
       Time step:  0.00657 s, Total time:   331.32 s
       Max CFL number:  0.88E+00 at ( 59, 30, 30)
       Max divergence:  0.17E+02 at ( 54, 13, 18)
       Min divergence: -0.85E+01 at ( 50, 12, 21)
       Total Heat Release Rate:            651.507 kW
       Radiation Loss to Boundaries:       283.394 kW
 
       Time Step   42000   June 29, 2010  00:22:36
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:     10.16 hr
       Time step:  0.00865 s, Total time:   332.01 s
       Max CFL number:  0.76E+00 at ( 53, 14, 21)
       Max divergence:  0.11E+02 at ( 51, 11,  8)
       Min divergence: -0.18E+02 at ( 50, 13, 14)
       Total Heat Release Rate:            730.097 kW
       Radiation Loss to Boundaries:       316.796 kW
 
       Time Step   42100   June 29, 2010  00:24:04
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:     10.18 hr
       Time step:  0.00498 s, Total time:   332.66 s
       Max CFL number:  0.92E+00 at ( 52, 30, 30)
       Max divergence:  0.82E+01 at ( 50, 11, 12)
       Min divergence: -0.83E+01 at ( 51, 11, 27)
       Total Heat Release Rate:            631.748 kW
       Radiation Loss to Boundaries:       298.824 kW
 
       Time Step   42200   June 29, 2010  00:25:32
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:     10.20 hr
       Time step:  0.00429 s, Total time:   333.19 s
       Max CFL number:  0.81E+00 at ( 55, 34, 30)
       Max divergence:  0.81E+01 at ( 52, 11, 22)
       Min divergence: -0.11E+02 at ( 52, 10, 20)
       Total Heat Release Rate:            642.202 kW
       Radiation Loss to Boundaries:       324.246 kW
 
       Time Step   42300   June 29, 2010  00:26:59
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:     10.23 hr
       Time step:  0.00707 s, Total time:   333.74 s
       Max CFL number:  0.80E+00 at ( 50, 12, 19)
       Max divergence:  0.12E+02 at ( 53, 13, 21)
       Min divergence: -0.20E+02 at ( 50, 11, 18)
       Total Heat Release Rate:            687.741 kW
       Radiation Loss to Boundaries:       313.700 kW
 
       Time Step   42400   June 29, 2010  00:28:28
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:     10.25 hr
       Time step:  0.00579 s, Total time:   334.48 s
       Max CFL number:  0.90E+00 at ( 55, 45, 30)
       Max divergence:  0.70E+01 at ( 54, 13, 23)
       Min divergence: -0.12E+02 at ( 51, 14, 15)
       Total Heat Release Rate:            654.755 kW
       Radiation Loss to Boundaries:       309.776 kW
 
       Time Step   42500   June 29, 2010  00:29:56
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:     10.28 hr
       Time step:  0.00653 s, Total time:   335.03 s
       Max CFL number:  0.91E+00 at ( 52, 26, 30)
       Max divergence:  0.12E+02 at ( 50, 11, 17)
       Min divergence: -0.77E+01 at ( 50, 11, 16)
       Total Heat Release Rate:            661.630 kW
       Radiation Loss to Boundaries:       301.908 kW
 
       Time Step   42600   June 29, 2010  00:31:23
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:     10.30 hr
       Time step:  0.00960 s, Total time:   335.76 s
       Max CFL number:  0.87E+00 at ( 50, 11, 22)
       Max divergence:  0.16E+02 at ( 51, 13, 18)
       Min divergence: -0.16E+02 at ( 51, 15, 16)
       Total Heat Release Rate:            658.558 kW
       Radiation Loss to Boundaries:       310.390 kW
 
       Time Step   42700   June 29, 2010  00:32:51
       ----------------------------------------------
       CPU/step:     0.880 s, Total CPU:     10.33 hr
       Time step:  0.00820 s, Total time:   336.38 s
       Max CFL number:  0.71E+00 at ( 51, 12, 24)
       Max divergence:  0.10E+02 at ( 51, 15, 20)
       Min divergence: -0.22E+02 at ( 51, 15, 19)
       Total Heat Release Rate:            676.260 kW
       Radiation Loss to Boundaries:       307.114 kW
 
       Time Step   42800   June 29, 2010  00:34:19
       ----------------------------------------------
       CPU/step:     0.880 s, Total CPU:     10.35 hr
       Time step:  0.00486 s, Total time:   337.10 s
       Max CFL number:  0.79E+00 at ( 55, 50, 30)
       Max divergence:  0.11E+02 at ( 53, 10, 23)
       Min divergence: -0.65E+01 at ( 55, 13, 21)
       Total Heat Release Rate:            692.636 kW
       Radiation Loss to Boundaries:       327.567 kW
 
       Time Step   42900   June 29, 2010  00:35:47
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:     10.37 hr
       Time step:  0.00636 s, Total time:   337.92 s
       Max CFL number:  0.88E+00 at ( 47, 18, 30)
       Max divergence:  0.99E+01 at ( 53, 14,  9)
       Min divergence: -0.11E+02 at ( 54, 12, 21)
       Total Heat Release Rate:            621.179 kW
       Radiation Loss to Boundaries:       306.561 kW
 
       Time Step   43000   June 29, 2010  00:37:15
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:     10.40 hr
       Time step:  0.00982 s, Total time:   338.56 s
       Max CFL number:  0.95E+00 at ( 50, 14, 20)
       Max divergence:  0.15E+02 at ( 52, 13, 22)
       Min divergence: -0.15E+02 at ( 50, 14, 26)
       Total Heat Release Rate:            686.109 kW
       Radiation Loss to Boundaries:       315.541 kW
 
       Time Step   43100   June 29, 2010  00:38:43
       ----------------------------------------------
       CPU/step:     0.880 s, Total CPU:     10.42 hr
       Time step:  0.00608 s, Total time:   339.10 s
       Max CFL number:  0.54E+00 at ( 52, 12, 18)
       Max divergence:  0.71E+01 at ( 54, 13, 29)
       Min divergence: -0.86E+01 at ( 51, 15, 14)
       Total Heat Release Rate:            676.370 kW
       Radiation Loss to Boundaries:       318.073 kW
 
       Time Step   43200   June 29, 2010  00:40:11
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:     10.45 hr
       Time step:  0.00898 s, Total time:   339.80 s
       Max CFL number:  0.82E+00 at ( 51, 14, 23)
       Max divergence:  0.57E+01 at ( 53, 11,  4)
       Min divergence: -0.12E+02 at ( 51, 16, 27)
       Total Heat Release Rate:            668.067 kW
       Radiation Loss to Boundaries:       331.475 kW
 
       Time Step   43300   June 29, 2010  00:41:39
       ----------------------------------------------
       CPU/step:     0.888 s, Total CPU:     10.47 hr
       Time step:  0.00884 s, Total time:   340.33 s
       Max CFL number:  0.82E+00 at ( 52, 14, 22)
       Max divergence:  0.69E+01 at ( 50, 14, 20)
       Min divergence: -0.50E+01 at ( 55, 13, 27)
       Total Heat Release Rate:            685.470 kW
       Radiation Loss to Boundaries:       338.799 kW
 
       Time Step   43400   June 29, 2010  00:43:08
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:     10.50 hr
       Time step:  0.00573 s, Total time:   340.95 s
       Max CFL number:  0.80E+00 at ( 55, 50, 30)
       Max divergence:  0.75E+01 at ( 51, 15, 20)
       Min divergence: -0.51E+01 at ( 51, 15, 18)
       Total Heat Release Rate:            667.341 kW
       Radiation Loss to Boundaries:       327.294 kW
 
       Time Step   43500   June 29, 2010  00:44:36
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:     10.52 hr
       Time step:  0.00458 s, Total time:   341.62 s
       Max CFL number:  0.85E+00 at ( 47, 36, 30)
       Max divergence:  0.59E+01 at ( 51, 14, 27)
       Min divergence: -0.88E+01 at ( 51, 16, 25)
       Total Heat Release Rate:            677.147 kW
       Radiation Loss to Boundaries:       328.182 kW
 
       Time Step   43600   June 29, 2010  00:46:05
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:     10.55 hr
       Time step:  0.00302 s, Total time:   342.02 s
       Max CFL number:  0.82E+00 at ( 47, 44, 30)
       Max divergence:  0.60E+01 at ( 54, 14, 28)
       Min divergence: -0.76E+01 at ( 53, 15, 19)
       Total Heat Release Rate:            667.926 kW
       Radiation Loss to Boundaries:       334.833 kW
 
       Time Step   43700   June 29, 2010  00:47:33
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:     10.57 hr
       Time step:  0.00609 s, Total time:   342.52 s
       Max CFL number:  0.86E+00 at ( 55,  3, 30)
       Max divergence:  0.58E+01 at ( 53, 12, 22)
       Min divergence: -0.15E+02 at ( 53, 11, 28)
       Total Heat Release Rate:            661.952 kW
       Radiation Loss to Boundaries:       332.713 kW
 
       Time Step   43800   June 29, 2010  00:49:00
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:     10.60 hr
       Time step:  0.00658 s, Total time:   343.22 s
       Max CFL number:  0.76E+00 at ( 55, 49, 30)
       Max divergence:  0.77E+01 at ( 54, 15, 27)
       Min divergence: -0.12E+02 at ( 54, 17, 23)
       Total Heat Release Rate:            630.566 kW
       Radiation Loss to Boundaries:       314.848 kW
 
       Time Step   43900   June 29, 2010  00:50:29
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:     10.62 hr
       Time step:  0.00960 s, Total time:   343.80 s
       Max CFL number:  0.89E+00 at ( 50, 13, 20)
       Max divergence:  0.11E+02 at ( 52, 14, 26)
       Min divergence: -0.15E+02 at ( 50, 12, 22)
       Total Heat Release Rate:            681.616 kW
       Radiation Loss to Boundaries:       324.260 kW
 
       Time Step   44000   June 29, 2010  00:51:57
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:     10.64 hr
       Time step:  0.00461 s, Total time:   344.44 s
       Max CFL number:  0.86E+00 at ( 47, 45, 30)
       Max divergence:  0.84E+01 at ( 53, 15, 13)
       Min divergence: -0.18E+02 at ( 53, 12, 23)
       Total Heat Release Rate:            740.149 kW
       Radiation Loss to Boundaries:       326.357 kW
 
       Time Step   44100   June 29, 2010  00:53:25
       ----------------------------------------------
       CPU/step:     0.877 s, Total CPU:     10.67 hr
       Time step:  0.00491 s, Total time:   344.96 s
       Max CFL number:  0.84E+00 at ( 52, 50, 30)
       Max divergence:  0.74E+01 at ( 54, 15, 10)
       Min divergence: -0.75E+01 at ( 54, 15,  9)
       Total Heat Release Rate:            648.036 kW
       Radiation Loss to Boundaries:       301.926 kW
 
       Time Step   44200   June 29, 2010  00:54:54
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:     10.69 hr
       Time step:  0.00631 s, Total time:   345.48 s
       Max CFL number:  0.73E+00 at ( 55, 28, 30)
       Max divergence:  0.72E+01 at ( 51, 11, 11)
       Min divergence: -0.73E+01 at ( 55, 23, 27)
       Total Heat Release Rate:            625.393 kW
       Radiation Loss to Boundaries:       315.863 kW
 
       Time Step   44300   June 29, 2010  00:56:22
       ----------------------------------------------
       CPU/step:     0.878 s, Total CPU:     10.72 hr
       Time step:  0.00914 s, Total time:   346.08 s
       Max CFL number:  0.90E+00 at ( 53, 12, 22)
       Max divergence:  0.58E+01 at ( 49, 14,  5)
       Min divergence: -0.10E+02 at ( 55, 11, 20)
       Total Heat Release Rate:            666.158 kW
       Radiation Loss to Boundaries:       313.603 kW
 
       Time Step   44400   June 29, 2010  00:57:51
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:     10.74 hr
       Time step:  0.00609 s, Total time:   346.70 s
       Max CFL number:  0.65E+00 at ( 55, 52, 30)
       Max divergence:  0.14E+02 at ( 51, 13, 17)
       Min divergence: -0.15E+02 at ( 52, 11, 24)
       Total Heat Release Rate:            750.929 kW
       Radiation Loss to Boundaries:       331.061 kW
 
       Time Step   44500   June 29, 2010  00:59:20
       ----------------------------------------------
       CPU/step:     0.891 s, Total CPU:     10.77 hr
       Time step:  0.00434 s, Total time:   347.30 s
       Max CFL number:  0.85E+00 at ( 55, 29, 30)
       Max divergence:  0.12E+02 at ( 54, 10, 22)
       Min divergence: -0.77E+01 at ( 53, 10, 21)
       Total Heat Release Rate:            652.704 kW
       Radiation Loss to Boundaries:       302.507 kW
 
       Time Step   44600   June 29, 2010  01:00:47
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:     10.79 hr
       Time step:  0.00843 s, Total time:   347.84 s
       Max CFL number:  0.81E+00 at ( 53, 11, 24)
       Max divergence:  0.65E+01 at ( 52, 10, 16)
       Min divergence: -0.11E+02 at ( 50, 12, 21)
       Total Heat Release Rate:            643.952 kW
       Radiation Loss to Boundaries:       319.099 kW
 
       Time Step   44700   June 29, 2010  01:02:15
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:     10.82 hr
       Time step:  0.00904 s, Total time:   348.48 s
       Max CFL number:  0.79E+00 at ( 50, 11, 24)
       Max divergence:  0.16E+02 at ( 52, 12, 17)
       Min divergence: -0.14E+02 at ( 49, 13, 25)
       Total Heat Release Rate:            736.109 kW
       Radiation Loss to Boundaries:       334.676 kW
 
       Time Step   44800   June 29, 2010  01:03:44
       ----------------------------------------------
       CPU/step:     0.888 s, Total CPU:     10.84 hr
       Time step:  0.00472 s, Total time:   349.16 s
       Max CFL number:  0.94E+00 at ( 52, 39, 30)
       Max divergence:  0.75E+01 at ( 51, 12, 27)
       Min divergence: -0.11E+02 at ( 48, 12, 17)
       Total Heat Release Rate:            678.232 kW
       Radiation Loss to Boundaries:       324.029 kW
 
       Time Step   44900   June 29, 2010  01:05:11
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:     10.86 hr
       Time step:  0.00929 s, Total time:   349.93 s
       Max CFL number:  0.86E+00 at ( 51, 11, 24)
       Max divergence:  0.67E+01 at ( 54, 13, 13)
       Min divergence: -0.90E+01 at ( 51, 10, 27)
       Total Heat Release Rate:            705.895 kW
       Radiation Loss to Boundaries:       345.956 kW
 
       Time Step   45000   June 29, 2010  01:06:40
       ----------------------------------------------
       CPU/step:     0.888 s, Total CPU:     10.89 hr
       Time step:  0.00355 s, Total time:   350.49 s
       Max CFL number:  0.92E+00 at ( 47, 30, 30)
       Max divergence:  0.12E+02 at ( 52, 13, 24)
       Min divergence: -0.18E+02 at ( 52, 15, 23)
       Total Heat Release Rate:            633.459 kW
       Radiation Loss to Boundaries:       325.804 kW
 
       Time Step   45100   June 29, 2010  01:08:09
       ----------------------------------------------
       CPU/step:     0.890 s, Total CPU:     10.91 hr
       Time step:  0.00316 s, Total time:   350.89 s
       Max CFL number:  0.87E+00 at ( 47, 46, 30)
       Max divergence:  0.72E+01 at ( 50, 11, 20)
       Min divergence: -0.22E+02 at ( 50, 11, 19)
       Total Heat Release Rate:            673.581 kW
       Radiation Loss to Boundaries:       312.330 kW
 
       Time Step   45200   June 29, 2010  01:09:36
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:     10.94 hr
       Time step:  0.00872 s, Total time:   351.59 s
       Max CFL number:  0.85E+00 at ( 47, 31, 30)
       Max divergence:  0.77E+01 at ( 53, 16, 17)
       Min divergence: -0.10E+02 at ( 53, 15, 17)
       Total Heat Release Rate:            682.416 kW
       Radiation Loss to Boundaries:       339.688 kW
 
       Time Step   45300   June 29, 2010  01:11:05
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:     10.96 hr
       Time step:  0.00450 s, Total time:   352.12 s
       Max CFL number:  0.81E+00 at ( 52, 27, 30)
       Max divergence:  0.11E+02 at ( 50, 12, 12)
       Min divergence: -0.14E+02 at ( 53, 12, 24)
       Total Heat Release Rate:            582.392 kW
       Radiation Loss to Boundaries:       304.593 kW
 
       Time Step   45400   June 29, 2010  01:12:33
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:     10.99 hr
       Time step:  0.00465 s, Total time:   352.86 s
       Max CFL number:  0.90E+00 at ( 47, 19, 30)
       Max divergence:  0.70E+01 at ( 51, 14, 24)
       Min divergence: -0.18E+02 at ( 47, 20, 30)
       Total Heat Release Rate:            624.322 kW
       Radiation Loss to Boundaries:       305.968 kW
 
       Time Step   45500   June 29, 2010  01:14:02
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:     11.01 hr
       Time step:  0.00432 s, Total time:   353.24 s
       Max CFL number:  0.93E+00 at ( 50, 30, 30)
       Max divergence:  0.89E+01 at ( 53, 13, 19)
       Min divergence: -0.80E+01 at ( 50, 13, 25)
       Total Heat Release Rate:            653.019 kW
       Radiation Loss to Boundaries:       305.594 kW
 
       Time Step   45600   June 29, 2010  01:15:29
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:     11.04 hr
       Time step:  0.00567 s, Total time:   353.75 s
       Max CFL number:  0.84E+00 at ( 55, 41, 30)
       Max divergence:  0.90E+01 at ( 53, 15, 18)
       Min divergence: -0.13E+02 at ( 54, 15, 17)
       Total Heat Release Rate:            625.608 kW
       Radiation Loss to Boundaries:       313.636 kW
 
       Time Step   45700   June 29, 2010  01:16:58
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:     11.06 hr
       Time step:  0.00576 s, Total time:   354.35 s
       Max CFL number:  0.76E+00 at ( 55,  1, 30)
       Max divergence:  0.11E+02 at ( 52, 14, 24)
       Min divergence: -0.16E+02 at ( 52, 12, 24)
       Total Heat Release Rate:            691.990 kW
       Radiation Loss to Boundaries:       319.091 kW
 
       Time Step   45800   June 29, 2010  01:18:25
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:     11.08 hr
       Time step:  0.00986 s, Total time:   355.07 s
       Max CFL number:  0.86E+00 at ( 52, 14, 21)
       Max divergence:  0.85E+01 at ( 51, 16, 24)
       Min divergence: -0.94E+01 at ( 51, 16, 21)
       Total Heat Release Rate:            692.767 kW
       Radiation Loss to Boundaries:       314.875 kW
 
       Time Step   45900   June 29, 2010  01:19:54
       ----------------------------------------------
       CPU/step:     0.893 s, Total CPU:     11.11 hr
       Time step:  0.00463 s, Total time:   355.56 s
       Max CFL number:  0.89E+00 at ( 55, 45, 30)
       Max divergence:  0.57E+01 at ( 53, 11,  4)
       Min divergence: -0.74E+01 at ( 50, 14, 12)
       Total Heat Release Rate:            635.381 kW
       Radiation Loss to Boundaries:       317.099 kW
 
       Time Step   46000   June 29, 2010  01:21:23
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:     11.13 hr
       Time step:  0.00798 s, Total time:   356.22 s
       Max CFL number:  0.82E+00 at ( 50, 11, 27)
       Max divergence:  0.70E+01 at ( 49, 10, 30)
       Min divergence: -0.12E+02 at ( 53, 14, 25)
       Total Heat Release Rate:            647.903 kW
       Radiation Loss to Boundaries:       314.316 kW
 
       Time Step   46100   June 29, 2010  01:22:52
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:     11.16 hr
       Time step:  0.00412 s, Total time:   356.97 s
       Max CFL number:  0.87E+00 at ( 55, 31, 30)
       Max divergence:  0.95E+01 at ( 51, 11, 19)
       Min divergence: -0.85E+01 at ( 53, 15, 17)
       Total Heat Release Rate:            644.169 kW
       Radiation Loss to Boundaries:       319.731 kW
 
       Time Step   46200   June 29, 2010  01:24:19
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:     11.18 hr
       Time step:  0.00913 s, Total time:   357.61 s
       Max CFL number:  0.84E+00 at ( 52, 12, 23)
       Max divergence:  0.58E+01 at ( 54, 14,  4)
       Min divergence: -0.67E+01 at ( 54, 11, 28)
       Total Heat Release Rate:            675.914 kW
       Radiation Loss to Boundaries:       346.739 kW
 
       Time Step   46300   June 29, 2010  01:25:48
       ----------------------------------------------
       CPU/step:     0.892 s, Total CPU:     11.21 hr
       Time step:  0.00372 s, Total time:   358.16 s
       Max CFL number:  0.99E+00 at ( 47, 37, 30)
       Max divergence:  0.63E+01 at ( 50, 14, 20)
       Min divergence: -0.63E+01 at ( 50, 14, 19)
       Total Heat Release Rate:            637.692 kW
       Radiation Loss to Boundaries:       324.508 kW
 
       Time Step   46400   June 29, 2010  01:27:17
       ----------------------------------------------
       CPU/step:     0.881 s, Total CPU:     11.23 hr
       Time step:  0.00348 s, Total time:   358.65 s
       Max CFL number:  0.90E+00 at ( 47, 46, 30)
       Max divergence:  0.86E+01 at ( 50, 14, 24)
       Min divergence: -0.10E+02 at ( 51, 15, 21)
       Total Heat Release Rate:            674.964 kW
       Radiation Loss to Boundaries:       312.109 kW
 
       Time Step   46500   June 29, 2010  01:28:44
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:     11.26 hr
       Time step:  0.00577 s, Total time:   359.35 s
       Max CFL number:  0.94E+00 at ( 55, 31, 30)
       Max divergence:  0.98E+01 at ( 52, 14, 12)
       Min divergence: -0.11E+02 at ( 51, 11, 21)
       Total Heat Release Rate:            663.003 kW
       Radiation Loss to Boundaries:       333.557 kW
 
       Time Step   46600   June 29, 2010  01:30:13
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:     11.28 hr
       Time step:  0.00875 s, Total time:   359.99 s
       Max CFL number:  0.80E+00 at ( 52, 14, 23)
       Max divergence:  0.85E+01 at ( 53, 15,  9)
       Min divergence: -0.52E+01 at ( 51, 14, 27)
       Total Heat Release Rate:            622.278 kW
       Radiation Loss to Boundaries:       305.045 kW
 
       Time Step   46700   June 29, 2010  01:31:41
       ----------------------------------------------
       CPU/step:     0.881 s, Total CPU:     11.31 hr
       Time step:  0.00796 s, Total time:   360.67 s
       Max CFL number:  0.86E+00 at ( 48,  9, 30)
       Max divergence:  0.85E+01 at ( 51, 15, 26)
       Min divergence: -0.17E+02 at ( 48,  9, 30)
       Total Heat Release Rate:            641.540 kW
       Radiation Loss to Boundaries:       315.181 kW
 
       Time Step   46800   June 29, 2010  01:33:09
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:     11.33 hr
       Time step:  0.00756 s, Total time:   361.43 s
       Max CFL number:  0.88E+00 at ( 47, 24, 30)
       Max divergence:  0.11E+02 at ( 53, 12, 17)
       Min divergence: -0.17E+02 at ( 52, 14, 23)
       Total Heat Release Rate:            640.171 kW
       Radiation Loss to Boundaries:       318.026 kW
 
       Time Step   46900   June 29, 2010  01:34:39
       ----------------------------------------------
       CPU/step:     0.891 s, Total CPU:     11.35 hr
       Time step:  0.00719 s, Total time:   361.93 s
       Max CFL number:  0.67E+00 at ( 53,  4, 30)
       Max divergence:  0.68E+01 at ( 51, 12, 24)
       Min divergence: -0.10E+02 at ( 53,  4, 30)
       Total Heat Release Rate:            671.557 kW
       Radiation Loss to Boundaries:       322.573 kW
 
       Time Step   47000   June 29, 2010  01:36:08
       ----------------------------------------------
       CPU/step:     0.889 s, Total CPU:     11.38 hr
       Time step:  0.00318 s, Total time:   362.65 s
       Max CFL number:  0.83E+00 at ( 55, 45, 30)
       Max divergence:  0.11E+02 at ( 50, 12, 14)
       Min divergence: -0.14E+02 at ( 55, 16, 27)
       Total Heat Release Rate:            701.978 kW
       Radiation Loss to Boundaries:       325.868 kW
 
       Time Step   47100   June 29, 2010  01:37:35
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:     11.40 hr
       Time step:  0.00820 s, Total time:   363.35 s
       Max CFL number:  0.76E+00 at ( 52,  1, 30)
       Max divergence:  0.87E+01 at ( 51, 11, 26)
       Min divergence: -0.12E+02 at ( 51, 10, 19)
       Total Heat Release Rate:            655.677 kW
       Radiation Loss to Boundaries:       317.989 kW
 
       Time Step   47200   June 29, 2010  01:39:03
       ----------------------------------------------
       CPU/step:     0.881 s, Total CPU:     11.43 hr
       Time step:  0.00979 s, Total time:   364.10 s
       Max CFL number:  0.91E+00 at ( 52, 14, 21)
       Max divergence:  0.74E+01 at ( 53, 14, 23)
       Min divergence: -0.78E+01 at ( 52, 15, 25)
       Total Heat Release Rate:            639.029 kW
       Radiation Loss to Boundaries:       324.699 kW
 
       Time Step   47300   June 29, 2010  01:40:33
       ----------------------------------------------
       CPU/step:     0.891 s, Total CPU:     11.45 hr
       Time step:  0.00443 s, Total time:   364.60 s
       Max CFL number:  0.87E+00 at ( 55, 46, 30)
       Max divergence:  0.78E+01 at ( 54, 11, 23)
       Min divergence: -0.12E+02 at ( 53, 11, 23)
       Total Heat Release Rate:            663.392 kW
       Radiation Loss to Boundaries:       322.826 kW
 
       Time Step   47400   June 29, 2010  01:42:01
       ----------------------------------------------
       CPU/step:     0.881 s, Total CPU:     11.48 hr
       Time step:  0.00519 s, Total time:   365.36 s
       Max CFL number:  0.88E+00 at ( 52, 30, 30)
       Max divergence:  0.93E+01 at ( 51, 12, 27)
       Min divergence: -0.95E+01 at ( 52,  9, 27)
       Total Heat Release Rate:            642.634 kW
       Radiation Loss to Boundaries:       331.229 kW
 
       Time Step   47500   June 29, 2010  01:43:30
       ----------------------------------------------
       CPU/step:     0.892 s, Total CPU:     11.50 hr
       Time step:  0.00334 s, Total time:   365.85 s
       Max CFL number:  0.82E+00 at ( 47, 41, 30)
       Max divergence:  0.10E+02 at ( 50, 13,  8)
       Min divergence: -0.74E+01 at ( 51, 14, 27)
       Total Heat Release Rate:            661.632 kW
       Radiation Loss to Boundaries:       323.686 kW
 
       Time Step   47600   June 29, 2010  01:44:59
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:     11.53 hr
       Time step:  0.00408 s, Total time:   366.42 s
       Max CFL number:  0.66E+00 at ( 55, 53, 30)
       Max divergence:  0.62E+01 at ( 54, 16, 29)
       Min divergence: -0.99E+01 at ( 55, 13, 25)
       Total Heat Release Rate:            684.178 kW
       Radiation Loss to Boundaries:       328.147 kW
 
       Time Step   47700   June 29, 2010  01:46:27
       ----------------------------------------------
       CPU/step:     0.880 s, Total CPU:     11.55 hr
       Time step:  0.00722 s, Total time:   367.19 s
       Max CFL number:  0.95E+00 at ( 55, 30, 30)
       Max divergence:  0.94E+01 at ( 51, 12, 13)
       Min divergence: -0.90E+01 at ( 53, 10, 15)
       Total Heat Release Rate:            689.139 kW
       Radiation Loss to Boundaries:       328.741 kW
 
       Time Step   47800   June 29, 2010  01:47:56
       ----------------------------------------------
       CPU/step:     0.889 s, Total CPU:     11.58 hr
       Time step:  0.00933 s, Total time:   367.78 s
       Max CFL number:  0.84E+00 at ( 51, 11, 24)
       Max divergence:  0.68E+01 at ( 54, 13,  9)
       Min divergence: -0.11E+02 at ( 51, 14, 22)
       Total Heat Release Rate:            667.067 kW
       Radiation Loss to Boundaries:       313.262 kW
 
       Time Step   47900   June 29, 2010  01:49:25
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:     11.60 hr
       Time step:  0.00958 s, Total time:   368.29 s
       Max CFL number:  0.84E+00 at ( 51, 13, 23)
       Max divergence:  0.10E+02 at ( 53, 12, 26)
       Min divergence: -0.13E+02 at ( 52, 13, 24)
       Total Heat Release Rate:            692.362 kW
       Radiation Loss to Boundaries:       326.610 kW
 
       Time Step   48000   June 29, 2010  01:50:53
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:     11.63 hr
       Time step:  0.00626 s, Total time:   368.86 s
       Max CFL number:  0.95E+00 at ( 55, 52, 30)
       Max divergence:  0.76E+01 at ( 51, 11, 11)
       Min divergence: -0.73E+01 at ( 51, 11, 10)
       Total Heat Release Rate:            686.141 kW
       Radiation Loss to Boundaries:       320.105 kW
 
       Time Step   48100   June 29, 2010  01:52:22
       ----------------------------------------------
       CPU/step:     0.889 s, Total CPU:     11.65 hr
       Time step:  0.00404 s, Total time:   369.52 s
       Max CFL number:  0.87E+00 at ( 55, 52, 30)
       Max divergence:  0.59E+01 at ( 49, 12,  4)
       Min divergence: -0.52E+01 at ( 52,  5, 24)
       Total Heat Release Rate:            630.881 kW
       Radiation Loss to Boundaries:       324.567 kW
 
       Time Step   48177   June 29, 2010  01:53:30
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:     11.67 hr
       Time step:  0.00395 s, Total time:   370.00 s
       Max CFL number:  0.84E+00 at ( 55, 46, 30)
       Max divergence:  0.59E+01 at ( 49, 12,  4)
       Min divergence: -0.52E+01 at ( 52,  5, 24)
       Total Heat Release Rate:            675.755 kW
       Radiation Loss to Boundaries:       324.688 kW
 


 DEVICE Activation Times

   1  SPRINKLER 1                      123.5 s
   2  SPRINKLER 2                      115.5 s
   3  SPRINKLER 3                      149.9 s
   4  SPRINKLER 4                      146.5 s


 CPU Time Usage, Mesh   1

                 CPU (s)        %  
       ----------------------------
       MAIN     42041.08     100.00
       DIVG      5062.03      12.04
       MASS     10351.06      24.62
       VELO     13360.91      31.78
       PRES      1261.65       3.00
       WALL      1967.86       4.68
       DUMP       251.68       0.60
       PART         0.00       0.00
       RADI      8895.50      21.16
       FIRE       856.63       2.04
       COMM         0.71       0.00
       SubTot   42008.05      99.92


 Time Stepping Wall Clock Time (s):    42053.262
 Total Elapsed Wall Clock Time (s):    42057.033

STOP: FDS completed successfully
