&HEAD CHID='Vettori_OBSTRUCTED_CORNER_FAST',TITLE='Obstructed Beamed Ceiling, Corner Burner Location, Fast Growth Rate Fire, Experiments 34 and 35' /

&MESH IJK= 96, 54, 30, XB= 0.0, 9.20, 0.0, 5.60, 0.0, 2.64 /

&TIME T_END=100. /

&REAC FUEL='METHANE' /

&DUMP DT_DEVC=4., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&SURF ID='BURNER'
 HRRPUA=2930.
 RAMP_Q='FAST' /

 &RAMP ID='FAST',T=   0., F=0.000 /
 &RAMP ID='FAST',T=   5., F=0.054 /
 &RAMP ID='FAST',T=  10., F=0.071 /
 &RAMP ID='FAST',T=  15., F=0.104 /
 &RAMP ID='FAST',T=  20., F=0.120 /
 &RAMP ID='FAST',T=  25., F=0.155 /
 &RAMP ID='FAST',T=  30., F=0.164 /
 &RAMP ID='FAST',T=  35., F=0.182 /
 &RAMP ID='FAST',T=  40., F=0.186 /
 &RAMP ID='FAST',T=  45., F=0.205 /
 &RAMP ID='FAST',T=  50., F=0.257 /
 &RAMP ID='FAST',T=  55., F=0.293 /
 &RAMP ID='FAST',T=  60., F=0.359 /
 &RAMP ID='FAST',T=  65., F=0.420 /
 &RAMP ID='FAST',T=  70., F=0.488 /
 &RAMP ID='FAST',T=  75., F=0.561 /
 &RAMP ID='FAST',T=  80., F=0.638 /
 &RAMP ID='FAST',T=  85., F=0.720 /
 &RAMP ID='FAST',T=  90., F=0.808 /
 &RAMP ID='FAST',T=  95., F=0.900 /
 &RAMP ID='FAST',T= 100., F=0.998 /




&MATL ID = 'WALL'
 CONDUCTIVITY = .48
 SPECIFIC_HEAT = .840
 DENSITY = 1440. /

&SURF ID = 'WALL'
 MATL_ID = 'WALL'
 COLOR = 'BEIGE'
 THICKNESS = 0.012 /

&MATL ID = 'WOOD'
 CONDUCTIVITY = .14
 SPECIFIC_HEAT = 2.850
 DENSITY = 640. /

&SURF ID = 'CEILING'
 MATL_ID = 'WOOD'
 COLOR = 'BURLY WOOD'
 THICKNESS = .038 /	

&SURF ID = 'WOOD BEAM'
 MATL_ID = 'WOOD'
 COLOR = 'BURLY WOOD 4'
 THICKNESS = .038 /

&MATL ID = 'STEEL'
 CONDUCTIVITY = 45.8
 SPECIFIC_HEAT = .380
 DENSITY = 8940. /

&SURF ID = 'STEEL BEAM'
 MATL_ID = 'STEEL'
 COLOR = 'GRAY 60'
 THICKNESS = .1 /

&PROP ID='RESIDENTIAL QUICK RESPONSE',  QUANTITY='LINK TEMPERATURE', RTI=56.,  ACTIVATION_TEMPERATURE=68. /

&OBST XB=0.00,0.70,0.00,1.00,0.00,0.30 , SURF_ID ='STEEL BEAM' /

&OBST XB=0.00,9.20,2.72,2.80,2.22,2.40,SURF_ID='STEEL BEAM' /

&OBST XB=0.3680,0.4048,0.00,5.60,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=0.7728,0.8096,0.00,5.60,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=1.1776,1.2144,0.00,5.60,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=1.5824,1.6192,0.00,5.60,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=1.9872,2.0240,0.00,5.60,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=2.3920,2.4288,0.00,5.60,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=2.7968,2.8336,0.00,5.60,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=3.2016,3.2384,0.00,5.60,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=3.6064,3.6432,0.00,5.60,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=4.0112,4.0480,0.00,5.60,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=4.4160,4.4528,0.00,5.60,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=4.8208,4.8576,0.00,5.60,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=5.2256,5.2624,0.00,5.60,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=5.6304,5.6672,0.00,5.60,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=6.0352,6.0720,0.00,5.60,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=6.4400,6.4768,0.00,5.60,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=6.8448,6.8816,0.00,5.60,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=7.2496,7.2864,0.00,5.60,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=7.6544,7.6912,0.00,5.60,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=8.0592,8.0960,0.00,5.60,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=8.4640,8.5008,0.00,2.80,2.40,2.64, SURF_ID='WOOD BEAM'  /
&OBST XB=8.8688,8.9056,0.00,2.80,2.40,2.64, SURF_ID='WOOD BEAM'  /

&VENT XB=0.00,0.60,0.00,0.60,0.30,0.30,SURF_ID='BURNER'  /

&VENT XB=8.30,9.20,2.90,5.60,2.64,2.64,SURF_ID='OPEN' /

&VENT MB='ZMAX', SURF_ID='CEILING' / 
&VENT MB='XMAX', SURF_ID='WALL' /
&VENT MB='XMIN', SURF_ID='WALL' /
&VENT MB='YMAX', SURF_ID='WALL' /
&VENT MB='YMIN', SURF_ID='WALL' /

&SLCF PBZ=2.6,QUANTITY='TEMPERATURE' /

&CTRL ID='Act1', INPUT_ID='SPRINKLER 1', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRINKLER 2', FUNCTION_TYPE='ANY' /
&CTRL ID='Act3', INPUT_ID='SPRINKLER 3', FUNCTION_TYPE='ANY' /
&CTRL ID='Act4', INPUT_ID='SPRINKLER 4', FUNCTION_TYPE='ANY' /

&DEVC XYZ=2.40,1.40,2.375,PROP_ID = 'RESIDENTIAL QUICK RESPONSE',  ID= 'SPRINKLER 1'/
&DEVC XYZ=6.80,1.40,2.375,PROP_ID = 'RESIDENTIAL QUICK RESPONSE',  ID= 'SPRINKLER 2'/
&DEVC XYZ=6.80,4.20,2.375,PROP_ID = 'RESIDENTIAL QUICK RESPONSE',  ID= 'SPRINKLER 3'/
&DEVC XYZ=2.40,4.20,2.375,PROP_ID = 'RESIDENTIAL QUICK RESPONSE',  ID= 'SPRINKLER 4'/

&DEVC XYZ=2.40,1.40,2.400,QUANTITY='THERMOCOUPLE', ID='TC_1_01' /
&DEVC XYZ=2.40,1.40,2.375,QUANTITY='THERMOCOUPLE', ID='TC_1_02' /
&DEVC XYZ=2.40,1.40,2.350,QUANTITY='THERMOCOUPLE', ID='TC_1_03' /
&DEVC XYZ=2.40,1.40,2.325,QUANTITY='THERMOCOUPLE', ID='TC_1_04' /
&DEVC XYZ=2.40,1.40,2.300,QUANTITY='THERMOCOUPLE', ID='TC_1_05' /
&DEVC XYZ=2.40,1.40,2.275,QUANTITY='THERMOCOUPLE', ID='TC_1_06' /
&DEVC XYZ=2.40,1.40,2.250,QUANTITY='THERMOCOUPLE', ID='TC_1_07' /
&DEVC XYZ=2.40,1.40,2.150,QUANTITY='THERMOCOUPLE', ID='TC_1_08' /
&DEVC XYZ=2.40,1.40,2.050,QUANTITY='THERMOCOUPLE', ID='TC_1_09' /
&DEVC XYZ=2.40,1.40,1.950,QUANTITY='THERMOCOUPLE', ID='TC_1_10' /
&DEVC XYZ=2.40,1.40,1.850,QUANTITY='THERMOCOUPLE', ID='TC_1_11' /
&DEVC XYZ=2.40,1.40,1.500,QUANTITY='THERMOCOUPLE', ID='TC_1_12' /
&DEVC XYZ=6.80,1.40,2.400,QUANTITY='THERMOCOUPLE', ID='TC_2_01' /
&DEVC XYZ=6.80,1.40,2.375,QUANTITY='THERMOCOUPLE', ID='TC_2_02' /
&DEVC XYZ=6.80,1.40,2.350,QUANTITY='THERMOCOUPLE', ID='TC_2_03' /
&DEVC XYZ=6.80,1.40,2.325,QUANTITY='THERMOCOUPLE', ID='TC_2_04' /
&DEVC XYZ=6.80,1.40,2.300,QUANTITY='THERMOCOUPLE', ID='TC_2_05' /
&DEVC XYZ=6.80,1.40,2.275,QUANTITY='THERMOCOUPLE', ID='TC_2_06' /
&DEVC XYZ=6.80,1.40,2.250,QUANTITY='THERMOCOUPLE', ID='TC_2_07' /
&DEVC XYZ=6.80,1.40,2.150,QUANTITY='THERMOCOUPLE', ID='TC_2_08' /
&DEVC XYZ=6.80,1.40,2.050,QUANTITY='THERMOCOUPLE', ID='TC_2_09' /
&DEVC XYZ=6.80,1.40,1.950,QUANTITY='THERMOCOUPLE', ID='TC_2_10' /
&DEVC XYZ=6.80,1.40,1.850,QUANTITY='THERMOCOUPLE', ID='TC_2_11' /
&DEVC XYZ=6.80,1.40,1.500,QUANTITY='THERMOCOUPLE', ID='TC_2_12' /
&DEVC XYZ=6.80,4.20,2.400,QUANTITY='THERMOCOUPLE', ID='TC_3_01' /
&DEVC XYZ=6.80,4.20,2.375,QUANTITY='THERMOCOUPLE', ID='TC_3_02' /
&DEVC XYZ=6.80,4.20,2.350,QUANTITY='THERMOCOUPLE', ID='TC_3_03' /
&DEVC XYZ=6.80,4.20,2.325,QUANTITY='THERMOCOUPLE', ID='TC_3_04' /
&DEVC XYZ=6.80,4.20,2.300,QUANTITY='THERMOCOUPLE', ID='TC_3_05' /
&DEVC XYZ=6.80,4.20,2.275,QUANTITY='THERMOCOUPLE', ID='TC_3_06' /
&DEVC XYZ=6.80,4.20,2.250,QUANTITY='THERMOCOUPLE', ID='TC_3_07' /
&DEVC XYZ=6.80,4.20,2.150,QUANTITY='THERMOCOUPLE', ID='TC_3_08' /
&DEVC XYZ=6.80,4.20,2.050,QUANTITY='THERMOCOUPLE', ID='TC_3_09' /
&DEVC XYZ=6.80,4.20,1.950,QUANTITY='THERMOCOUPLE', ID='TC_3_10' /
&DEVC XYZ=6.80,4.20,1.850,QUANTITY='THERMOCOUPLE', ID='TC_3_11' /
&DEVC XYZ=6.80,4.20,1.500,QUANTITY='THERMOCOUPLE', ID='TC_3_12' /
&DEVC XYZ=2.40,4.20,2.400,QUANTITY='THERMOCOUPLE', ID='TC_4_01' /
&DEVC XYZ=2.40,4.20,2.375,QUANTITY='THERMOCOUPLE', ID='TC_4_02' /
&DEVC XYZ=2.40,4.20,2.350,QUANTITY='THERMOCOUPLE', ID='TC_4_03' /
&DEVC XYZ=2.40,4.20,2.325,QUANTITY='THERMOCOUPLE', ID='TC_4_04' /
&DEVC XYZ=2.40,4.20,2.300,QUANTITY='THERMOCOUPLE', ID='TC_4_05' /
&DEVC XYZ=2.40,4.20,2.275,QUANTITY='THERMOCOUPLE', ID='TC_4_06' /
&DEVC XYZ=2.40,4.20,2.250,QUANTITY='THERMOCOUPLE', ID='TC_4_07' /
&DEVC XYZ=2.40,4.20,2.150,QUANTITY='THERMOCOUPLE', ID='TC_4_08' /
&DEVC XYZ=2.40,4.20,2.050,QUANTITY='THERMOCOUPLE', ID='TC_4_09' /
&DEVC XYZ=2.40,4.20,1.950,QUANTITY='THERMOCOUPLE', ID='TC_4_10' /
&DEVC XYZ=2.40,4.20,1.850,QUANTITY='THERMOCOUPLE', ID='TC_4_11' /
&DEVC XYZ=2.40,4.20,1.500,QUANTITY='THERMOCOUPLE', ID='TC_4_12' / 

&DEVC XYZ=2.40,1.40,2.375,QUANTITY='VELOCITY', ID='BDP_1_01' /
&DEVC XYZ=2.40,1.40,2.325,QUANTITY='VELOCITY', ID='BDP_1_02' /
&DEVC XYZ=2.40,1.40,2.275,QUANTITY='VELOCITY', ID='BDP_1_03' /
&DEVC XYZ=2.40,1.40,2.150,QUANTITY='VELOCITY', ID='BDP_1_04' /
&DEVC XYZ=6.80,1.40,2.375,QUANTITY='VELOCITY', ID='BDP_2_01' /
&DEVC XYZ=6.80,1.40,2.325,QUANTITY='VELOCITY', ID='BDP_2_02' /
&DEVC XYZ=6.80,1.40,2.275,QUANTITY='VELOCITY', ID='BDP_2_03' /
&DEVC XYZ=6.80,1.40,2.150,QUANTITY='VELOCITY', ID='BDP_2_04' /

&DEVC ID='Acts', XYZ=1.0,1.0,1.0, QUANTITY='ACTUATED SPRINKLERS' / 



&TAIL /
