
 Fire Dynamics Simulator

 Compilation Date : Fri, 28 Jan 2011
 Version          : 6.0.0 Serial

 OpenMP Disabled

 SVN Revision No. : 7595

 Job TITLE        : Obstructed Beamed Ceiling, Open Burner Location, Slow Growth Rate Fire, Experiments 14 and 15
 Job ID string    : Vettori_OBSTRUCTED_OPEN_SLOW


 Grid Dimensions, Mesh     1

   Cells in the X Direction            96
   Cells in the Y Direction            54
   Cells in the Z Direction            30


 Physical Dimensions, Mesh     1

   Length (m)                        9.200
   Width  (m)                        5.600
   Height (m)                        2.640
   Initial Time Step (s)            0.100


 Miscellaneous Parameters

   Simulation Start Time (s)          0.0
   Simulation End Time (s)          370.0
   LES Calculation
   Smagorinsky Constant              0.20
   Turbulent Prandtl Number          0.50
   Turbulent Schmidt Number          0.50
   Ambient Temperature (C)          20.00


 Species Information

   ETHYLENE                      
   Gas Species
   Molecular Weight (g/mol)         44.00
   Initial Mass Fraction            0.000

   OXYGEN                        
   Gas Species
   Molecular Weight (g/mol)         32.00
   Initial Mass Fraction            0.000

   NITROGEN                      
   Gas Species
   Molecular Weight (g/mol)         28.00
   Initial Mass Fraction            0.000

   CARBON DIOXIDE                
   Gas Species
   Molecular Weight (g/mol)         44.00
   Initial Mass Fraction            0.000

   WATER VAPOR                   
   Gas Species
   Molecular Weight (g/mol)         18.00
   Initial Mass Fraction            0.000

   SOOT                          
   Gas Species
   Molecular Weight (g/mol)         10.90
   Initial Mass Fraction            0.000

   LUMPED SPECIES 0              
   Lumped Species Variable
   Background Species
   Molecular Weight (g/mol)         28.81
   Initial Mass Fraction            1.000

   LUMPED SPECIES 1              
   Lumped Species Variable
   Molecular Weight (g/mol)         44.00
   Initial Mass Fraction            0.000

   LUMPED SPECIES 2              
   Lumped Species Variable
   Molecular Weight (g/mol)         28.22
   Initial Mass Fraction            0.000


 Lumped Species Information

   LUMPED SPECIES 0              

   Sub Species                    Mass Fraction     Mole Fraction
   ETHYLENE                        0.0000E+00         0.0000E+00
   OXYGEN                          2.3121E-01         2.0815E-01
   NITROGEN                        7.5778E-01         7.7968E-01
   CARBON DIOXIDE                  5.7696E-03         3.7777E-03
   WATER VAPOR                     5.2429E-03         8.3913E-03
   SOOT                            0.0000E+00         0.0000E+00

   LUMPED SPECIES 1              

   Sub Species                    Mass Fraction     Mole Fraction
   ETHYLENE                        1.0000E+00         1.0000E+00
   OXYGEN                          0.0000E+00         0.0000E+00
   NITROGEN                        0.0000E+00         0.0000E+00
   CARBON DIOXIDE                  0.0000E+00         0.0000E+00
   WATER VAPOR                     0.0000E+00         0.0000E+00
   SOOT                            0.0000E+00         0.0000E+00

   LUMPED SPECIES 2              

   Sub Species                    Mass Fraction     Mole Fraction
   ETHYLENE                        0.0000E+00         0.0000E+00
   OXYGEN                          0.0000E+00         0.0000E+00
   NITROGEN                        7.1199E-01         7.1748E-01
   CARBON DIOXIDE                  1.8338E-01         1.1760E-01
   WATER VAPOR                     1.0372E-01         1.6258E-01
   SOOT                            9.0627E-04         2.3460E-03


 Gas Phase Reaction Information

   Fuel+Air=>Products            
   Mixing Controlled Reaction


   Tracked Species
   Species ID                     Stoich. Coeff.
   LUMPED SPECIES 0                -23.7515
   LUMPED SPECIES 1                  -1.00000
   LUMPED SPECIES 2                  25.81057


   Detailed Species
   Species ID                     Stoich. Coeff.
   ETHYLENE                         -1.0000
   OXYGEN                           -4.9440
   CARBON DIOXIDE                    2.9455
   WATER VAPOR                       3.9970
   SOOT                              0.0606
   Heat of Combustion (kJ/kg)     47102.749


 Material Information

   1 WALL                          
     Emissivity                      0.900
     Density (kg/m3)                1440.0
     Specific Heat (kJ/kg/K)          0.84
     Conductivity (W/m/K)           0.4800

   2 WOOD                          
     Emissivity                      0.900
     Density (kg/m3)                 640.0
     Specific Heat (kJ/kg/K)          2.85
     Conductivity (W/m/K)           0.1400

   3 STEEL                         
     Emissivity                      0.900
     Density (kg/m3)                8940.0
     Specific Heat (kJ/kg/K)          0.38
     Conductivity (W/m/K)          45.8000


 Surface Conditions

   0 INERT (DEFAULT)

   1 BURNER
     HRR Per Unit Area (kW/m2)       2930.0
     HRR Per Unit Area (kW/m2)       2930.0

   2 WALL
     Material List
          1  WALL                          
     Layer  1
        Thickness   (m):  0.01200
        Density (kg/m3):  1440.00
        WALL, Mass fraction:    1.00
     Total surface density    17.280 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
             0   0.00000
             1   0.00055
             2   0.00164
             3   0.00382
             4   0.00818
             5   0.01036
             6   0.01145
             7   0.01200
     Backing to void

   3 CEILING
     Material List
          1  WOOD                          
     Layer  1
        Thickness   (m):  0.03800
        Density (kg/m3):   640.00
        WOOD, Mass fraction:    1.00
     Total surface density    24.320 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
             0   0.00000
             1   0.00020
             2   0.00060
             3   0.00140
             4   0.00300
             5   0.00620
             6   0.01260
             7   0.02540
             8   0.03180
             9   0.03500
            10   0.03660
            11   0.03740
            12   0.03780
            13   0.03800
     Backing to void

   4 WOOD BEAM
     Material List
          1  WOOD                          
     Layer  1
        Thickness   (m):  0.03800
        Density (kg/m3):   640.00
        WOOD, Mass fraction:    1.00
     Total surface density    24.320 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
             0   0.00000
             1   0.00020
             2   0.00060
             3   0.00140
             4   0.00300
             5   0.00620
             6   0.01260
             7   0.02540
             8   0.03180
             9   0.03500
            10   0.03660
            11   0.03740
            12   0.03780
            13   0.03800
     Backing to void

   5 STEEL BEAM
     Material List
          1  STEEL                         
     Layer  1
        Thickness   (m):  0.10000
        Density (kg/m3):  8940.00
        STEEL, Mass fraction:    1.00
     Total surface density   894.000 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
             0   0.00000
             1   0.00333
             2   0.01000
             3   0.02333
             4   0.05000
             5   0.07667
             6   0.09000
             7   0.09667
             8   0.10000
     Backing to void

   6 OPEN
     Passive Vent to Atmosphere

   7 MIRROR
     Symmetry Plane

   8 INTERPOLATED

   9 PERIODIC

  10 HVAC


 Device Properties

   1 RESIDENTIAL QUICK RESPONSE
     RTI (m-s)^1/2                   56.0
     Activation Temperature (C)      68.0
     Smokeview ID                heat_detector


 Device Coordinates

     1 Coords:     2.40     1.40     2.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPRINKLER 1, Quantity: LINK TEMPERATURE
     2 Coords:     6.80     1.40     2.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPRINKLER 2, Quantity: LINK TEMPERATURE
     3 Coords:     6.80     4.20     2.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPRINKLER 3, Quantity: LINK TEMPERATURE
     4 Coords:     2.40     4.20     2.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPRINKLER 4, Quantity: LINK TEMPERATURE
     5 Coords:     2.40     1.40     2.40, Make: null, ID: TC_1_01, Quantity: THERMOCOUPLE
     6 Coords:     2.40     1.40     2.38, Make: null, ID: TC_1_02, Quantity: THERMOCOUPLE
     7 Coords:     2.40     1.40     2.35, Make: null, ID: TC_1_03, Quantity: THERMOCOUPLE
     8 Coords:     2.40     1.40     2.33, Make: null, ID: TC_1_04, Quantity: THERMOCOUPLE
     9 Coords:     2.40     1.40     2.30, Make: null, ID: TC_1_05, Quantity: THERMOCOUPLE
    10 Coords:     2.40     1.40     2.27, Make: null, ID: TC_1_06, Quantity: THERMOCOUPLE
    11 Coords:     2.40     1.40     2.25, Make: null, ID: TC_1_07, Quantity: THERMOCOUPLE
    12 Coords:     2.40     1.40     2.15, Make: null, ID: TC_1_08, Quantity: THERMOCOUPLE
    13 Coords:     2.40     1.40     2.05, Make: null, ID: TC_1_09, Quantity: THERMOCOUPLE
    14 Coords:     2.40     1.40     1.95, Make: null, ID: TC_1_10, Quantity: THERMOCOUPLE
    15 Coords:     2.40     1.40     1.85, Make: null, ID: TC_1_11, Quantity: THERMOCOUPLE
    16 Coords:     2.40     1.40     1.50, Make: null, ID: TC_1_12, Quantity: THERMOCOUPLE
    17 Coords:     6.80     1.40     2.40, Make: null, ID: TC_2_01, Quantity: THERMOCOUPLE
    18 Coords:     6.80     1.40     2.38, Make: null, ID: TC_2_02, Quantity: THERMOCOUPLE
    19 Coords:     6.80     1.40     2.35, Make: null, ID: TC_2_03, Quantity: THERMOCOUPLE
    20 Coords:     6.80     1.40     2.33, Make: null, ID: TC_2_04, Quantity: THERMOCOUPLE
    21 Coords:     6.80     1.40     2.30, Make: null, ID: TC_2_05, Quantity: THERMOCOUPLE
    22 Coords:     6.80     1.40     2.27, Make: null, ID: TC_2_06, Quantity: THERMOCOUPLE
    23 Coords:     6.80     1.40     2.25, Make: null, ID: TC_2_07, Quantity: THERMOCOUPLE
    24 Coords:     6.80     1.40     2.15, Make: null, ID: TC_2_08, Quantity: THERMOCOUPLE
    25 Coords:     6.80     1.40     2.05, Make: null, ID: TC_2_09, Quantity: THERMOCOUPLE
    26 Coords:     6.80     1.40     1.95, Make: null, ID: TC_2_10, Quantity: THERMOCOUPLE
    27 Coords:     6.80     1.40     1.85, Make: null, ID: TC_2_11, Quantity: THERMOCOUPLE
    28 Coords:     6.80     1.40     1.50, Make: null, ID: TC_2_12, Quantity: THERMOCOUPLE
    29 Coords:     6.80     4.20     2.40, Make: null, ID: TC_3_01, Quantity: THERMOCOUPLE
    30 Coords:     6.80     4.20     2.38, Make: null, ID: TC_3_02, Quantity: THERMOCOUPLE
    31 Coords:     6.80     4.20     2.35, Make: null, ID: TC_3_03, Quantity: THERMOCOUPLE
    32 Coords:     6.80     4.20     2.33, Make: null, ID: TC_3_04, Quantity: THERMOCOUPLE
    33 Coords:     6.80     4.20     2.30, Make: null, ID: TC_3_05, Quantity: THERMOCOUPLE
    34 Coords:     6.80     4.20     2.27, Make: null, ID: TC_3_06, Quantity: THERMOCOUPLE
    35 Coords:     6.80     4.20     2.25, Make: null, ID: TC_3_07, Quantity: THERMOCOUPLE
    36 Coords:     6.80     4.20     2.15, Make: null, ID: TC_3_08, Quantity: THERMOCOUPLE
    37 Coords:     6.80     4.20     2.05, Make: null, ID: TC_3_09, Quantity: THERMOCOUPLE
    38 Coords:     6.80     4.20     1.95, Make: null, ID: TC_3_10, Quantity: THERMOCOUPLE
    39 Coords:     6.80     4.20     1.85, Make: null, ID: TC_3_11, Quantity: THERMOCOUPLE
    40 Coords:     6.80     4.20     1.50, Make: null, ID: TC_3_12, Quantity: THERMOCOUPLE
    41 Coords:     2.40     4.20     2.40, Make: null, ID: TC_4_01, Quantity: THERMOCOUPLE
    42 Coords:     2.40     4.20     2.38, Make: null, ID: TC_4_02, Quantity: THERMOCOUPLE
    43 Coords:     2.40     4.20     2.35, Make: null, ID: TC_4_03, Quantity: THERMOCOUPLE
    44 Coords:     2.40     4.20     2.33, Make: null, ID: TC_4_04, Quantity: THERMOCOUPLE
    45 Coords:     2.40     4.20     2.30, Make: null, ID: TC_4_05, Quantity: THERMOCOUPLE
    46 Coords:     2.40     4.20     2.27, Make: null, ID: TC_4_06, Quantity: THERMOCOUPLE
    47 Coords:     2.40     4.20     2.25, Make: null, ID: TC_4_07, Quantity: THERMOCOUPLE
    48 Coords:     2.40     4.20     2.15, Make: null, ID: TC_4_08, Quantity: THERMOCOUPLE
    49 Coords:     2.40     4.20     2.05, Make: null, ID: TC_4_09, Quantity: THERMOCOUPLE
    50 Coords:     2.40     4.20     1.95, Make: null, ID: TC_4_10, Quantity: THERMOCOUPLE
    51 Coords:     2.40     4.20     1.85, Make: null, ID: TC_4_11, Quantity: THERMOCOUPLE
    52 Coords:     2.40     4.20     1.50, Make: null, ID: TC_4_12, Quantity: THERMOCOUPLE
    53 Coords:     2.40     1.40     2.38, Make: null, ID: BDP_1_01, Quantity: VELOCITY
    54 Coords:     2.40     1.40     2.33, Make: null, ID: BDP_1_02, Quantity: VELOCITY
    55 Coords:     2.40     1.40     2.27, Make: null, ID: BDP_1_03, Quantity: VELOCITY
    56 Coords:     2.40     1.40     2.15, Make: null, ID: BDP_1_04, Quantity: VELOCITY
    57 Coords:     6.80     1.40     2.38, Make: null, ID: BDP_2_01, Quantity: VELOCITY
    58 Coords:     6.80     1.40     2.33, Make: null, ID: BDP_2_02, Quantity: VELOCITY
    59 Coords:     6.80     1.40     2.27, Make: null, ID: BDP_2_03, Quantity: VELOCITY
    60 Coords:     6.80     1.40     2.15, Make: null, ID: BDP_2_04, Quantity: VELOCITY
    61 Coords:     1.00     1.00     1.00, Make: null, ID: Acts, Quantity: ACTUATED SPRINKLERS


 Slice File Information, Mesh     1

   Sampling Interval (s)             0.370

   1 Nodes:   0  96   3   3   0  30, Quantity: TEMPERATURE
   2 Nodes:   0  96   0  54  30  30, Quantity: TEMPERATURE


 Boundary File Information

   Sampling Interval (s)             0.740

   1 Quantity: WALL TEMPERATURE
   2 Quantity: CONVECTIVE HEAT FLUX


 Radiation Model Information

   Number of control angles  104
   Time step increment         3
   Angle increment             5
   Theta band N_phi   Solid angle
     1:        4  0.12
     2:       12  0.11
     3:       16  0.13
     4:       20  0.12
     5:       20  0.12
     6:       16  0.13
     7:       12  0.11
     8:        4  0.12
   Using gray gas absorption.
   Mean beam length  0.478 m
 
 

 Run Time Diagnostics

       Time Step       1   January 30, 2011  10:03:46
       ----------------------------------------------
       CPU/step:     2.284 s, Total CPU:      2.28 s
       Time step:  0.08526 s, Total time:     0.09 s
       Max CFL number:  0.90E+00 at ( 59, 11,  4)
       Max divergence:  0.26E-02 at ( 50, 12,  4)
       Min divergence: -0.12E-05 at ( 20,  6,  7)
       Max VN  number:  0.89E-01 at ( 57, 27, 16)
       Total Heat Release Rate:              0.025 kW
 
       Time Step       2   January 30, 2011  10:03:47
       ----------------------------------------------
       CPU/step:     0.720 s, Total CPU:      3.00 s
       Time step:  0.08526 s, Total time:     0.17 s
       Max CFL number:  0.90E+00 at ( 59, 11,  4)
       Max divergence:  0.10E-01 at ( 52, 12,  4)
       Min divergence: -0.12E-05 at ( 20,  6,  7)
       Max VN  number:  0.87E-01 at ( 57, 27, 16)
       Total Heat Release Rate:              0.112 kW
       Radiation Loss to Boundaries:         0.016 kW
 
       Time Step       3   January 30, 2011  10:03:47
       ----------------------------------------------
       CPU/step:     0.679 s, Total CPU:      3.68 s
       Time step:  0.08526 s, Total time:     0.26 s
       Max CFL number:  0.90E+00 at ( 59, 11,  4)
       Max divergence:  0.19E-01 at ( 52, 12,  4)
       Min divergence: -0.12E-05 at ( 20,  6,  7)
       Max VN  number:  0.85E-01 at ( 57, 27, 16)
       Total Heat Release Rate:              0.209 kW
       Radiation Loss to Boundaries:         0.029 kW
 
       Time Step       4   January 30, 2011  10:03:48
       ----------------------------------------------
       CPU/step:     1.007 s, Total CPU:      4.69 s
       Time step:  0.08526 s, Total time:     0.34 s
       Max CFL number:  0.90E+00 at ( 59, 11,  4)
       Max divergence:  0.29E-01 at ( 52, 12,  4)
       Min divergence: -0.12E-05 at ( 20,  6,  7)
       Max VN  number:  0.82E-01 at ( 57, 27, 16)
       Total Heat Release Rate:              0.311 kW
       Radiation Loss to Boundaries:         0.042 kW
 
       Time Step       5   January 30, 2011  10:03:49
       ----------------------------------------------
       CPU/step:     0.703 s, Total CPU:      5.39 s
       Time step:  0.08526 s, Total time:     0.43 s
       Max CFL number:  0.90E+00 at ( 59, 11,  4)
       Max divergence:  0.39E-01 at ( 52, 12,  4)
       Min divergence: -0.12E-05 at ( 20,  6,  7)
       Max VN  number:  0.79E-01 at ( 57, 27, 16)
       Total Heat Release Rate:              0.415 kW
       Radiation Loss to Boundaries:         0.056 kW
 
       Time Step       6   January 30, 2011  10:03:50
       ----------------------------------------------
       CPU/step:     0.724 s, Total CPU:      6.12 s
       Time step:  0.08526 s, Total time:     0.51 s
       Max CFL number:  0.90E+00 at ( 59, 11,  4)
       Max divergence:  0.48E-01 at ( 52, 12,  4)
       Min divergence: -0.12E-05 at ( 20,  6,  7)
       Max VN  number:  0.75E-01 at ( 57, 27, 16)
       Total Heat Release Rate:              0.521 kW
       Radiation Loss to Boundaries:         0.071 kW
 
       Time Step       7   January 30, 2011  10:03:51
       ----------------------------------------------
       CPU/step:     0.943 s, Total CPU:      7.06 s
       Time step:  0.08526 s, Total time:     0.60 s
       Max CFL number:  0.90E+00 at ( 59, 11,  4)
       Max divergence:  0.58E-01 at ( 52, 12,  4)
       Min divergence: -0.11E-05 at (  2, 53, 18)
       Max VN  number:  0.72E-01 at (  6, 13,  8)
       Total Heat Release Rate:              0.628 kW
       Radiation Loss to Boundaries:         0.082 kW
 
       Time Step       8   January 30, 2011  10:03:51
       ----------------------------------------------
       CPU/step:     0.725 s, Total CPU:      7.78 s
       Time step:  0.08526 s, Total time:     0.68 s
       Max CFL number:  0.90E+00 at ( 59, 11,  4)
       Max divergence:  0.68E-01 at ( 52, 12,  4)
       Min divergence: -0.11E-05 at (  2, 53, 18)
       Max VN  number:  0.70E-01 at (  6, 13,  8)
       Total Heat Release Rate:              0.736 kW
       Radiation Loss to Boundaries:         0.098 kW
 
       Time Step       9   January 30, 2011  10:03:52
       ----------------------------------------------
       CPU/step:     0.708 s, Total CPU:      8.49 s
       Time step:  0.08526 s, Total time:     0.77 s
       Max CFL number:  0.90E+00 at ( 59, 11,  4)
       Max divergence:  0.77E-01 at ( 52, 14,  4)
       Min divergence: -0.11E-05 at (  2, 53, 18)
       Max VN  number:  0.69E-01 at (  6, 13,  8)
       Total Heat Release Rate:              0.843 kW
       Radiation Loss to Boundaries:         0.113 kW
 
       Time Step      10   January 30, 2011  10:03:53
       ----------------------------------------------
       CPU/step:     0.998 s, Total CPU:      9.49 s
       Time step:  0.08526 s, Total time:     0.85 s
       Max CFL number:  0.90E+00 at ( 49, 15,  4)
       Max divergence:  0.87E-01 at ( 52, 14,  4)
       Min divergence: -0.11E-05 at (  2, 53, 18)
       Max VN  number:  0.67E-01 at (  6, 13,  8)
       Total Heat Release Rate:              0.951 kW
       Radiation Loss to Boundaries:         0.122 kW
 
       Time Step      20   January 30, 2011  10:04:01
       ----------------------------------------------
       CPU/step:     0.795 s, Total CPU:     17.44 s
       Time step:  0.08526 s, Total time:     1.71 s
       Max CFL number:  0.90E+00 at ( 54, 15,  4)
       Max divergence:  0.19E+00 at ( 50, 12,  4)
       Min divergence: -0.77E-02 at ( 54, 15,  5)
       Max VN  number:  0.23E+00 at ( 52, 10,  4)
       Total Heat Release Rate:              2.030 kW
       Radiation Loss to Boundaries:         0.245 kW
 
       Time Step      30   January 30, 2011  10:04:09
       ----------------------------------------------
       CPU/step:     0.820 s, Total CPU:     25.64 s
       Time step:  0.07034 s, Total time:     2.54 s
       Max CFL number:  0.88E+00 at ( 53, 14,  4)
       Max divergence:  0.42E+00 at ( 52, 12,  4)
       Min divergence: -0.16E+00 at ( 50, 12,  6)
       Max VN  number:  0.26E+00 at ( 50, 12,  7)
       Total Heat Release Rate:              2.988 kW
       Radiation Loss to Boundaries:         0.358 kW
 
       Time Step      40   January 30, 2011  10:04:18
       ----------------------------------------------
       CPU/step:     0.891 s, Total CPU:     34.55 s
       Time step:  0.03780 s, Total time:     3.05 s
       Max CFL number:  0.90E+00 at ( 52, 13,  5)
       Max divergence:  0.10E+01 at ( 52, 13,  4)
       Min divergence: -0.39E+00 at ( 51, 13,  8)
       Max VN  number:  0.39E+00 at ( 52, 13,  7)
       Total Heat Release Rate:              3.424 kW
       Radiation Loss to Boundaries:         0.395 kW
 
       Time Step      50   January 30, 2011  10:04:26
       ----------------------------------------------
       CPU/step:     0.805 s, Total CPU:     42.60 s
       Time step:  0.03780 s, Total time:     3.43 s
       Max CFL number:  0.82E+00 at ( 52, 13,  8)
       Max divergence:  0.75E+00 at ( 51, 13,  4)
       Min divergence: -0.26E+00 at ( 51, 13, 12)
       Max VN  number:  0.33E+00 at ( 52, 13, 10)
       Total Heat Release Rate:              3.958 kW
       Radiation Loss to Boundaries:         0.458 kW
 
       Time Step      60   January 30, 2011  10:04:34
       ----------------------------------------------
       CPU/step:     0.808 s, Total CPU:     50.68 s
       Time step:  0.03780 s, Total time:     3.81 s
       Max CFL number:  0.94E+00 at ( 51, 13, 11)
       Max divergence:  0.82E+00 at ( 51, 13,  4)
       Min divergence: -0.19E+00 at ( 51, 13, 16)
       Max VN  number:  0.30E+00 at ( 51, 13, 16)
       Total Heat Release Rate:              4.774 kW
       Radiation Loss to Boundaries:         0.558 kW
 
       Time Step      70   January 30, 2011  10:04:43
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:     59.14 s
       Time step:  0.03187 s, Total time:     4.16 s
       Max CFL number:  0.10E+01 at ( 52, 13, 12)
       Max divergence:  0.10E+01 at ( 51, 13,  4)
       Min divergence: -0.15E+00 at ( 51, 13, 19)
       Max VN  number:  0.25E+00 at ( 51, 13, 20)
       Total Heat Release Rate:              5.301 kW
       Radiation Loss to Boundaries:         0.608 kW
 
       Time Step      80   January 30, 2011  10:04:51
       ----------------------------------------------
       CPU/step:     0.822 s, Total CPU:      1.12 min
       Time step:  0.02841 s, Total time:     4.45 s
       Max CFL number:  0.99E+00 at ( 51, 13, 14)
       Max divergence:  0.12E+01 at ( 51, 13,  4)
       Min divergence: -0.16E+00 at ( 51, 13, 22)
       Max VN  number:  0.25E+00 at ( 52, 13, 19)
       Total Heat Release Rate:              5.547 kW
       Radiation Loss to Boundaries:         0.636 kW
 
       Time Step      90   January 30, 2011  10:04:59
       ----------------------------------------------
       CPU/step:     0.817 s, Total CPU:      1.26 min
       Time step:  0.02435 s, Total time:     4.69 s
       Max CFL number:  0.92E+00 at ( 51, 13, 21)
       Max divergence:  0.11E+01 at ( 51, 13,  4)
       Min divergence: -0.16E+00 at ( 52, 13, 23)
       Max VN  number:  0.26E+00 at ( 52, 13, 23)
       Total Heat Release Rate:              5.738 kW
       Radiation Loss to Boundaries:         0.659 kW
 
       Time Step     100   January 30, 2011  10:05:08
       ----------------------------------------------
       CPU/step:     0.829 s, Total CPU:      1.40 min
       Time step:  0.02435 s, Total time:     4.93 s
       Max CFL number:  0.89E+00 at ( 51, 13, 14)
       Max divergence:  0.13E+01 at ( 51, 13,  4)
       Min divergence: -0.11E+00 at ( 50, 13, 27)
       Max VN  number:  0.48E+00 at ( 51, 13, 27)
       Total Heat Release Rate:              5.997 kW
       Radiation Loss to Boundaries:         0.687 kW
 
       Time Step     200   January 30, 2011  10:06:30
       ----------------------------------------------
       CPU/step:     0.822 s, Total CPU:      2.77 min
       Time step:  0.02412 s, Total time:     7.28 s
       Max CFL number:  0.10E+01 at ( 51, 13,  9)
       Max divergence:  0.24E+01 at ( 52, 13,  4)
       Min divergence: -0.16E+00 at ( 51, 14, 15)
       Max VN  number:  0.39E+00 at ( 51, 13, 27)
       Total Heat Release Rate:              7.612 kW
       Radiation Loss to Boundaries:         0.893 kW
 
       Time Step     300   January 30, 2011  10:07:51
       ----------------------------------------------
       CPU/step:     0.814 s, Total CPU:      4.12 min
       Time step:  0.02807 s, Total time:     9.67 s
       Max CFL number:  0.94E+00 at ( 50, 12, 22)
       Max divergence:  0.14E+01 at ( 50, 13,  4)
       Min divergence: -0.69E+00 at ( 53, 12,  8)
       Max VN  number:  0.68E+00 at ( 51, 11, 27)
       Total Heat Release Rate:              9.136 kW
       Radiation Loss to Boundaries:         1.090 kW
 
       Time Step     400   January 30, 2011  10:09:13
       ----------------------------------------------
       CPU/step:     0.819 s, Total CPU:      5.49 min
       Time step:  0.02144 s, Total time:    12.13 s
       Max CFL number:  0.86E+00 at ( 51, 13, 16)
       Max divergence:  0.24E+01 at ( 50, 13,  4)
       Min divergence: -0.29E+00 at ( 49, 12,  8)
       Max VN  number:  0.37E+00 at ( 55,  5, 26)
       Total Heat Release Rate:             10.590 kW
       Radiation Loss to Boundaries:         1.270 kW
 
       Time Step     500   January 30, 2011  10:10:35
       ----------------------------------------------
       CPU/step:     0.816 s, Total CPU:      6.85 min
       Time step:  0.02084 s, Total time:    14.28 s
       Max CFL number:  0.79E+00 at ( 51, 12, 21)
       Max divergence:  0.26E+01 at ( 51, 13,  4)
       Min divergence: -0.57E+00 at ( 54, 12,  9)
       Max VN  number:  0.38E+00 at ( 54, 12,  9)
       Total Heat Release Rate:             12.340 kW
       Radiation Loss to Boundaries:         1.516 kW
 
       Time Step     600   January 30, 2011  10:11:57
       ----------------------------------------------
       CPU/step:     0.817 s, Total CPU:      8.21 min
       Time step:  0.02315 s, Total time:    16.51 s
       Max CFL number:  0.99E+00 at ( 51, 12, 20)
       Max divergence:  0.38E+01 at ( 52, 12,  4)
       Min divergence: -0.79E+00 at ( 51, 13,  9)
       Max VN  number:  0.35E+00 at ( 47, 26, 27)
       Total Heat Release Rate:             12.144 kW
       Radiation Loss to Boundaries:         1.543 kW
 
       Time Step     700   January 30, 2011  10:13:20
       ----------------------------------------------
       CPU/step:     0.827 s, Total CPU:      9.59 min
       Time step:  0.01858 s, Total time:    18.17 s
       Max CFL number:  0.81E+00 at ( 55, 52, 30)
       Max divergence:  0.25E+01 at ( 52, 12,  4)
       Min divergence: -0.65E+00 at ( 49, 15,  6)
       Max VN  number:  0.65E+00 at ( 51, 12, 27)
       Total Heat Release Rate:             15.583 kW
       Radiation Loss to Boundaries:         1.948 kW
 
       Time Step     800   January 30, 2011  10:14:41
       ----------------------------------------------
       CPU/step:     0.814 s, Total CPU:     10.94 min
       Time step:  0.02072 s, Total time:    20.22 s
       Max CFL number:  0.87E+00 at ( 50, 11,  8)
       Max divergence:  0.24E+01 at ( 51, 12,  4)
       Min divergence: -0.23E+00 at ( 52, 10, 16)
       Max VN  number:  0.43E+00 at ( 51,  9, 27)
       Total Heat Release Rate:             16.223 kW
       Radiation Loss to Boundaries:         2.059 kW
 
       Time Step     900   January 30, 2011  10:16:03
       ----------------------------------------------
       CPU/step:     0.817 s, Total CPU:     12.30 min
       Time step:  0.01642 s, Total time:    22.12 s
       Max CFL number:  0.94E+00 at ( 53, 13, 13)
       Max divergence:  0.28E+01 at ( 52, 13,  4)
       Min divergence: -0.32E+00 at ( 50, 12, 16)
       Max VN  number:  0.26E+00 at ( 54, 24, 27)
       Total Heat Release Rate:             17.522 kW
       Radiation Loss to Boundaries:         2.254 kW
 
       Time Step    1000   January 30, 2011  10:17:25
       ----------------------------------------------
       CPU/step:     0.818 s, Total CPU:     13.67 min
       Time step:  0.01789 s, Total time:    23.96 s
       Max CFL number:  0.90E+00 at ( 51, 12, 16)
       Max divergence:  0.36E+01 at ( 52, 14,  4)
       Min divergence: -0.16E+01 at ( 49, 14,  7)
       Max VN  number:  0.38E+00 at ( 51, 11, 23)
       Total Heat Release Rate:             20.514 kW
       Radiation Loss to Boundaries:         2.658 kW
 
       Time Step    1100   January 30, 2011  10:18:47
       ----------------------------------------------
       CPU/step:     0.816 s, Total CPU:     15.03 min
       Time step:  0.01845 s, Total time:    25.79 s
       Max CFL number:  0.86E+00 at ( 53, 11, 20)
       Max divergence:  0.38E+01 at ( 51, 13,  4)
       Min divergence: -0.87E+00 at ( 51, 15,  8)
       Max VN  number:  0.38E+00 at ( 55, 11, 27)
       Total Heat Release Rate:             17.601 kW
       Radiation Loss to Boundaries:         2.347 kW
 
       Time Step    1200   January 30, 2011  10:20:08
       ----------------------------------------------
       CPU/step:     0.816 s, Total CPU:     16.39 min
       Time step:  0.01936 s, Total time:    27.62 s
       Max CFL number:  0.90E+00 at ( 53, 12, 19)
       Max divergence:  0.33E+01 at ( 52, 14,  4)
       Min divergence: -0.45E+00 at ( 52, 10,  8)
       Max VN  number:  0.84E+00 at ( 51, 11, 27)
       Total Heat Release Rate:             20.470 kW
       Radiation Loss to Boundaries:         2.724 kW
 
       Time Step    1300   January 30, 2011  10:21:30
       ----------------------------------------------
       CPU/step:     0.818 s, Total CPU:     17.75 min
       Time step:  0.01754 s, Total time:    29.39 s
       Max CFL number:  0.91E+00 at ( 51, 12, 16)
       Max divergence:  0.40E+01 at ( 50, 12,  4)
       Min divergence: -0.65E+00 at ( 50, 11, 15)
       Max VN  number:  0.43E+00 at ( 52, 21, 28)
       Total Heat Release Rate:             22.476 kW
       Radiation Loss to Boundaries:         3.049 kW
 
       Time Step    1400   January 30, 2011  10:22:52
       ----------------------------------------------
       CPU/step:     0.814 s, Total CPU:     19.11 min
       Time step:  0.01943 s, Total time:    31.09 s
       Max CFL number:  0.92E+00 at ( 52, 11,  6)
       Max divergence:  0.41E+01 at ( 52, 11,  4)
       Min divergence: -0.13E+01 at ( 52, 13,  8)
       Max VN  number:  0.66E+00 at ( 48, 15,  6)
       Total Heat Release Rate:             17.625 kW
       Radiation Loss to Boundaries:         2.449 kW
 
       Time Step    1500   January 30, 2011  10:24:13
       ----------------------------------------------
       CPU/step:     0.814 s, Total CPU:     20.46 min
       Time step:  0.01734 s, Total time:    32.97 s
       Max CFL number:  0.88E+00 at ( 51, 11, 13)
       Max divergence:  0.36E+01 at ( 54, 13,  4)
       Min divergence: -0.11E+01 at ( 50, 13, 10)
       Max VN  number:  0.55E+00 at ( 51, 14, 27)
       Total Heat Release Rate:             23.917 kW
       Radiation Loss to Boundaries:         3.293 kW
 
       Time Step    1600   January 30, 2011  10:25:35
       ----------------------------------------------
       CPU/step:     0.816 s, Total CPU:     21.82 min
       Time step:  0.01697 s, Total time:    34.69 s
       Max CFL number:  0.90E+00 at ( 50, 13, 23)
       Max divergence:  0.42E+01 at ( 51, 12,  4)
       Min divergence: -0.93E+00 at ( 50, 13,  8)
       Max VN  number:  0.36E+00 at ( 55, 26, 27)
       Total Heat Release Rate:             21.562 kW
       Radiation Loss to Boundaries:         3.042 kW
 
       Time Step    1700   January 30, 2011  10:26:57
       ----------------------------------------------
       CPU/step:     0.820 s, Total CPU:     23.19 min
       Time step:  0.01770 s, Total time:    36.35 s
       Max CFL number:  0.86E+00 at ( 51, 11, 19)
       Max divergence:  0.58E+01 at ( 50, 11,  4)
       Min divergence: -0.17E+01 at ( 50, 13,  9)
       Max VN  number:  0.55E+00 at ( 47, 26, 27)
       Total Heat Release Rate:             23.659 kW
       Radiation Loss to Boundaries:         3.358 kW
 
       Time Step    1800   January 30, 2011  10:28:20
       ----------------------------------------------
       CPU/step:     0.820 s, Total CPU:     24.56 min
       Time step:  0.01520 s, Total time:    37.99 s
       Max CFL number:  0.85E+00 at ( 50, 13, 11)
       Max divergence:  0.47E+01 at ( 51, 14,  4)
       Min divergence: -0.86E+00 at ( 51, 15,  7)
       Max VN  number:  0.28E+00 at ( 51, 13, 27)
       Total Heat Release Rate:             27.711 kW
       Radiation Loss to Boundaries:         3.893 kW
 
       Time Step    1900   January 30, 2011  10:29:42
       ----------------------------------------------
       CPU/step:     0.821 s, Total CPU:     25.92 min
       Time step:  0.01532 s, Total time:    39.61 s
       Max CFL number:  0.86E+00 at ( 52, 12, 12)
       Max divergence:  0.46E+01 at ( 52, 14,  4)
       Min divergence: -0.89E+00 at ( 51, 12, 18)
       Max VN  number:  0.48E+00 at ( 51, 12, 27)
       Total Heat Release Rate:             35.222 kW
       Radiation Loss to Boundaries:         5.093 kW
 
       Time Step    2000   January 30, 2011  10:31:04
       ----------------------------------------------
       CPU/step:     0.817 s, Total CPU:     27.29 min
       Time step:  0.01544 s, Total time:    41.18 s
       Max CFL number:  0.88E+00 at ( 51, 11, 20)
       Max divergence:  0.45E+01 at ( 51, 12,  4)
       Min divergence: -0.13E+01 at ( 50, 15,  9)
       Max VN  number:  0.53E+00 at ( 51, 12, 27)
       Total Heat Release Rate:             26.559 kW
       Radiation Loss to Boundaries:         3.894 kW
 
       Time Step    2100   January 30, 2011  10:32:26
       ----------------------------------------------
       CPU/step:     0.820 s, Total CPU:     28.65 min
       Time step:  0.01642 s, Total time:    42.80 s
       Max CFL number:  0.99E+00 at ( 48, 13, 16)
       Max divergence:  0.43E+01 at ( 51, 14,  4)
       Min divergence: -0.13E+01 at ( 53, 12, 10)
       Max VN  number:  0.32E+00 at ( 55, 15, 27)
       Total Heat Release Rate:             26.455 kW
       Radiation Loss to Boundaries:         3.798 kW
 
       Time Step    2200   January 30, 2011  10:33:48
       ----------------------------------------------
       CPU/step:     0.822 s, Total CPU:     30.02 min
       Time step:  0.01607 s, Total time:    44.29 s
       Max CFL number:  0.82E+00 at ( 53, 12,  9)
       Max divergence:  0.48E+01 at ( 52, 11,  4)
       Min divergence: -0.13E+01 at ( 53, 13,  9)
       Max VN  number:  0.49E+00 at ( 51, 13, 27)
       Total Heat Release Rate:             33.319 kW
       Radiation Loss to Boundaries:         4.869 kW
 
       Time Step    2300   January 30, 2011  10:35:10
       ----------------------------------------------
       CPU/step:     0.821 s, Total CPU:     31.39 min
       Time step:  0.01642 s, Total time:    45.83 s
       Max CFL number:  0.85E+00 at ( 55, 24, 30)
       Max divergence:  0.51E+01 at ( 53, 14,  4)
       Min divergence: -0.41E+01 at ( 53, 14,  9)
       Max VN  number:  0.51E+00 at ( 54,  7, 28)
       Total Heat Release Rate:             37.947 kW
       Radiation Loss to Boundaries:         5.320 kW
 
       Time Step    2400   January 30, 2011  10:36:38
       ----------------------------------------------
       CPU/step:     0.812 s, Total CPU:     32.74 min
       Time step:  0.01546 s, Total time:    47.24 s
       Max CFL number:  0.97E+00 at ( 47, 12, 24)
       Max divergence:  0.39E+01 at ( 52, 12,  4)
       Min divergence: -0.15E+01 at ( 54, 12,  7)
       Max VN  number:  0.27E+00 at ( 52, 26, 27)
       Total Heat Release Rate:             21.926 kW
       Radiation Loss to Boundaries:         3.620 kW
 
       Time Step    2500   January 30, 2011  10:38:12
       ----------------------------------------------
       CPU/step:     0.905 s, Total CPU:     34.25 min
       Time step:  0.01176 s, Total time:    48.72 s
       Max CFL number:  0.94E+00 at ( 47, 44, 30)
       Max divergence:  0.43E+01 at ( 52, 13,  4)
       Min divergence: -0.10E+01 at ( 50, 12, 15)
       Max VN  number:  0.23E+00 at ( 47, 43, 28)
       Total Heat Release Rate:             34.535 kW
       Radiation Loss to Boundaries:         5.116 kW
 
       Time Step    2600   January 30, 2011  10:39:43
       ----------------------------------------------
       CPU/step:     0.915 s, Total CPU:     35.78 min
       Time step:  0.01719 s, Total time:    50.17 s
       Max CFL number:  0.89E+00 at ( 47,  1, 26)
       Max divergence:  0.44E+01 at ( 53, 14,  4)
       Min divergence: -0.92E+00 at ( 51, 10, 13)
       Max VN  number:  0.38E+00 at ( 55, 13, 27)
       Total Heat Release Rate:             57.180 kW
       Radiation Loss to Boundaries:         8.128 kW
 
       Time Step    2700   January 30, 2011  10:41:16
       ----------------------------------------------
       CPU/step:     0.921 s, Total CPU:     37.31 min
       Time step:  0.01316 s, Total time:    51.57 s
       Max CFL number:  0.85E+00 at ( 55, 17, 29)
       Max divergence:  0.41E+01 at ( 51, 11,  4)
       Min divergence: -0.14E+01 at ( 53, 11, 10)
       Max VN  number:  0.50E+00 at ( 54, 18, 28)
       Total Heat Release Rate:             32.936 kW
       Radiation Loss to Boundaries:         5.014 kW
 
       Time Step    2800   January 30, 2011  10:42:48
       ----------------------------------------------
       CPU/step:     0.920 s, Total CPU:     38.84 min
       Time step:  0.01594 s, Total time:    52.89 s
       Max CFL number:  0.84E+00 at ( 49, 12, 27)
       Max divergence:  0.46E+01 at ( 52, 12,  4)
       Min divergence: -0.15E+01 at ( 52, 12, 13)
       Max VN  number:  0.59E+00 at ( 51,  9, 27)
       Total Heat Release Rate:             28.611 kW
       Radiation Loss to Boundaries:         4.578 kW
 
       Time Step    2900   January 30, 2011  10:44:20
       ----------------------------------------------
       CPU/step:     0.918 s, Total CPU:     40.38 min
       Time step:  0.01643 s, Total time:    54.41 s
       Max CFL number:  0.91E+00 at ( 52,  9, 23)
       Max divergence:  0.52E+01 at ( 52, 12,  4)
       Min divergence: -0.25E+01 at ( 53, 14,  8)
       Max VN  number:  0.45E+00 at ( 51, 17, 27)
       Total Heat Release Rate:             39.739 kW
       Radiation Loss to Boundaries:         6.113 kW
 
       Time Step    3000   January 30, 2011  10:45:52
       ----------------------------------------------
       CPU/step:     0.920 s, Total CPU:     41.91 min
       Time step:  0.01452 s, Total time:    55.80 s
       Max CFL number:  0.85E+00 at ( 51, 10, 21)
       Max divergence:  0.45E+01 at ( 50, 12,  4)
       Min divergence: -0.87E+00 at ( 50, 12,  9)
       Max VN  number:  0.43E+00 at ( 51, 10, 27)
       Total Heat Release Rate:             37.642 kW
       Radiation Loss to Boundaries:         5.940 kW
 
       Time Step    3100   January 30, 2011  10:47:24
       ----------------------------------------------
       CPU/step:     0.920 s, Total CPU:     43.44 min
       Time step:  0.01310 s, Total time:    57.12 s
       Max CFL number:  0.76E+00 at ( 53, 12,  9)
       Max divergence:  0.38E+01 at ( 51, 13,  4)
       Min divergence: -0.26E+01 at ( 50, 13,  7)
       Max VN  number:  0.80E+00 at ( 51, 12, 27)
       Total Heat Release Rate:             36.902 kW
       Radiation Loss to Boundaries:         5.770 kW
 
       Time Step    3200   January 30, 2011  10:48:50
       ----------------------------------------------
       CPU/step:     0.858 s, Total CPU:     44.87 min
       Time step:  0.01389 s, Total time:    58.52 s
       Max CFL number:  0.89E+00 at ( 53, 16, 30)
       Max divergence:  0.54E+01 at ( 52, 12,  4)
       Min divergence: -0.66E+00 at ( 51, 13,  8)
       Max VN  number:  0.70E+00 at ( 51, 14, 27)
       Total Heat Release Rate:             39.551 kW
       Radiation Loss to Boundaries:         6.229 kW
 
       Time Step    3300   January 30, 2011  10:50:12
       ----------------------------------------------
       CPU/step:     0.823 s, Total CPU:     46.24 min
       Time step:  0.01438 s, Total time:    59.69 s
       Max CFL number:  0.78E+00 at ( 52, 11, 22)
       Max divergence:  0.38E+01 at ( 53, 11,  5)
       Min divergence: -0.20E+01 at ( 48, 13,  8)
       Max VN  number:  0.84E+00 at ( 51, 11, 27)
       Total Heat Release Rate:             34.483 kW
       Radiation Loss to Boundaries:         5.250 kW
 
       Time Step    3400   January 30, 2011  10:51:35
       ----------------------------------------------
       CPU/step:     0.823 s, Total CPU:     47.62 min
       Time step:  0.01313 s, Total time:    61.16 s
       Max CFL number:  0.94E+00 at ( 52, 11, 15)
       Max divergence:  0.36E+01 at ( 53, 13,  4)
       Min divergence: -0.21E+01 at ( 52, 11, 17)
       Max VN  number:  0.47E+00 at ( 51, 13, 27)
       Total Heat Release Rate:             33.478 kW
       Radiation Loss to Boundaries:         5.473 kW
 
       Time Step    3500   January 30, 2011  10:52:57
       ----------------------------------------------
       CPU/step:     0.821 s, Total CPU:     48.98 min
       Time step:  0.01172 s, Total time:    62.46 s
       Max CFL number:  0.83E+00 at ( 50, 14, 21)
       Max divergence:  0.63E+01 at ( 52, 11,  4)
       Min divergence: -0.14E+01 at ( 55, 12,  6)
       Max VN  number:  0.52E+00 at ( 51, 13, 27)
       Total Heat Release Rate:             41.362 kW
       Radiation Loss to Boundaries:         6.506 kW
 
       Time Step    3600   January 30, 2011  10:54:19
       ----------------------------------------------
       CPU/step:     0.822 s, Total CPU:     50.35 min
       Time step:  0.01265 s, Total time:    63.87 s
       Max CFL number:  0.90E+00 at ( 55, 35, 30)
       Max divergence:  0.68E+01 at ( 53, 12,  4)
       Min divergence: -0.90E+00 at ( 51, 12,  9)
       Max VN  number:  0.31E+00 at ( 54, 34, 28)
       Total Heat Release Rate:             46.506 kW
       Radiation Loss to Boundaries:         7.306 kW
 
       Time Step    3700   January 30, 2011  10:55:42
       ----------------------------------------------
       CPU/step:     0.828 s, Total CPU:     51.73 min
       Time step:  0.01245 s, Total time:    65.09 s
       Max CFL number:  0.86E+00 at ( 55, 18, 29)
       Max divergence:  0.31E+01 at ( 53, 12,  5)
       Min divergence: -0.96E+00 at ( 51, 13,  9)
       Max VN  number:  0.73E+00 at ( 51, 14, 27)
       Total Heat Release Rate:             32.051 kW
       Radiation Loss to Boundaries:         5.709 kW
 
       Time Step    3800   January 30, 2011  10:57:05
       ----------------------------------------------
       CPU/step:     0.823 s, Total CPU:     53.10 min
       Time step:  0.01213 s, Total time:    66.46 s
       Max CFL number:  0.97E+00 at ( 54,  4, 30)
       Max divergence:  0.52E+01 at ( 54, 14,  5)
       Min divergence: -0.46E+01 at ( 54, 14,  7)
       Max VN  number:  0.34E+00 at ( 55, 12, 28)
       Total Heat Release Rate:             61.205 kW
       Radiation Loss to Boundaries:         8.986 kW
 
       Time Step    3900   January 30, 2011  10:58:26
       ----------------------------------------------
       CPU/step:     0.819 s, Total CPU:     54.47 min
       Time step:  0.01345 s, Total time:    67.69 s
       Max CFL number:  0.97E+00 at ( 53, 12,  9)
       Max divergence:  0.51E+01 at ( 51, 11,  5)
       Min divergence: -0.40E+01 at ( 55, 13, 15)
       Max VN  number:  0.69E+00 at ( 51, 10, 27)
       Total Heat Release Rate:             41.348 kW
       Radiation Loss to Boundaries:         6.597 kW
 
       Time Step    4000   January 30, 2011  10:59:49
       ----------------------------------------------
       CPU/step:     0.827 s, Total CPU:     55.85 min
       Time step:  0.00950 s, Total time:    69.04 s
       Max CFL number:  0.90E+00 at ( 53, 11,  9)
       Max divergence:  0.68E+01 at ( 53, 12,  4)
       Min divergence: -0.53E+01 at ( 51, 14,  7)
       Max VN  number:  0.30E+00 at ( 52, 24, 28)
       Total Heat Release Rate:             68.809 kW
       Radiation Loss to Boundaries:        10.222 kW
 
       Time Step    4100   January 30, 2011  11:01:11
       ----------------------------------------------
       CPU/step:     0.819 s, Total CPU:     57.21 min
       Time step:  0.01148 s, Total time:    70.21 s
       Max CFL number:  0.83E+00 at ( 51, 11, 14)
       Max divergence:  0.36E+01 at ( 52, 12,  4)
       Min divergence: -0.25E+01 at ( 53, 14, 13)
       Max VN  number:  0.39E+00 at ( 52, 26, 27)
       Total Heat Release Rate:             29.393 kW
       Radiation Loss to Boundaries:         5.587 kW
 
       Time Step    4200   January 30, 2011  11:02:34
       ----------------------------------------------
       CPU/step:     0.828 s, Total CPU:     58.59 min
       Time step:  0.01286 s, Total time:    71.30 s
       Max CFL number:  0.88E+00 at ( 53, 13,  7)
       Max divergence:  0.49E+01 at ( 53, 13,  4)
       Min divergence: -0.41E+01 at ( 52, 12, 10)
       Max VN  number:  0.44E+00 at ( 55, 51, 28)
       Total Heat Release Rate:             45.227 kW
       Radiation Loss to Boundaries:         6.944 kW
 
       Time Step    4300   January 30, 2011  11:03:57
       ----------------------------------------------
       CPU/step:     0.825 s, Total CPU:     59.97 min
       Time step:  0.01251 s, Total time:    72.59 s
       Max CFL number:  0.89E+00 at ( 52, 14, 14)
       Max divergence:  0.84E+01 at ( 52, 11,  4)
       Min divergence: -0.13E+01 at ( 51, 13, 17)
       Max VN  number:  0.43E+00 at ( 53,  5, 28)
       Total Heat Release Rate:             67.598 kW
       Radiation Loss to Boundaries:        10.229 kW
 
       Time Step    4400   January 30, 2011  11:05:19
       ----------------------------------------------
       CPU/step:     0.824 s, Total CPU:      1.02 hr
       Time step:  0.01413 s, Total time:    73.93 s
       Max CFL number:  0.92E+00 at ( 53, 49, 30)
       Max divergence:  0.45E+01 at ( 52, 14,  4)
       Min divergence: -0.86E+00 at ( 53,  9, 12)
       Max VN  number:  0.41E+00 at ( 55, 26, 27)
       Total Heat Release Rate:             52.552 kW
       Radiation Loss to Boundaries:         8.640 kW
 
       Time Step    4500   January 30, 2011  11:06:41
       ----------------------------------------------
       CPU/step:     0.817 s, Total CPU:      1.05 hr
       Time step:  0.01209 s, Total time:    75.25 s
       Max CFL number:  0.89E+00 at ( 50, 10, 15)
       Max divergence:  0.52E+01 at ( 52, 14,  4)
       Min divergence: -0.16E+01 at ( 53, 15,  8)
       Max VN  number:  0.42E+00 at ( 51, 14, 27)
       Total Heat Release Rate:             49.514 kW
       Radiation Loss to Boundaries:         8.161 kW
 
       Time Step    4600   January 30, 2011  11:08:04
       ----------------------------------------------
       CPU/step:     0.825 s, Total CPU:      1.07 hr
       Time step:  0.01301 s, Total time:    76.69 s
       Max CFL number:  0.92E+00 at ( 53, 29, 30)
       Max divergence:  0.50E+01 at ( 50, 12,  6)
       Min divergence: -0.22E+01 at ( 52, 12, 11)
       Max VN  number:  0.40E+00 at ( 51, 12, 27)
       Total Heat Release Rate:             75.110 kW
       Radiation Loss to Boundaries:        11.763 kW
 
       Time Step    4700   January 30, 2011  11:09:26
       ----------------------------------------------
       CPU/step:     0.821 s, Total CPU:      1.09 hr
       Time step:  0.01087 s, Total time:    77.95 s
       Max CFL number:  0.87E+00 at ( 52, 12, 19)
       Max divergence:  0.68E+01 at ( 52, 13,  4)
       Min divergence: -0.23E+01 at ( 51, 10, 11)
       Max VN  number:  0.34E+00 at ( 51, 11, 24)
       Total Heat Release Rate:             69.726 kW
       Radiation Loss to Boundaries:        10.423 kW
 
       Time Step    4800   January 30, 2011  11:10:48
       ----------------------------------------------
       CPU/step:     0.823 s, Total CPU:      1.11 hr
       Time step:  0.00788 s, Total time:    78.86 s
       Max CFL number:  0.78E+00 at ( 55, 52, 30)
       Max divergence:  0.54E+01 at ( 54, 11,  4)
       Min divergence: -0.28E+01 at ( 53, 11,  8)
       Max VN  number:  0.81E+00 at ( 55, 53, 30)
       Total Heat Release Rate:             67.877 kW
       Radiation Loss to Boundaries:        11.613 kW
 
       Time Step    4900   January 30, 2011  11:12:11
       ----------------------------------------------
       CPU/step:     0.823 s, Total CPU:      1.14 hr
       Time step:  0.01257 s, Total time:    80.04 s
       Max CFL number:  0.93E+00 at ( 50, 11, 19)
       Max divergence:  0.73E+01 at ( 53, 12,  4)
       Min divergence: -0.28E+01 at ( 54, 12,  7)
       Max VN  number:  0.38E+00 at ( 54,  4, 28)
       Total Heat Release Rate:             66.279 kW
       Radiation Loss to Boundaries:        10.649 kW
 
       Time Step    5000   January 30, 2011  11:13:33
       ----------------------------------------------
       CPU/step:     0.821 s, Total CPU:      1.16 hr
       Time step:  0.01222 s, Total time:    81.30 s
       Max CFL number:  0.91E+00 at ( 54,  5, 30)
       Max divergence:  0.50E+01 at ( 51, 14,  4)
       Min divergence: -0.20E+01 at ( 54, 12, 12)
       Max VN  number:  0.46E+00 at ( 55,  4, 28)
       Total Heat Release Rate:             57.317 kW
       Radiation Loss to Boundaries:         9.443 kW
 
       Time Step    5100   January 30, 2011  11:14:56
       ----------------------------------------------
       CPU/step:     0.827 s, Total CPU:      1.18 hr
       Time step:  0.01298 s, Total time:    82.38 s
       Max CFL number:  0.90E+00 at ( 53, 12, 17)
       Max divergence:  0.49E+01 at ( 49, 13,  5)
       Min divergence: -0.45E+01 at ( 50, 13,  9)
       Max VN  number:  0.42E+00 at ( 55, 12, 27)
       Total Heat Release Rate:             62.615 kW
       Radiation Loss to Boundaries:        10.363 kW
 
       Time Step    5200   January 30, 2011  11:16:18
       ----------------------------------------------
       CPU/step:     0.825 s, Total CPU:      1.21 hr
       Time step:  0.01379 s, Total time:    83.54 s
       Max CFL number:  0.82E+00 at ( 47, 11, 16)
       Max divergence:  0.66E+01 at ( 51, 14,  4)
       Min divergence: -0.19E+01 at ( 52, 11, 12)
       Max VN  number:  0.50E+00 at ( 51, 15, 27)
       Total Heat Release Rate:             76.929 kW
       Radiation Loss to Boundaries:        12.037 kW
 
       Time Step    5300   January 30, 2011  11:17:41
       ----------------------------------------------
       CPU/step:     0.823 s, Total CPU:      1.23 hr
       Time step:  0.01453 s, Total time:    84.84 s
       Max CFL number:  0.88E+00 at ( 49, 14, 22)
       Max divergence:  0.35E+01 at ( 53, 12,  4)
       Min divergence: -0.91E+00 at ( 51, 14,  9)
       Max VN  number:  0.35E+00 at ( 50, 26, 27)
       Total Heat Release Rate:             34.624 kW
       Radiation Loss to Boundaries:         7.615 kW
 
       Time Step    5400   January 30, 2011  11:19:03
       ----------------------------------------------
       CPU/step:     0.821 s, Total CPU:      1.25 hr
       Time step:  0.01437 s, Total time:    86.21 s
       Max CFL number:  0.85E+00 at ( 56, 15, 27)
       Max divergence:  0.50E+01 at ( 51, 13,  5)
       Min divergence: -0.18E+01 at ( 50, 14,  9)
       Max VN  number:  0.32E+00 at ( 51, 12,  9)
       Total Heat Release Rate:            123.956 kW
       Radiation Loss to Boundaries:        17.912 kW
 
       Time Step    5500   January 30, 2011  11:20:25
       ----------------------------------------------
       CPU/step:     0.824 s, Total CPU:      1.27 hr
       Time step:  0.00994 s, Total time:    87.36 s
       Max CFL number:  0.77E+00 at ( 52, 14, 20)
       Max divergence:  0.51E+01 at ( 51, 11,  4)
       Min divergence: -0.15E+01 at ( 55, 14, 24)
       Max VN  number:  0.40E+00 at ( 51, 11, 27)
       Total Heat Release Rate:             79.097 kW
       Radiation Loss to Boundaries:        12.283 kW
 
       Time Step    5600   January 30, 2011  11:21:48
       ----------------------------------------------
       CPU/step:     0.825 s, Total CPU:      1.30 hr
       Time step:  0.00805 s, Total time:    88.58 s
       Max CFL number:  0.78E+00 at ( 55, 39, 30)
       Max divergence:  0.69E+01 at ( 52, 12,  4)
       Min divergence: -0.20E+01 at ( 51, 10, 10)
       Max VN  number:  0.37E+00 at ( 55, 41, 30)
       Total Heat Release Rate:             79.939 kW
       Radiation Loss to Boundaries:        12.891 kW
 
       Time Step    5700   January 30, 2011  11:23:10
       ----------------------------------------------
       CPU/step:     0.819 s, Total CPU:      1.32 hr
       Time step:  0.01502 s, Total time:    89.74 s
       Max CFL number:  0.86E+00 at ( 55,  1, 27)
       Max divergence:  0.44E+01 at ( 50, 13,  4)
       Min divergence: -0.26E+01 at ( 51, 11,  8)
       Max VN  number:  0.56E+00 at ( 51,  7, 27)
       Total Heat Release Rate:             62.955 kW
       Radiation Loss to Boundaries:        10.894 kW
 
       Time Step    5800   January 30, 2011  11:24:33
       ----------------------------------------------
       CPU/step:     0.825 s, Total CPU:      1.34 hr
       Time step:  0.01488 s, Total time:    91.07 s
       Max CFL number:  0.88E+00 at ( 50, 11, 14)
       Max divergence:  0.54E+01 at ( 50, 12,  5)
       Min divergence: -0.12E+01 at ( 54, 13, 24)
       Max VN  number:  0.38E+00 at ( 48, 14,  9)
       Total Heat Release Rate:             54.040 kW
       Radiation Loss to Boundaries:        10.291 kW
 
       Time Step    5900   January 30, 2011  11:25:55
       ----------------------------------------------
       CPU/step:     0.826 s, Total CPU:      1.37 hr
       Time step:  0.01167 s, Total time:    92.22 s
       Max CFL number:  0.84E+00 at ( 50, 10, 12)
       Max divergence:  0.50E+01 at ( 49, 12,  5)
       Min divergence: -0.25E+01 at ( 51, 12, 17)
       Max VN  number:  0.47E+00 at ( 50, 11, 16)
       Total Heat Release Rate:             74.136 kW
       Radiation Loss to Boundaries:        12.619 kW
 
       Time Step    6000   January 30, 2011  11:27:17
       ----------------------------------------------
       CPU/step:     0.818 s, Total CPU:      1.39 hr
       Time step:  0.01340 s, Total time:    93.43 s
       Max CFL number:  0.88E+00 at ( 46, 10, 27)
       Max divergence:  0.84E+01 at ( 53, 12,  4)
       Min divergence: -0.16E+01 at ( 53, 12,  9)
       Max VN  number:  0.38E+00 at ( 48, 23, 28)
       Total Heat Release Rate:            119.310 kW
       Radiation Loss to Boundaries:        19.020 kW
 
       Time Step    6100   January 30, 2011  11:28:40
       ----------------------------------------------
       CPU/step:     0.827 s, Total CPU:      1.41 hr
       Time step:  0.01126 s, Total time:    94.47 s
       Max CFL number:  0.87E+00 at ( 51, 11, 23)
       Max divergence:  0.39E+01 at ( 53, 13,  5)
       Min divergence: -0.22E+01 at ( 52, 12,  9)
       Max VN  number:  0.38E+00 at ( 55, 12, 27)
       Total Heat Release Rate:             48.266 kW
       Radiation Loss to Boundaries:         9.764 kW
 
       Time Step    6200   January 30, 2011  11:30:03
       ----------------------------------------------
       CPU/step:     0.824 s, Total CPU:      1.43 hr
       Time step:  0.00974 s, Total time:    95.60 s
       Max CFL number:  0.95E+00 at ( 55, 53, 30)
       Max divergence:  0.69E+01 at ( 50, 12,  4)
       Min divergence: -0.11E+01 at ( 53, 10, 15)
       Max VN  number:  0.49E+00 at ( 51, 13, 27)
       Total Heat Release Rate:             58.961 kW
       Radiation Loss to Boundaries:        11.237 kW
 
       Time Step    6300   January 30, 2011  11:31:29
       ----------------------------------------------
       CPU/step:     0.858 s, Total CPU:      1.46 hr
       Time step:  0.01010 s, Total time:    96.68 s
       Max CFL number:  0.87E+00 at ( 51, 11, 15)
       Max divergence:  0.74E+01 at ( 52, 13,  4)
       Min divergence: -0.29E+01 at ( 50, 14, 13)
       Max VN  number:  0.33E+00 at ( 51, 13, 12)
       Total Heat Release Rate:             91.493 kW
       Radiation Loss to Boundaries:        14.790 kW
 
       Time Step    6400   January 30, 2011  11:32:59
       ----------------------------------------------
       CPU/step:     0.901 s, Total CPU:      1.48 hr
       Time step:  0.01221 s, Total time:    97.76 s
       Max CFL number:  0.76E+00 at ( 48, 18, 30)
       Max divergence:  0.67E+01 at ( 52, 13,  4)
       Min divergence: -0.25E+01 at ( 50, 14, 12)
       Max VN  number:  0.38E+00 at ( 51, 15, 27)
       Total Heat Release Rate:             70.647 kW
       Radiation Loss to Boundaries:        12.760 kW
 
       Time Step    6500   January 30, 2011  11:34:29
       ----------------------------------------------
       CPU/step:     0.896 s, Total CPU:      1.51 hr
       Time step:  0.01370 s, Total time:    98.94 s
       Max CFL number:  0.93E+00 at ( 49, 23, 30)
       Max divergence:  0.60E+01 at ( 53, 14,  4)
       Min divergence: -0.13E+01 at ( 50, 12, 10)
       Max VN  number:  0.52E+00 at ( 51, 12, 27)
       Total Heat Release Rate:             56.972 kW
       Radiation Loss to Boundaries:        11.468 kW
 
       Time Step    6600   January 30, 2011  11:36:00
       ----------------------------------------------
       CPU/step:     0.902 s, Total CPU:      1.53 hr
       Time step:  0.01225 s, Total time:    99.90 s
       Max CFL number:  0.80E+00 at ( 50, 10, 19)
       Max divergence:  0.50E+01 at ( 50, 12,  4)
       Min divergence: -0.98E+00 at ( 54, 12,  7)
       Max VN  number:  0.88E+00 at ( 51, 13, 27)
       Total Heat Release Rate:             82.300 kW
       Radiation Loss to Boundaries:        14.102 kW
 
       Time Step    6700   January 30, 2011  11:37:30
       ----------------------------------------------
       CPU/step:     0.896 s, Total CPU:      1.56 hr
       Time step:  0.01277 s, Total time:   101.21 s
       Max CFL number:  0.82E+00 at ( 52, 11, 11)
       Max divergence:  0.48E+01 at ( 52, 11,  4)
       Min divergence: -0.25E+01 at ( 51, 13, 14)
       Max VN  number:  0.75E+00 at ( 51, 15, 27)
       Total Heat Release Rate:            145.981 kW
       Radiation Loss to Boundaries:        21.272 kW
 
       Time Step    6800   January 30, 2011  11:39:00
       ----------------------------------------------
       CPU/step:     0.897 s, Total CPU:      1.58 hr
       Time step:  0.01074 s, Total time:   102.33 s
       Max CFL number:  0.87E+00 at ( 50, 12, 14)
       Max divergence:  0.86E+01 at ( 50, 12,  4)
       Min divergence: -0.13E+01 at ( 54, 15,  6)
       Max VN  number:  0.44E+00 at ( 51, 13, 27)
       Total Heat Release Rate:             76.128 kW
       Radiation Loss to Boundaries:        13.861 kW
 
       Time Step    6900   January 30, 2011  11:40:30
       ----------------------------------------------
       CPU/step:     0.895 s, Total CPU:      1.61 hr
       Time step:  0.01350 s, Total time:   103.59 s
       Max CFL number:  0.93E+00 at ( 51,  9, 14)
       Max divergence:  0.41E+01 at ( 49, 13,  4)
       Min divergence: -0.20E+01 at ( 51,  9, 16)
       Max VN  number:  0.39E+00 at ( 50, 44, 28)
       Total Heat Release Rate:             68.836 kW
       Radiation Loss to Boundaries:        12.741 kW
 
       Time Step    7000   January 30, 2011  11:42:00
       ----------------------------------------------
       CPU/step:     0.905 s, Total CPU:      1.63 hr
       Time step:  0.01059 s, Total time:   104.81 s
       Max CFL number:  0.95E+00 at ( 51, 13, 15)
       Max divergence:  0.49E+01 at ( 50, 13,  5)
       Min divergence: -0.26E+01 at ( 52, 14, 19)
       Max VN  number:  0.28E+00 at ( 51, 13, 18)
       Total Heat Release Rate:             86.670 kW
       Radiation Loss to Boundaries:        16.296 kW
 
       Time Step    7100   January 30, 2011  11:43:30
       ----------------------------------------------
       CPU/step:     0.895 s, Total CPU:      1.66 hr
       Time step:  0.00980 s, Total time:   105.85 s
       Max CFL number:  0.92E+00 at ( 52, 13,  6)
       Max divergence:  0.54E+01 at ( 49, 12,  4)
       Min divergence: -0.31E+01 at ( 52, 14, 24)
       Max VN  number:  0.48E+00 at ( 51, 12, 27)
       Total Heat Release Rate:             67.603 kW
       Radiation Loss to Boundaries:        12.717 kW
 
       Time Step    7200   January 30, 2011  11:45:00
       ----------------------------------------------
       CPU/step:     0.900 s, Total CPU:      1.68 hr
       Time step:  0.01266 s, Total time:   107.01 s
       Max CFL number:  0.80E+00 at ( 53, 44, 30)
       Max divergence:  0.69E+01 at ( 52, 14,  4)
       Min divergence: -0.11E+01 at ( 54, 15,  8)
       Max VN  number:  0.33E+00 at ( 50, 25, 28)
       Total Heat Release Rate:             80.751 kW
       Radiation Loss to Boundaries:        15.002 kW
 
       Time Step    7300   January 30, 2011  11:46:31
       ----------------------------------------------
       CPU/step:     0.902 s, Total CPU:      1.71 hr
       Time step:  0.01217 s, Total time:   108.20 s
       Max CFL number:  0.96E+00 at ( 53, 12, 10)
       Max divergence:  0.47E+01 at ( 51, 13,  5)
       Min divergence: -0.34E+01 at ( 52, 13, 11)
       Max VN  number:  0.59E+00 at ( 51, 13, 27)
       Total Heat Release Rate:             65.821 kW
       Radiation Loss to Boundaries:        12.713 kW
 
       Time Step    7400   January 30, 2011  11:48:01
       ----------------------------------------------
       CPU/step:     0.899 s, Total CPU:      1.73 hr
       Time step:  0.01155 s, Total time:   109.36 s
       Max CFL number:  0.89E+00 at ( 52, 12, 22)
       Max divergence:  0.46E+01 at ( 50, 12,  5)
       Min divergence: -0.17E+01 at ( 51, 11, 21)
       Max VN  number:  0.36E+00 at ( 55, 20, 27)
       Total Heat Release Rate:            107.121 kW
       Radiation Loss to Boundaries:        18.191 kW
 
       Time Step    7500   January 30, 2011  11:49:31
       ----------------------------------------------
       CPU/step:     0.897 s, Total CPU:      1.76 hr
       Time step:  0.00978 s, Total time:   110.53 s
       Max CFL number:  0.91E+00 at ( 48, 13, 15)
       Max divergence:  0.76E+01 at ( 52, 14,  4)
       Min divergence: -0.60E+01 at ( 48, 13, 17)
       Max VN  number:  0.34E+00 at ( 51, 10, 27)
       Total Heat Release Rate:            107.662 kW
       Radiation Loss to Boundaries:        18.044 kW
 
       Time Step    7600   January 30, 2011  11:51:01
       ----------------------------------------------
       CPU/step:     0.900 s, Total CPU:      1.78 hr
       Time step:  0.01114 s, Total time:   111.67 s
       Max CFL number:  0.90E+00 at ( 55, 39, 30)
       Max divergence:  0.67E+01 at ( 51, 11,  4)
       Min divergence: -0.52E+01 at ( 51, 10, 14)
       Max VN  number:  0.44E+00 at ( 56, 37, 28)
       Total Heat Release Rate:             82.457 kW
       Radiation Loss to Boundaries:        15.443 kW
 
       Time Step    7700   January 30, 2011  11:52:31
       ----------------------------------------------
       CPU/step:     0.904 s, Total CPU:      1.81 hr
       Time step:  0.01039 s, Total time:   112.78 s
       Max CFL number:  0.85E+00 at ( 53, 10, 13)
       Max divergence:  0.73E+01 at ( 51, 13,  4)
       Min divergence: -0.22E+01 at ( 53, 10, 15)
       Max VN  number:  0.35E+00 at ( 53, 10, 15)
       Total Heat Release Rate:            101.772 kW
       Radiation Loss to Boundaries:        17.654 kW
 
       Time Step    7800   January 30, 2011  11:54:01
       ----------------------------------------------
       CPU/step:     0.898 s, Total CPU:      1.83 hr
       Time step:  0.00905 s, Total time:   113.84 s
       Max CFL number:  0.90E+00 at ( 49, 13, 17)
       Max divergence:  0.67E+01 at ( 52, 13,  5)
       Min divergence: -0.21E+01 at ( 52, 15, 16)
       Max VN  number:  0.23E+00 at ( 59, 18, 28)
       Total Heat Release Rate:             96.994 kW
       Radiation Loss to Boundaries:        17.135 kW
 
       Time Step    7900   January 30, 2011  11:55:32
       ----------------------------------------------
       CPU/step:     0.902 s, Total CPU:      1.86 hr
       Time step:  0.00863 s, Total time:   114.92 s
       Max CFL number:  0.82E+00 at ( 50, 14, 13)
       Max divergence:  0.45E+01 at ( 52, 12,  5)
       Min divergence: -0.18E+01 at ( 52, 14, 13)
       Max VN  number:  0.29E+00 at ( 51, 14, 27)
       Total Heat Release Rate:             60.227 kW
       Radiation Loss to Boundaries:        13.042 kW
 
       Time Step    8000   January 30, 2011  11:57:02
       ----------------------------------------------
       CPU/step:     0.897 s, Total CPU:      1.88 hr
       Time step:  0.00992 s, Total time:   116.00 s
       Max CFL number:  0.67E+00 at ( 52, 12, 15)
       Max divergence:  0.51E+01 at ( 52, 12,  4)
       Min divergence: -0.23E+01 at ( 52, 12, 16)
       Max VN  number:  0.83E+00 at ( 51, 13, 27)
       Total Heat Release Rate:             84.959 kW
       Radiation Loss to Boundaries:        16.285 kW
 
       Time Step    8100   January 30, 2011  11:58:32
       ----------------------------------------------
       CPU/step:     0.901 s, Total CPU:      1.91 hr
       Time step:  0.01309 s, Total time:   117.25 s
       Max CFL number:  0.90E+00 at ( 53, 14,  9)
       Max divergence:  0.39E+01 at ( 52, 14,  6)
       Min divergence: -0.16E+01 at ( 50, 13, 13)
       Max VN  number:  0.39E+00 at ( 47, 26, 27)
       Total Heat Release Rate:             60.020 kW
       Radiation Loss to Boundaries:        13.275 kW
 
       Time Step    8200   January 30, 2011  12:00:03
       ----------------------------------------------
       CPU/step:     0.909 s, Total CPU:      1.93 hr
       Time step:  0.00910 s, Total time:   118.37 s
       Max CFL number:  0.89E+00 at ( 55, 53, 30)
       Max divergence:  0.53E+01 at ( 52, 12,  4)
       Min divergence: -0.14E+01 at ( 53, 11, 25)
       Max VN  number:  0.26E+00 at ( 55, 54, 30)
       Total Heat Release Rate:            104.104 kW
       Radiation Loss to Boundaries:        18.587 kW
 
       Time Step    8300   January 30, 2011  12:01:33
       ----------------------------------------------
       CPU/step:     0.899 s, Total CPU:      1.96 hr
       Time step:  0.00921 s, Total time:   119.40 s
       Max CFL number:  0.83E+00 at ( 54, 25, 30)
       Max divergence:  0.74E+01 at ( 52, 12,  4)
       Min divergence: -0.20E+01 at ( 52, 12, 10)
       Max VN  number:  0.32E+00 at ( 53, 12,  9)
       Total Heat Release Rate:            116.160 kW
       Radiation Loss to Boundaries:        20.169 kW
 
       Time Step    8400   January 30, 2011  12:03:04
       ----------------------------------------------
       CPU/step:     0.903 s, Total CPU:      1.98 hr
       Time step:  0.01191 s, Total time:   120.31 s
       Max CFL number:  0.87E+00 at ( 51, 10, 18)
       Max divergence:  0.50E+01 at ( 52, 14,  5)
       Min divergence: -0.19E+01 at ( 53, 14,  9)
       Max VN  number:  0.38E+00 at ( 52,  9, 23)
       Total Heat Release Rate:             67.331 kW
       Radiation Loss to Boundaries:        14.536 kW
 
       Time Step    8500   January 30, 2011  12:04:35
       ----------------------------------------------
       CPU/step:     0.908 s, Total CPU:      2.01 hr
       Time step:  0.00964 s, Total time:   121.58 s
       Max CFL number:  0.95E+00 at ( 55, 40, 30)
       Max divergence:  0.43E+01 at ( 53, 12,  6)
       Min divergence: -0.36E+01 at ( 49, 13, 13)
       Max VN  number:  0.33E+00 at ( 55, 41, 30)
       Total Heat Release Rate:             92.747 kW
       Radiation Loss to Boundaries:        17.507 kW
 
       Time Step    8600   January 30, 2011  12:06:05
       ----------------------------------------------
       CPU/step:     0.899 s, Total CPU:      2.03 hr
       Time step:  0.01047 s, Total time:   122.51 s
       Max CFL number:  0.79E+00 at ( 51, 14, 22)
       Max divergence:  0.60E+01 at ( 51, 12,  5)
       Min divergence: -0.16E+01 at ( 53, 12, 11)
       Max VN  number:  0.51E+00 at ( 55, 12, 27)
       Total Heat Release Rate:            140.904 kW
       Radiation Loss to Boundaries:        23.734 kW
 
       Time Step    8700   January 30, 2011  12:07:35
       ----------------------------------------------
       CPU/step:     0.900 s, Total CPU:      2.06 hr
       Time step:  0.01081 s, Total time:   123.52 s
       Max CFL number:  0.90E+00 at ( 55,  3, 26)
       Max divergence:  0.52E+01 at ( 54, 12,  4)
       Min divergence: -0.24E+01 at ( 53, 10, 12)
       Max VN  number:  0.46E+00 at ( 51, 14, 27)
       Total Heat Release Rate:             96.649 kW
       Radiation Loss to Boundaries:        17.727 kW
 
       Time Step    8800   January 30, 2011  12:09:05
       ----------------------------------------------
       CPU/step:     0.898 s, Total CPU:      2.08 hr
       Time step:  0.01203 s, Total time:   124.58 s
       Max CFL number:  0.84E+00 at ( 53, 14, 18)
       Max divergence:  0.76E+01 at ( 51, 12,  4)
       Min divergence: -0.14E+01 at ( 52, 13, 17)
       Max VN  number:  0.42E+00 at ( 59, 26, 27)
       Total Heat Release Rate:             98.267 kW
       Radiation Loss to Boundaries:        18.503 kW
 
       Time Step    8900   January 30, 2011  12:10:35
       ----------------------------------------------
       CPU/step:     0.908 s, Total CPU:      2.11 hr
       Time step:  0.00617 s, Total time:   125.54 s
       Max CFL number:  0.89E+00 at ( 55, 45, 30)
       Max divergence:  0.61E+01 at ( 52, 10,  6)
       Min divergence: -0.30E+01 at ( 53, 14, 11)
       Max VN  number:  0.50E+00 at ( 55, 46, 30)
       Total Heat Release Rate:             99.126 kW
       Radiation Loss to Boundaries:        18.347 kW
 
       Time Step    9000   January 30, 2011  12:12:05
       ----------------------------------------------
       CPU/step:     0.898 s, Total CPU:      2.13 hr
       Time step:  0.01103 s, Total time:   126.65 s
       Max CFL number:  0.80E+00 at ( 47, 29, 30)
       Max divergence:  0.52E+01 at ( 51, 13,  4)
       Min divergence: -0.35E+01 at ( 52, 12, 10)
       Max VN  number:  0.32E+00 at ( 51, 12, 10)
       Total Heat Release Rate:            124.664 kW
       Radiation Loss to Boundaries:        22.805 kW
 
       Time Step    9100   January 30, 2011  12:13:36
       ----------------------------------------------
       CPU/step:     0.905 s, Total CPU:      2.16 hr
       Time step:  0.00884 s, Total time:   127.63 s
       Max CFL number:  0.93E+00 at ( 52, 11, 16)
       Max divergence:  0.76E+01 at ( 51, 14,  4)
       Min divergence: -0.25E+01 at ( 50, 12,  7)
       Max VN  number:  0.56E+00 at ( 55,  9, 27)
       Total Heat Release Rate:             93.531 kW
       Radiation Loss to Boundaries:        18.414 kW
 
       Time Step    9200   January 30, 2011  12:15:06
       ----------------------------------------------
       CPU/step:     0.900 s, Total CPU:      2.18 hr
       Time step:  0.01127 s, Total time:   128.73 s
       Max CFL number:  0.83E+00 at ( 52,  1, 26)
       Max divergence:  0.32E+01 at ( 53, 12,  4)
       Min divergence: -0.19E+01 at ( 52, 14, 23)
       Max VN  number:  0.39E+00 at ( 55, 26, 27)
       Total Heat Release Rate:             48.241 kW
       Radiation Loss to Boundaries:        13.243 kW
 
       Time Step    9300   January 30, 2011  12:16:36
       ----------------------------------------------
       CPU/step:     0.899 s, Total CPU:      2.21 hr
       Time step:  0.01179 s, Total time:   129.91 s
       Max CFL number:  0.82E+00 at ( 52, 10, 22)
       Max divergence:  0.64E+01 at ( 52, 12,  9)
       Min divergence: -0.18E+01 at ( 54, 13, 17)
       Max VN  number:  0.26E+00 at ( 51, 10, 27)
       Total Heat Release Rate:            144.984 kW
       Radiation Loss to Boundaries:        24.903 kW
 
       Time Step    9400   January 30, 2011  12:18:07
       ----------------------------------------------
       CPU/step:     0.904 s, Total CPU:      2.23 hr
       Time step:  0.01148 s, Total time:   130.94 s
       Max CFL number:  0.87E+00 at ( 52, 13, 13)
       Max divergence:  0.53E+01 at ( 52, 12,  4)
       Min divergence: -0.96E+00 at ( 49, 13, 21)
       Max VN  number:  0.54E+00 at ( 51, 10, 27)
       Total Heat Release Rate:            110.167 kW
       Radiation Loss to Boundaries:        20.997 kW
 
       Time Step    9500   January 30, 2011  12:19:37
       ----------------------------------------------
       CPU/step:     0.901 s, Total CPU:      2.26 hr
       Time step:  0.01168 s, Total time:   132.01 s
       Max CFL number:  0.88E+00 at ( 53, 13, 20)
       Max divergence:  0.60E+01 at ( 52, 10,  8)
       Min divergence: -0.13E+01 at ( 55, 14, 15)
       Max VN  number:  0.43E+00 at ( 51, 11, 27)
       Total Heat Release Rate:            146.293 kW
       Radiation Loss to Boundaries:        26.063 kW
 
       Time Step    9600   January 30, 2011  12:21:06
       ----------------------------------------------
       CPU/step:     0.894 s, Total CPU:      2.28 hr
       Time step:  0.01197 s, Total time:   133.17 s
       Max CFL number:  0.86E+00 at ( 50, 13, 12)
       Max divergence:  0.58E+01 at ( 52, 13,  4)
       Min divergence: -0.19E+01 at ( 51, 14, 18)
       Max VN  number:  0.56E+00 at ( 55, 10, 27)
       Total Heat Release Rate:             82.761 kW
       Radiation Loss to Boundaries:        17.918 kW
 
       Time Step    9700   January 30, 2011  12:22:37
       ----------------------------------------------
       CPU/step:     0.900 s, Total CPU:      2.31 hr
       Time step:  0.01083 s, Total time:   134.38 s
       Max CFL number:  0.93E+00 at ( 54, 13, 20)
       Max divergence:  0.48E+01 at ( 51, 11,  5)
       Min divergence: -0.27E+01 at ( 54, 13, 24)
       Max VN  number:  0.29E+00 at ( 55, 26, 27)
       Total Heat Release Rate:             88.741 kW
       Radiation Loss to Boundaries:        18.600 kW
 
       Time Step    9800   January 30, 2011  12:24:07
       ----------------------------------------------
       CPU/step:     0.902 s, Total CPU:      2.33 hr
       Time step:  0.00606 s, Total time:   135.43 s
       Max CFL number:  0.87E+00 at ( 55, 44, 30)
       Max divergence:  0.70E+01 at ( 51, 13,  4)
       Min divergence: -0.24E+01 at ( 52, 12, 12)
       Max VN  number:  0.29E+00 at ( 55, 43, 28)
       Total Heat Release Rate:            121.717 kW
       Radiation Loss to Boundaries:        22.593 kW
 
       Time Step    9900   January 30, 2011  12:25:37
       ----------------------------------------------
       CPU/step:     0.896 s, Total CPU:      2.36 hr
       Time step:  0.01112 s, Total time:   136.32 s
       Max CFL number:  0.82E+00 at ( 52, 21, 30)
       Max divergence:  0.43E+01 at ( 52, 15,  4)
       Min divergence: -0.19E+01 at ( 51, 13, 13)
       Max VN  number:  0.35E+00 at ( 52, 13, 21)
       Total Heat Release Rate:             64.742 kW
       Radiation Loss to Boundaries:        16.073 kW
 
       Time Step   10000   January 30, 2011  12:27:07
       ----------------------------------------------
       CPU/step:     0.898 s, Total CPU:      2.38 hr
       Time step:  0.01155 s, Total time:   137.42 s
       Max CFL number:  0.85E+00 at ( 50, 12, 11)
       Max divergence:  0.51E+01 at ( 52, 12,  5)
       Min divergence: -0.30E+01 at ( 51, 13,  7)
       Max VN  number:  0.42E+00 at ( 51, 16, 27)
       Total Heat Release Rate:             66.865 kW
       Radiation Loss to Boundaries:        16.943 kW
 
       Time Step   10100   January 30, 2011  12:28:37
       ----------------------------------------------
       CPU/step:     0.899 s, Total CPU:      2.41 hr
       Time step:  0.00983 s, Total time:   138.59 s
       Max CFL number:  0.89E+00 at ( 54, 10, 20)
       Max divergence:  0.57E+01 at ( 52, 13,  4)
       Min divergence: -0.24E+01 at ( 55, 11, 22)
       Max VN  number:  0.47E+00 at ( 51, 13, 27)
       Total Heat Release Rate:            113.720 kW
       Radiation Loss to Boundaries:        21.511 kW
 
       Time Step   10200   January 30, 2011  12:30:06
       ----------------------------------------------
       CPU/step:     0.896 s, Total CPU:      2.43 hr
       Time step:  0.01040 s, Total time:   139.56 s
       Max CFL number:  0.84E+00 at ( 56, 14, 27)
       Max divergence:  0.55E+01 at ( 52, 11,  4)
       Min divergence: -0.16E+01 at ( 50, 13,  8)
       Max VN  number:  0.28E+00 at ( 55, 26, 27)
       Total Heat Release Rate:             77.404 kW
       Radiation Loss to Boundaries:        18.603 kW
 
       Time Step   10300   January 30, 2011  12:31:36
       ----------------------------------------------
       CPU/step:     0.901 s, Total CPU:      2.46 hr
       Time step:  0.01014 s, Total time:   140.54 s
       Max CFL number:  0.83E+00 at ( 52, 50, 30)
       Max divergence:  0.57E+01 at ( 50, 12,  4)
       Min divergence: -0.28E+01 at ( 48, 15, 11)
       Max VN  number:  0.32E+00 at ( 47, 26, 27)
       Total Heat Release Rate:            112.858 kW
       Radiation Loss to Boundaries:        23.133 kW
 
       Time Step   10400   January 30, 2011  12:33:06
       ----------------------------------------------
       CPU/step:     0.897 s, Total CPU:      2.48 hr
       Time step:  0.00957 s, Total time:   141.61 s
       Max CFL number:  0.85E+00 at ( 51, 13, 20)
       Max divergence:  0.40E+01 at ( 51, 14,  5)
       Min divergence: -0.24E+01 at ( 50, 13, 15)
       Max VN  number:  0.29E+00 at ( 53,  1, 17)
       Total Heat Release Rate:             52.937 kW
       Radiation Loss to Boundaries:        15.493 kW
 
       Time Step   10500   January 30, 2011  12:34:36
       ----------------------------------------------
       CPU/step:     0.900 s, Total CPU:      2.51 hr
       Time step:  0.00860 s, Total time:   142.60 s
       Max CFL number:  0.81E+00 at ( 50, 12, 20)
       Max divergence:  0.56E+01 at ( 51, 11,  7)
       Min divergence: -0.23E+01 at ( 49, 13, 15)
       Max VN  number:  0.29E+00 at ( 50, 36, 28)
       Total Heat Release Rate:             90.300 kW
       Radiation Loss to Boundaries:        19.428 kW
 
       Time Step   10600   January 30, 2011  12:36:07
       ----------------------------------------------
       CPU/step:     0.908 s, Total CPU:      2.53 hr
       Time step:  0.00888 s, Total time:   143.66 s
       Max CFL number:  0.82E+00 at ( 51, 13, 10)
       Max divergence:  0.69E+01 at ( 51, 13,  5)
       Min divergence: -0.46E+01 at ( 50, 12, 21)
       Max VN  number:  0.31E+00 at ( 51, 12, 21)
       Total Heat Release Rate:            153.495 kW
       Radiation Loss to Boundaries:        26.733 kW
 
       Time Step   10700   January 30, 2011  12:37:37
       ----------------------------------------------
       CPU/step:     0.896 s, Total CPU:      2.56 hr
       Time step:  0.00909 s, Total time:   144.57 s
       Max CFL number:  0.88E+00 at ( 51, 14, 17)
       Max divergence:  0.41E+01 at ( 51, 12,  5)
       Min divergence: -0.39E+01 at ( 49, 12, 11)
       Max VN  number:  0.44E+00 at ( 47, 26, 27)
       Total Heat Release Rate:             71.923 kW
       Radiation Loss to Boundaries:        17.744 kW
 
       Time Step   10800   January 30, 2011  12:39:07
       ----------------------------------------------
       CPU/step:     0.896 s, Total CPU:      2.58 hr
       Time step:  0.00820 s, Total time:   145.56 s
       Max CFL number:  0.84E+00 at ( 51, 10, 21)
       Max divergence:  0.47E+01 at ( 52, 12,  6)
       Min divergence: -0.20E+01 at ( 53, 12, 12)
       Max VN  number:  0.34E+00 at ( 51, 13, 27)
       Total Heat Release Rate:             98.545 kW
       Radiation Loss to Boundaries:        20.962 kW
 
       Time Step   10900   January 30, 2011  12:40:37
       ----------------------------------------------
       CPU/step:     0.903 s, Total CPU:      2.61 hr
       Time step:  0.01083 s, Total time:   146.53 s
       Max CFL number:  0.86E+00 at ( 52, 14, 15)
       Max divergence:  0.50E+01 at ( 51, 12,  4)
       Min divergence: -0.29E+01 at ( 54, 12, 20)
       Max VN  number:  0.56E+00 at ( 51, 12, 27)
       Total Heat Release Rate:             86.245 kW
       Radiation Loss to Boundaries:        19.948 kW
 
       Time Step   11000   January 30, 2011  12:42:07
       ----------------------------------------------
       CPU/step:     0.898 s, Total CPU:      2.63 hr
       Time step:  0.01292 s, Total time:   147.66 s
       Max CFL number:  0.94E+00 at ( 52, 13, 12)
       Max divergence:  0.62E+01 at ( 53, 11,  4)
       Min divergence: -0.13E+01 at ( 50, 12,  8)
       Max VN  number:  0.56E+00 at ( 51, 12, 27)
       Total Heat Release Rate:            119.202 kW
       Radiation Loss to Boundaries:        24.163 kW
 
       Time Step   11100   January 30, 2011  12:43:37
       ----------------------------------------------
       CPU/step:     0.899 s, Total CPU:      2.66 hr
       Time step:  0.01098 s, Total time:   148.75 s
       Max CFL number:  0.96E+00 at ( 51, 10, 12)
       Max divergence:  0.89E+01 at ( 53, 12,  4)
       Min divergence: -0.23E+01 at ( 52, 10, 16)
       Max VN  number:  0.38E+00 at ( 52, 11, 17)
       Total Heat Release Rate:            113.586 kW
       Radiation Loss to Boundaries:        23.142 kW
 
       Time Step   11200   January 30, 2011  12:45:07
       ----------------------------------------------
       CPU/step:     0.902 s, Total CPU:      2.68 hr
       Time step:  0.01154 s, Total time:   149.77 s
       Max CFL number:  0.91E+00 at ( 55, 26, 30)
       Max divergence:  0.53E+01 at ( 52, 12,  4)
       Min divergence: -0.23E+01 at ( 50, 11, 14)
       Max VN  number:  0.40E+00 at ( 55, 26, 26)
       Total Heat Release Rate:             90.398 kW
       Radiation Loss to Boundaries:        20.879 kW
 
       Time Step   11300   January 30, 2011  12:46:38
       ----------------------------------------------
       CPU/step:     0.902 s, Total CPU:      2.71 hr
       Time step:  0.01102 s, Total time:   150.77 s
       Max CFL number:  0.93E+00 at ( 55,  1, 27)
       Max divergence:  0.58E+01 at ( 55, 11,  8)
       Min divergence: -0.83E+00 at ( 53, 12, 25)
       Max VN  number:  0.45E+00 at ( 51, 12, 27)
       Total Heat Release Rate:            112.301 kW
       Radiation Loss to Boundaries:        23.891 kW
 
       Time Step   11400   January 30, 2011  12:48:08
       ----------------------------------------------
       CPU/step:     0.899 s, Total CPU:      2.73 hr
       Time step:  0.01063 s, Total time:   151.74 s
       Max CFL number:  0.98E+00 at ( 53, 10, 13)
       Max divergence:  0.77E+01 at ( 53, 13,  4)
       Min divergence: -0.19E+01 at ( 54, 11, 19)
       Max VN  number:  0.29E+00 at ( 54, 11, 20)
       Total Heat Release Rate:            181.276 kW
       Radiation Loss to Boundaries:        32.779 kW
 
       Time Step   11500   January 30, 2011  12:49:39
       ----------------------------------------------
       CPU/step:     0.910 s, Total CPU:      2.76 hr
       Time step:  0.00676 s, Total time:   152.59 s
       Max CFL number:  0.84E+00 at ( 55, 32, 30)
       Max divergence:  0.56E+01 at ( 53, 14,  4)
       Min divergence: -0.27E+01 at ( 54, 11,  8)
       Max VN  number:  0.49E+00 at ( 55, 34, 30)
       Total Heat Release Rate:            145.341 kW
       Radiation Loss to Boundaries:        29.089 kW
 
       Time Step   11600   January 30, 2011  12:51:09
       ----------------------------------------------
       CPU/step:     0.900 s, Total CPU:      2.78 hr
       Time step:  0.01126 s, Total time:   153.47 s
       Max CFL number:  0.95E+00 at ( 52, 23, 30)
       Max divergence:  0.78E+01 at ( 54, 11,  4)
       Min divergence: -0.15E+01 at ( 55, 12, 12)
       Max VN  number:  0.45E+00 at ( 54,  3, 17)
       Total Heat Release Rate:            160.755 kW
       Radiation Loss to Boundaries:        30.914 kW
 
       Time Step   11700   January 30, 2011  12:52:38
       ----------------------------------------------
       CPU/step:     0.890 s, Total CPU:      2.81 hr
       Time step:  0.01205 s, Total time:   154.29 s
       Max CFL number:  0.91E+00 at ( 51, 10, 11)
       Max divergence:  0.54E+01 at ( 50, 11,  4)
       Min divergence: -0.20E+01 at ( 51, 10, 13)
       Max VN  number:  0.75E+00 at ( 51, 13, 27)
       Total Heat Release Rate:            126.184 kW
       Radiation Loss to Boundaries:        26.479 kW
 
       Time Step   11800   January 30, 2011  12:54:08
       ----------------------------------------------
       CPU/step:     0.896 s, Total CPU:      2.83 hr
       Time step:  0.00719 s, Total time:   155.27 s
       Max CFL number:  0.81E+00 at ( 55, 46, 30)
       Max divergence:  0.45E+01 at ( 49, 13,  4)
       Min divergence: -0.23E+01 at ( 51, 12, 17)
       Max VN  number:  0.35E+00 at ( 55, 50, 28)
       Total Heat Release Rate:             86.804 kW
       Radiation Loss to Boundaries:        21.747 kW
 
       Time Step   11900   January 30, 2011  12:55:37
       ----------------------------------------------
       CPU/step:     0.892 s, Total CPU:      2.86 hr
       Time step:  0.01049 s, Total time:   156.28 s
       Max CFL number:  0.89E+00 at ( 53, 10, 22)
       Max divergence:  0.60E+01 at ( 52, 13,  7)
       Min divergence: -0.22E+01 at ( 52, 11, 25)
       Max VN  number:  0.32E+00 at ( 54, 21, 28)
       Total Heat Release Rate:            102.607 kW
       Radiation Loss to Boundaries:        22.951 kW
 
       Time Step   12000   January 30, 2011  12:57:06
       ----------------------------------------------
       CPU/step:     0.889 s, Total CPU:      2.88 hr
       Time step:  0.01022 s, Total time:   157.27 s
       Max CFL number:  0.85E+00 at ( 52, 11, 22)
       Max divergence:  0.71E+01 at ( 53, 14,  4)
       Min divergence: -0.19E+01 at ( 51, 11, 13)
       Max VN  number:  0.38E+00 at ( 51, 15, 27)
       Total Heat Release Rate:            149.244 kW
       Radiation Loss to Boundaries:        28.740 kW
 
       Time Step   12100   January 30, 2011  12:58:35
       ----------------------------------------------
       CPU/step:     0.894 s, Total CPU:      2.91 hr
       Time step:  0.01051 s, Total time:   158.10 s
       Max CFL number:  0.89E+00 at ( 52,  1, 23)
       Max divergence:  0.48E+01 at ( 53, 12,  4)
       Min divergence: -0.16E+01 at ( 53, 13,  9)
       Max VN  number:  0.52E+00 at ( 51,  9, 27)
       Total Heat Release Rate:            125.322 kW
       Radiation Loss to Boundaries:        26.663 kW
 
       Time Step   12200   January 30, 2011  13:00:04
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:      2.93 hr
       Time step:  0.00961 s, Total time:   159.12 s
       Max CFL number:  0.93E+00 at ( 52, 11, 16)
       Max divergence:  0.54E+01 at ( 52, 12,  4)
       Min divergence: -0.19E+01 at ( 52, 12, 23)
       Max VN  number:  0.36E+00 at ( 55, 15, 26)
       Total Heat Release Rate:             95.635 kW
       Radiation Loss to Boundaries:        22.410 kW
 
       Time Step   12300   January 30, 2011  13:01:33
       ----------------------------------------------
       CPU/step:     0.890 s, Total CPU:      2.96 hr
       Time step:  0.01038 s, Total time:   159.89 s
       Max CFL number:  0.89E+00 at ( 55, 12, 19)
       Max divergence:  0.66E+01 at ( 52, 14,  4)
       Min divergence: -0.26E+01 at ( 50, 14,  9)
       Max VN  number:  0.60E+00 at ( 51, 13, 27)
       Total Heat Release Rate:            123.797 kW
       Radiation Loss to Boundaries:        25.744 kW
 
       Time Step   12400   January 30, 2011  13:03:02
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:      2.98 hr
       Time step:  0.01257 s, Total time:   160.98 s
       Max CFL number:  0.87E+00 at ( 50, 11, 23)
       Max divergence:  0.48E+01 at ( 55, 13,  4)
       Min divergence: -0.16E+01 at ( 55, 10, 18)
       Max VN  number:  0.66E+00 at ( 55, 14,  6)
       Total Heat Release Rate:             90.471 kW
       Radiation Loss to Boundaries:        22.293 kW
 
       Time Step   12500   January 30, 2011  13:04:31
       ----------------------------------------------
       CPU/step:     0.891 s, Total CPU:      3.01 hr
       Time step:  0.01037 s, Total time:   162.03 s
       Max CFL number:  0.89E+00 at ( 51, 13,  6)
       Max divergence:  0.58E+01 at ( 51, 13,  5)
       Min divergence: -0.43E+01 at ( 49, 13, 10)
       Max VN  number:  0.44E+00 at ( 51, 12, 27)
       Total Heat Release Rate:            120.961 kW
       Radiation Loss to Boundaries:        27.455 kW
 
       Time Step   12600   January 30, 2011  13:05:59
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      3.03 hr
       Time step:  0.01081 s, Total time:   163.12 s
       Max CFL number:  0.87E+00 at ( 49, 12, 11)
       Max divergence:  0.50E+01 at ( 50, 12,  7)
       Min divergence: -0.34E+01 at ( 49, 13, 14)
       Max VN  number:  0.35E+00 at ( 50, 13, 28)
       Total Heat Release Rate:            108.476 kW
       Radiation Loss to Boundaries:        24.656 kW
 
       Time Step   12700   January 30, 2011  13:07:28
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:      3.05 hr
       Time step:  0.01083 s, Total time:   164.14 s
       Max CFL number:  0.92E+00 at ( 47,  1, 27)
       Max divergence:  0.53E+01 at ( 53, 12,  5)
       Min divergence: -0.20E+01 at ( 49, 12,  6)
       Max VN  number:  0.33E+00 at ( 47, 11, 26)
       Total Heat Release Rate:            127.247 kW
       Radiation Loss to Boundaries:        27.237 kW
 
       Time Step   12800   January 30, 2011  13:08:57
       ----------------------------------------------
       CPU/step:     0.889 s, Total CPU:      3.08 hr
       Time step:  0.00769 s, Total time:   165.05 s
       Max CFL number:  0.79E+00 at ( 51, 10, 16)
       Max divergence:  0.64E+01 at ( 51, 13,  4)
       Min divergence: -0.34E+01 at ( 50, 13, 24)
       Max VN  number:  0.26E+00 at ( 50, 11, 24)
       Total Heat Release Rate:            129.368 kW
       Radiation Loss to Boundaries:        26.757 kW
 
       Time Step   12900   January 30, 2011  13:10:26
       ----------------------------------------------
       CPU/step:     0.888 s, Total CPU:      3.10 hr
       Time step:  0.01011 s, Total time:   165.93 s
       Max CFL number:  0.93E+00 at ( 48, 13, 20)
       Max divergence:  0.80E+01 at ( 51, 11,  4)
       Min divergence: -0.17E+01 at ( 48, 15, 26)
       Max VN  number:  0.34E+00 at ( 48, 15, 26)
       Total Heat Release Rate:            156.528 kW
       Radiation Loss to Boundaries:        31.800 kW
 
       Time Step   13000   January 30, 2011  13:11:55
       ----------------------------------------------
       CPU/step:     0.891 s, Total CPU:      3.13 hr
       Time step:  0.00809 s, Total time:   166.88 s
       Max CFL number:  0.92E+00 at ( 54, 19, 30)
       Max divergence:  0.78E+01 at ( 52, 12,  4)
       Min divergence: -0.42E+01 at ( 51, 11, 15)
       Max VN  number:  0.34E+00 at ( 50,  4, 28)
       Total Heat Release Rate:            125.065 kW
       Radiation Loss to Boundaries:        29.271 kW
 
       Time Step   13100   January 30, 2011  13:13:24
       ----------------------------------------------
       CPU/step:     0.891 s, Total CPU:      3.15 hr
       Time step:  0.00997 s, Total time:   167.77 s
       Max CFL number:  0.90E+00 at ( 52, 12, 13)
       Max divergence:  0.51E+01 at ( 51, 11,  5)
       Min divergence: -0.48E+01 at ( 54, 14,  7)
       Max VN  number:  0.41E+00 at ( 51, 13, 27)
       Total Heat Release Rate:            126.528 kW
       Radiation Loss to Boundaries:        28.876 kW
 
       Time Step   13200   January 30, 2011  13:14:53
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:      3.18 hr
       Time step:  0.01079 s, Total time:   168.78 s
       Max CFL number:  0.87E+00 at ( 51,  9, 21)
       Max divergence:  0.50E+01 at ( 51, 12,  5)
       Min divergence: -0.17E+01 at ( 48, 13, 13)
       Max VN  number:  0.75E+00 at ( 51, 14, 27)
       Total Heat Release Rate:            141.445 kW
       Radiation Loss to Boundaries:        28.889 kW
 
       Time Step   13300   January 30, 2011  13:16:22
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:      3.20 hr
       Time step:  0.01034 s, Total time:   169.84 s
       Max CFL number:  0.88E+00 at ( 51, 10, 17)
       Max divergence:  0.47E+01 at ( 49, 14,  4)
       Min divergence: -0.35E+01 at ( 54,  9, 20)
       Max VN  number:  0.37E+00 at ( 53,  5, 28)
       Total Heat Release Rate:             78.058 kW
       Radiation Loss to Boundaries:        23.081 kW
 
       Time Step   13400   January 30, 2011  13:17:50
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:      3.23 hr
       Time step:  0.01071 s, Total time:   171.02 s
       Max CFL number:  0.90E+00 at ( 51, 12,  8)
       Max divergence:  0.83E+01 at ( 51, 13,  6)
       Min divergence: -0.18E+01 at ( 52, 14, 14)
       Max VN  number:  0.95E+00 at ( 51, 12, 27)
       Total Heat Release Rate:            152.909 kW
       Radiation Loss to Boundaries:        31.205 kW
 
       Time Step   13500   January 30, 2011  13:19:19
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:      3.25 hr
       Time step:  0.00954 s, Total time:   172.00 s
       Max CFL number:  0.93E+00 at ( 50, 12, 12)
       Max divergence:  0.56E+01 at ( 52, 14,  5)
       Min divergence: -0.29E+01 at ( 52, 12, 19)
       Max VN  number:  0.64E+00 at ( 51, 13, 27)
       Total Heat Release Rate:            148.198 kW
       Radiation Loss to Boundaries:        29.969 kW
 
       Time Step   13600   January 30, 2011  13:20:48
       ----------------------------------------------
       CPU/step:     0.892 s, Total CPU:      3.28 hr
       Time step:  0.00703 s, Total time:   172.91 s
       Max CFL number:  0.83E+00 at ( 52, 41, 30)
       Max divergence:  0.59E+01 at ( 53, 14,  4)
       Min divergence: -0.33E+01 at ( 54, 14, 16)
       Max VN  number:  0.28E+00 at ( 52, 40, 28)
       Total Heat Release Rate:             97.770 kW
       Radiation Loss to Boundaries:        25.293 kW
 
       Time Step   13700   January 30, 2011  13:22:14
       ----------------------------------------------
       CPU/step:     0.852 s, Total CPU:      3.30 hr
       Time step:  0.00862 s, Total time:   173.94 s
       Max CFL number:  0.91E+00 at ( 53, 11, 11)
       Max divergence:  0.63E+01 at ( 54, 11, 12)
       Min divergence: -0.20E+01 at ( 52, 10, 14)
       Max VN  number:  0.24E+00 at ( 52, 25, 28)
       Total Heat Release Rate:            162.676 kW
       Radiation Loss to Boundaries:        32.234 kW
 
       Time Step   13800   January 30, 2011  13:23:38
       ----------------------------------------------
       CPU/step:     0.845 s, Total CPU:      3.32 hr
       Time step:  0.00943 s, Total time:   174.84 s
       Max CFL number:  0.93E+00 at ( 52,  1, 27)
       Max divergence:  0.50E+01 at ( 52, 13,  5)
       Min divergence: -0.22E+01 at ( 52, 13, 21)
       Max VN  number:  0.37E+00 at ( 59,  4, 28)
       Total Heat Release Rate:            123.963 kW
       Radiation Loss to Boundaries:        29.000 kW
 
       Time Step   13900   January 30, 2011  13:25:03
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:      3.35 hr
       Time step:  0.00964 s, Total time:   175.83 s
       Max CFL number:  0.86E+00 at ( 51, 13, 13)
       Max divergence:  0.62E+01 at ( 54, 12,  5)
       Min divergence: -0.16E+01 at ( 51, 15, 15)
       Max VN  number:  0.36E+00 at ( 51, 18, 27)
       Total Heat Release Rate:            129.296 kW
       Radiation Loss to Boundaries:        29.832 kW
 
       Time Step   14000   January 30, 2011  13:26:28
       ----------------------------------------------
       CPU/step:     0.852 s, Total CPU:      3.37 hr
       Time step:  0.00887 s, Total time:   176.67 s
       Max CFL number:  0.87E+00 at ( 52,  1, 25)
       Max divergence:  0.64E+01 at ( 51, 13,  4)
       Min divergence: -0.18E+01 at ( 54, 14, 16)
       Max VN  number:  0.34E+00 at ( 52, 30, 28)
       Total Heat Release Rate:            204.441 kW
       Radiation Loss to Boundaries:        39.544 kW
 
       Time Step   14100   January 30, 2011  13:27:53
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:      3.39 hr
       Time step:  0.00763 s, Total time:   177.59 s
       Max CFL number:  0.85E+00 at ( 52, 39, 30)
       Max divergence:  0.49E+01 at ( 52, 13,  4)
       Min divergence: -0.51E+01 at ( 51, 11, 18)
       Max VN  number:  0.30E+00 at ( 52, 40, 30)
       Total Heat Release Rate:            127.464 kW
       Radiation Loss to Boundaries:        28.331 kW
 
       Time Step   14200   January 30, 2011  13:29:18
       ----------------------------------------------
       CPU/step:     0.847 s, Total CPU:      3.42 hr
       Time step:  0.00925 s, Total time:   178.61 s
       Max CFL number:  0.91E+00 at ( 53, 10, 19)
       Max divergence:  0.67E+01 at ( 54, 13,  4)
       Min divergence: -0.31E+01 at ( 53, 10, 20)
       Max VN  number:  0.35E+00 at ( 52, 26, 27)
       Total Heat Release Rate:            177.733 kW
       Radiation Loss to Boundaries:        36.348 kW
 
       Time Step   14300   January 30, 2011  13:30:42
       ----------------------------------------------
       CPU/step:     0.841 s, Total CPU:      3.44 hr
       Time step:  0.00986 s, Total time:   179.49 s
       Max CFL number:  0.89E+00 at ( 52, 27, 29)
       Max divergence:  0.56E+01 at ( 53, 13,  5)
       Min divergence: -0.25E+01 at ( 52, 13, 10)
       Max VN  number:  0.46E+00 at ( 51, 11, 27)
       Total Heat Release Rate:             89.680 kW
       Radiation Loss to Boundaries:        26.750 kW
 
       Time Step   14400   January 30, 2011  13:32:07
       ----------------------------------------------
       CPU/step:     0.847 s, Total CPU:      3.46 hr
       Time step:  0.01013 s, Total time:   180.46 s
       Max CFL number:  0.96E+00 at ( 51, 10, 10)
       Max divergence:  0.80E+01 at ( 51,  9,  9)
       Min divergence: -0.27E+01 at ( 50, 15,  8)
       Max VN  number:  0.31E+00 at ( 52,  3, 28)
       Total Heat Release Rate:            278.416 kW
       Radiation Loss to Boundaries:        49.697 kW
 
       Time Step   14500   January 30, 2011  13:33:34
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      3.49 hr
       Time step:  0.01009 s, Total time:   181.27 s
       Max CFL number:  0.87E+00 at ( 51,  8, 24)
       Max divergence:  0.69E+01 at ( 52, 11,  6)
       Min divergence: -0.30E+01 at ( 52, 11,  8)
       Max VN  number:  0.65E+00 at ( 51, 12, 27)
       Total Heat Release Rate:            125.636 kW
       Radiation Loss to Boundaries:        30.707 kW
 
       Time Step   14600   January 30, 2011  13:35:04
       ----------------------------------------------
       CPU/step:     0.899 s, Total CPU:      3.51 hr
       Time step:  0.00870 s, Total time:   182.16 s
       Max CFL number:  0.86E+00 at ( 47, 53, 30)
       Max divergence:  0.65E+01 at ( 53, 13,  4)
       Min divergence: -0.17E+01 at ( 51, 14,  7)
       Max VN  number:  0.47E+00 at ( 52, 24, 28)
       Total Heat Release Rate:             89.804 kW
       Radiation Loss to Boundaries:        26.936 kW
 
       Time Step   14700   January 30, 2011  13:36:33
       ----------------------------------------------
       CPU/step:     0.896 s, Total CPU:      3.54 hr
       Time step:  0.00890 s, Total time:   183.19 s
       Max CFL number:  0.93E+00 at ( 50, 12, 21)
       Max divergence:  0.51E+01 at ( 52, 10,  8)
       Min divergence: -0.20E+01 at ( 49, 13, 15)
       Max VN  number:  0.49E+00 at ( 51, 16, 27)
       Total Heat Release Rate:            215.952 kW
       Radiation Loss to Boundaries:        41.028 kW
 
       Time Step   14800   January 30, 2011  13:38:01
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      3.56 hr
       Time step:  0.00802 s, Total time:   184.06 s
       Max CFL number:  0.94E+00 at ( 51, 13, 16)
       Max divergence:  0.44E+01 at ( 53, 12,  5)
       Min divergence: -0.27E+01 at ( 52, 11, 21)
       Max VN  number:  0.29E+00 at ( 51, 12, 27)
       Total Heat Release Rate:            108.061 kW
       Radiation Loss to Boundaries:        28.591 kW
 
       Time Step   14900   January 30, 2011  13:39:26
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:      3.59 hr
       Time step:  0.00770 s, Total time:   185.05 s
       Max CFL number:  0.86E+00 at ( 51, 12, 14)
       Max divergence:  0.59E+01 at ( 53, 12,  5)
       Min divergence: -0.27E+01 at ( 51, 13, 22)
       Max VN  number:  0.27E+00 at ( 50, 44, 28)
       Total Heat Release Rate:            172.759 kW
       Radiation Loss to Boundaries:        35.178 kW
 
       Time Step   15000   January 30, 2011  13:40:51
       ----------------------------------------------
       CPU/step:     0.847 s, Total CPU:      3.61 hr
       Time step:  0.00957 s, Total time:   185.90 s
       Max CFL number:  0.91E+00 at ( 55, 10, 18)
       Max divergence:  0.69E+01 at ( 53, 15,  4)
       Min divergence: -0.39E+01 at ( 54, 10, 21)
       Max VN  number:  0.38E+00 at ( 55, 31, 28)
       Total Heat Release Rate:            222.243 kW
       Radiation Loss to Boundaries:        42.340 kW
 
       Time Step   15100   January 30, 2011  13:42:16
       ----------------------------------------------
       CPU/step:     0.851 s, Total CPU:      3.63 hr
       Time step:  0.00712 s, Total time:   186.82 s
       Max CFL number:  0.94E+00 at ( 55, 34, 30)
       Max divergence:  0.81E+01 at ( 52, 12,  4)
       Min divergence: -0.36E+01 at ( 51, 16, 16)
       Max VN  number:  0.44E+00 at ( 55, 35, 30)
       Total Heat Release Rate:            142.057 kW
       Radiation Loss to Boundaries:        33.176 kW
 
       Time Step   15200   January 30, 2011  13:43:40
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:      3.66 hr
       Time step:  0.00865 s, Total time:   187.67 s
       Max CFL number:  0.87E+00 at ( 47, 29, 29)
       Max divergence:  0.72E+01 at ( 51, 12,  5)
       Min divergence: -0.21E+01 at ( 54, 14,  7)
       Max VN  number:  0.42E+00 at ( 55, 26, 27)
       Total Heat Release Rate:            167.613 kW
       Radiation Loss to Boundaries:        38.176 kW
 
       Time Step   15300   January 30, 2011  13:45:05
       ----------------------------------------------
       CPU/step:     0.849 s, Total CPU:      3.68 hr
       Time step:  0.01075 s, Total time:   188.57 s
       Max CFL number:  0.90E+00 at ( 49, 12, 20)
       Max divergence:  0.51E+01 at ( 53, 12,  4)
       Min divergence: -0.25E+01 at ( 52, 10, 14)
       Max VN  number:  0.38E+00 at ( 51, 12, 24)
       Total Heat Release Rate:            168.324 kW
       Radiation Loss to Boundaries:        36.210 kW
 
       Time Step   15400   January 30, 2011  13:46:31
       ----------------------------------------------
       CPU/step:     0.851 s, Total CPU:      3.70 hr
       Time step:  0.00934 s, Total time:   189.57 s
       Max CFL number:  0.94E+00 at ( 55, 11, 12)
       Max divergence:  0.81E+01 at ( 52, 11,  9)
       Min divergence: -0.34E+01 at ( 56, 11, 16)
       Max VN  number:  0.27E+00 at ( 56, 11, 16)
       Total Heat Release Rate:            266.052 kW
       Radiation Loss to Boundaries:        48.841 kW
 
       Time Step   15500   January 30, 2011  13:47:55
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:      3.73 hr
       Time step:  0.00912 s, Total time:   190.45 s
       Max CFL number:  0.86E+00 at ( 59, 24, 30)
       Max divergence:  0.51E+01 at ( 51, 12,  4)
       Min divergence: -0.31E+01 at ( 53, 13,  9)
       Max VN  number:  0.50E+00 at ( 55, 26, 27)
       Total Heat Release Rate:            102.436 kW
       Radiation Loss to Boundaries:        30.161 kW
 
       Time Step   15600   January 30, 2011  13:49:21
       ----------------------------------------------
       CPU/step:     0.850 s, Total CPU:      3.75 hr
       Time step:  0.01022 s, Total time:   191.33 s
       Max CFL number:  0.91E+00 at ( 52, 10,  7)
       Max divergence:  0.59E+01 at ( 53, 12,  4)
       Min divergence: -0.28E+01 at ( 51, 12, 14)
       Max VN  number:  0.33E+00 at ( 51, 12, 14)
       Total Heat Release Rate:            158.355 kW
       Radiation Loss to Boundaries:        35.381 kW
 
       Time Step   15700   January 30, 2011  13:50:45
       ----------------------------------------------
       CPU/step:     0.847 s, Total CPU:      3.78 hr
       Time step:  0.00862 s, Total time:   192.29 s
       Max CFL number:  0.91E+00 at ( 52,  9, 12)
       Max divergence:  0.73E+01 at ( 52, 12,  9)
       Min divergence: -0.34E+01 at ( 52,  9, 27)
       Max VN  number:  0.51E+00 at ( 51, 11, 27)
       Total Heat Release Rate:            199.497 kW
       Radiation Loss to Boundaries:        40.939 kW
 
       Time Step   15800   January 30, 2011  13:52:10
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:      3.80 hr
       Time step:  0.00860 s, Total time:   193.21 s
       Max CFL number:  0.93E+00 at ( 51, 13, 18)
       Max divergence:  0.56E+01 at ( 52, 13,  4)
       Min divergence: -0.33E+01 at ( 55,  9, 15)
       Max VN  number:  0.30E+00 at ( 52, 11, 14)
       Total Heat Release Rate:            171.966 kW
       Radiation Loss to Boundaries:        36.534 kW
 
       Time Step   15900   January 30, 2011  13:53:35
       ----------------------------------------------
       CPU/step:     0.853 s, Total CPU:      3.82 hr
       Time step:  0.00608 s, Total time:   193.90 s
       Max CFL number:  0.84E+00 at ( 55, 51, 30)
       Max divergence:  0.85E+01 at ( 50, 14,  4)
       Min divergence: -0.19E+01 at ( 54, 13,  9)
       Max VN  number:  0.47E+00 at ( 55, 53, 30)
       Total Heat Release Rate:            123.045 kW
       Radiation Loss to Boundaries:        33.794 kW
 
       Time Step   16000   January 30, 2011  13:55:00
       ----------------------------------------------
       CPU/step:     0.847 s, Total CPU:      3.85 hr
       Time step:  0.00973 s, Total time:   194.80 s
       Max CFL number:  0.83E+00 at ( 52, 13, 10)
       Max divergence:  0.59E+01 at ( 53, 13,  4)
       Min divergence: -0.30E+01 at ( 48, 14, 15)
       Max VN  number:  0.32E+00 at ( 52, 13, 23)
       Total Heat Release Rate:            209.142 kW
       Radiation Loss to Boundaries:        43.298 kW
 
       Time Step   16100   January 30, 2011  13:56:25
       ----------------------------------------------
       CPU/step:     0.847 s, Total CPU:      3.87 hr
       Time step:  0.00827 s, Total time:   195.68 s
       Max CFL number:  0.77E+00 at ( 52, 11, 21)
       Max divergence:  0.90E+01 at ( 52, 13,  4)
       Min divergence: -0.33E+01 at ( 54, 12, 12)
       Max VN  number:  0.91E+00 at ( 51, 12, 27)
       Total Heat Release Rate:            166.733 kW
       Radiation Loss to Boundaries:        38.361 kW
 
       Time Step   16200   January 30, 2011  13:57:50
       ----------------------------------------------
       CPU/step:     0.844 s, Total CPU:      3.89 hr
       Time step:  0.00902 s, Total time:   196.62 s
       Max CFL number:  0.81E+00 at ( 54, 12, 20)
       Max divergence:  0.47E+01 at ( 53, 12,  6)
       Min divergence: -0.31E+01 at ( 51, 12, 16)
       Max VN  number:  0.42E+00 at ( 53, 23, 28)
       Total Heat Release Rate:             98.208 kW
       Radiation Loss to Boundaries:        29.799 kW
 
       Time Step   16300   January 30, 2011  13:59:15
       ----------------------------------------------
       CPU/step:     0.852 s, Total CPU:      3.92 hr
       Time step:  0.00971 s, Total time:   197.53 s
       Max CFL number:  0.86E+00 at ( 54, 14, 11)
       Max divergence:  0.59E+01 at ( 53, 12,  5)
       Min divergence: -0.45E+01 at ( 55, 13, 19)
       Max VN  number:  0.40E+00 at ( 51, 11, 27)
       Total Heat Release Rate:            137.964 kW
       Radiation Loss to Boundaries:        34.125 kW
 
       Time Step   16400   January 30, 2011  14:00:40
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:      3.94 hr
       Time step:  0.00867 s, Total time:   198.52 s
       Max CFL number:  0.83E+00 at ( 51, 13, 22)
       Max divergence:  0.54E+01 at ( 51, 13,  5)
       Min divergence: -0.40E+01 at ( 50, 15,  8)
       Max VN  number:  0.34E+00 at ( 50, 20, 28)
       Total Heat Release Rate:            236.746 kW
       Radiation Loss to Boundaries:        46.741 kW
 
       Time Step   16500   January 30, 2011  14:02:04
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:      3.96 hr
       Time step:  0.00782 s, Total time:   199.41 s
       Max CFL number:  0.89E+00 at ( 53, 12, 16)
       Max divergence:  0.65E+01 at ( 51, 12,  4)
       Min divergence: -0.56E+01 at ( 52, 13, 24)
       Max VN  number:  0.32E+00 at ( 52, 21, 28)
       Total Heat Release Rate:            197.700 kW
       Radiation Loss to Boundaries:        40.716 kW
 
       Time Step   16600   January 30, 2011  14:03:30
       ----------------------------------------------
       CPU/step:     0.854 s, Total CPU:      3.99 hr
       Time step:  0.00650 s, Total time:   200.07 s
       Max CFL number:  0.80E+00 at ( 55, 51, 30)
       Max divergence:  0.59E+01 at ( 51, 13,  4)
       Min divergence: -0.20E+01 at ( 55, 15, 10)
       Max VN  number:  0.72E+00 at ( 55, 53, 30)
       Total Heat Release Rate:            190.082 kW
       Radiation Loss to Boundaries:        44.616 kW
 
       Time Step   16700   January 30, 2011  14:04:54
       ----------------------------------------------
       CPU/step:     0.844 s, Total CPU:      4.01 hr
       Time step:  0.01041 s, Total time:   200.91 s
       Max CFL number:  0.94E+00 at ( 50, 15, 15)
       Max divergence:  0.63E+01 at ( 50, 14,  4)
       Min divergence: -0.26E+01 at ( 52, 12,  9)
       Max VN  number:  0.45E+00 at ( 55, 16, 27)
       Total Heat Release Rate:            152.126 kW
       Radiation Loss to Boundaries:        36.945 kW
 
       Time Step   16800   January 30, 2011  14:06:18
       ----------------------------------------------
       CPU/step:     0.837 s, Total CPU:      4.03 hr
       Time step:  0.00890 s, Total time:   201.88 s
       Max CFL number:  0.86E+00 at ( 53, 13, 19)
       Max divergence:  0.77E+01 at ( 50, 15,  4)
       Min divergence: -0.30E+01 at ( 53, 14, 27)
       Max VN  number:  0.30E+00 at ( 55, 10, 25)
       Total Heat Release Rate:            178.323 kW
       Radiation Loss to Boundaries:        39.370 kW
 
       Time Step   16900   January 30, 2011  14:07:39
       ----------------------------------------------
       CPU/step:     0.807 s, Total CPU:      4.06 hr
       Time step:  0.00896 s, Total time:   202.73 s
       Max CFL number:  0.85E+00 at ( 52, 12, 12)
       Max divergence:  0.89E+01 at ( 52, 14,  4)
       Min divergence: -0.47E+01 at ( 52, 13, 10)
       Max VN  number:  0.51E+00 at ( 51, 12, 27)
       Total Heat Release Rate:            169.480 kW
       Radiation Loss to Boundaries:        42.182 kW
 
       Time Step   17000   January 30, 2011  14:08:53
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      4.08 hr
       Time step:  0.00856 s, Total time:   203.57 s
       Max CFL number:  0.87E+00 at ( 50, 12, 12)
       Max divergence:  0.57E+01 at ( 52, 13,  4)
       Min divergence: -0.36E+01 at ( 50, 12, 14)
       Max VN  number:  0.31E+00 at ( 55, 13, 27)
       Total Heat Release Rate:            172.840 kW
       Radiation Loss to Boundaries:        41.994 kW
 
       Time Step   17100   January 30, 2011  14:10:06
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      4.10 hr
       Time step:  0.00865 s, Total time:   204.44 s
       Max CFL number:  0.84E+00 at ( 54, 15, 20)
       Max divergence:  0.75E+01 at ( 51, 12,  5)
       Min divergence: -0.42E+01 at ( 50, 11,  7)
       Max VN  number:  0.47E+00 at ( 51, 15, 27)
       Total Heat Release Rate:            198.728 kW
       Radiation Loss to Boundaries:        44.191 kW
 
       Time Step   17200   January 30, 2011  14:11:20
       ----------------------------------------------
       CPU/step:     0.734 s, Total CPU:      4.12 hr
       Time step:  0.01053 s, Total time:   205.43 s
       Max CFL number:  0.93E+00 at ( 54,  3, 30)
       Max divergence:  0.90E+01 at ( 49, 14,  4)
       Min divergence: -0.21E+01 at ( 52, 14, 15)
       Max VN  number:  0.43E+00 at ( 51, 10, 27)
       Total Heat Release Rate:            185.085 kW
       Radiation Loss to Boundaries:        42.063 kW
 
       Time Step   17300   January 30, 2011  14:12:34
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      4.14 hr
       Time step:  0.00694 s, Total time:   206.41 s
       Max CFL number:  0.80E+00 at ( 55, 39, 30)
       Max divergence:  0.56E+01 at ( 52, 13, 10)
       Min divergence: -0.17E+01 at ( 54, 14, 26)
       Max VN  number:  0.54E+00 at ( 56, 38, 28)
       Total Heat Release Rate:            247.588 kW
       Radiation Loss to Boundaries:        50.115 kW
 
       Time Step   17400   January 30, 2011  14:13:47
       ----------------------------------------------
       CPU/step:     0.732 s, Total CPU:      4.16 hr
       Time step:  0.00881 s, Total time:   207.22 s
       Max CFL number:  0.80E+00 at ( 55, 20, 29)
       Max divergence:  0.49E+01 at ( 50, 12,  8)
       Min divergence: -0.16E+01 at ( 47, 19, 28)
       Max VN  number:  0.49E+00 at ( 51, 12, 27)
       Total Heat Release Rate:            205.705 kW
       Radiation Loss to Boundaries:        45.320 kW
 
       Time Step   17500   January 30, 2011  14:15:01
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      4.18 hr
       Time step:  0.00709 s, Total time:   208.03 s
       Max CFL number:  0.89E+00 at ( 48,  9, 29)
       Max divergence:  0.55E+01 at ( 54, 12,  4)
       Min divergence: -0.21E+01 at ( 47, 18, 27)
       Max VN  number:  0.56E+00 at ( 49,  5, 28)
       Total Heat Release Rate:            168.418 kW
       Radiation Loss to Boundaries:        41.405 kW
 
       Time Step   17600   January 30, 2011  14:16:15
       ----------------------------------------------
       CPU/step:     0.734 s, Total CPU:      4.20 hr
       Time step:  0.01003 s, Total time:   208.88 s
       Max CFL number:  0.87E+00 at ( 53, 12, 24)
       Max divergence:  0.80E+01 at ( 50, 12,  5)
       Min divergence: -0.18E+01 at ( 54, 11,  9)
       Max VN  number:  0.37E+00 at ( 51, 14, 27)
       Total Heat Release Rate:            219.880 kW
       Radiation Loss to Boundaries:        50.737 kW
 
       Time Step   17700   January 30, 2011  14:17:29
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      4.22 hr
       Time step:  0.00793 s, Total time:   209.56 s
       Max CFL number:  0.80E+00 at ( 56, 11, 26)
       Max divergence:  0.61E+01 at ( 53, 12,  4)
       Min divergence: -0.27E+01 at ( 49, 12, 17)
       Max VN  number:  0.30E+00 at ( 52, 11, 28)
       Total Heat Release Rate:            209.177 kW
       Radiation Loss to Boundaries:        47.072 kW
 
       Time Step   17800   January 30, 2011  14:18:42
       ----------------------------------------------
       CPU/step:     0.737 s, Total CPU:      4.24 hr
       Time step:  0.00741 s, Total time:   210.40 s
       Max CFL number:  0.92E+00 at ( 52, 13, 15)
       Max divergence:  0.84E+01 at ( 52, 13,  4)
       Min divergence: -0.31E+01 at ( 51, 11, 14)
       Max VN  number:  0.38E+00 at ( 51, 13, 27)
       Total Heat Release Rate:            285.530 kW
       Radiation Loss to Boundaries:        56.281 kW
 
       Time Step   17900   January 30, 2011  14:19:55
       ----------------------------------------------
       CPU/step:     0.730 s, Total CPU:      4.26 hr
       Time step:  0.00986 s, Total time:   211.23 s
       Max CFL number:  0.89E+00 at ( 54, 11, 16)
       Max divergence:  0.48E+01 at ( 53, 11,  7)
       Min divergence: -0.17E+01 at ( 55,  9, 24)
       Max VN  number:  0.48E+00 at ( 47, 20, 27)
       Total Heat Release Rate:            149.225 kW
       Radiation Loss to Boundaries:        39.830 kW
 
       Time Step   18000   January 30, 2011  14:21:09
       ----------------------------------------------
       CPU/step:     0.737 s, Total CPU:      4.28 hr
       Time step:  0.00823 s, Total time:   212.19 s
       Max CFL number:  0.82E+00 at ( 52, 12, 14)
       Max divergence:  0.77E+01 at ( 53, 11,  6)
       Min divergence: -0.29E+01 at ( 54, 13, 27)
       Max VN  number:  0.36E+00 at ( 51, 14, 27)
       Total Heat Release Rate:            222.535 kW
       Radiation Loss to Boundaries:        47.679 kW
 
       Time Step   18100   January 30, 2011  14:22:23
       ----------------------------------------------
       CPU/step:     0.740 s, Total CPU:      4.30 hr
       Time step:  0.00668 s, Total time:   212.81 s
       Max CFL number:  0.91E+00 at ( 53, 10, 24)
       Max divergence:  0.67E+01 at ( 52, 15,  4)
       Min divergence: -0.36E+01 at ( 52, 11, 24)
       Max VN  number:  0.36E+00 at ( 53, 10, 25)
       Total Heat Release Rate:            192.957 kW
       Radiation Loss to Boundaries:        44.972 kW
 
       Time Step   18200   January 30, 2011  14:23:37
       ----------------------------------------------
       CPU/step:     0.732 s, Total CPU:      4.32 hr
       Time step:  0.00806 s, Total time:   213.65 s
       Max CFL number:  0.78E+00 at ( 51, 10, 17)
       Max divergence:  0.67E+01 at ( 51, 15,  5)
       Min divergence: -0.16E+01 at ( 52, 11, 25)
       Max VN  number:  0.30E+00 at ( 52,  9, 27)
       Total Heat Release Rate:            237.014 kW
       Radiation Loss to Boundaries:        51.603 kW
 
       Time Step   18300   January 30, 2011  14:24:50
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      4.34 hr
       Time step:  0.00852 s, Total time:   214.48 s
       Max CFL number:  0.81E+00 at ( 55, 15, 25)
       Max divergence:  0.81E+01 at ( 51, 13,  5)
       Min divergence: -0.23E+01 at ( 53, 13, 14)
       Max VN  number:  0.47E+00 at ( 51, 15, 27)
       Total Heat Release Rate:            219.581 kW
       Radiation Loss to Boundaries:        52.095 kW
 
       Time Step   18400   January 30, 2011  14:26:05
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      4.36 hr
       Time step:  0.01079 s, Total time:   215.14 s
       Max CFL number:  0.88E+00 at ( 52, 12, 15)
       Max divergence:  0.97E+01 at ( 52, 14,  4)
       Min divergence: -0.26E+01 at ( 50, 11,  7)
       Max VN  number:  0.38E+00 at ( 47, 26, 27)
       Total Heat Release Rate:            165.400 kW
       Radiation Loss to Boundaries:        43.675 kW
 
       Time Step   18500   January 30, 2011  14:27:19
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      4.38 hr
       Time step:  0.00878 s, Total time:   216.16 s
       Max CFL number:  0.89E+00 at ( 52, 11, 14)
       Max divergence:  0.47E+01 at ( 51, 13,  6)
       Min divergence: -0.32E+01 at ( 51, 14, 14)
       Max VN  number:  0.28E+00 at ( 55, 26, 26)
       Total Heat Release Rate:            130.864 kW
       Radiation Loss to Boundaries:        39.725 kW
 
       Time Step   18600   January 30, 2011  14:28:32
       ----------------------------------------------
       CPU/step:     0.733 s, Total CPU:      4.40 hr
       Time step:  0.00995 s, Total time:   217.14 s
       Max CFL number:  0.91E+00 at ( 50, 13, 18)
       Max divergence:  0.74E+01 at ( 53, 14,  8)
       Min divergence: -0.27E+01 at ( 54, 12, 12)
       Max VN  number:  0.48E+00 at ( 51, 10, 27)
       Total Heat Release Rate:            253.628 kW
       Radiation Loss to Boundaries:        56.458 kW
 
       Time Step   18700   January 30, 2011  14:29:46
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      4.42 hr
       Time step:  0.00778 s, Total time:   218.08 s
       Max CFL number:  0.79E+00 at ( 52, 12, 12)
       Max divergence:  0.66E+01 at ( 52, 13, 15)
       Min divergence: -0.43E+01 at ( 51, 14, 19)
       Max VN  number:  0.34E+00 at ( 52, 13, 14)
       Total Heat Release Rate:            281.558 kW
       Radiation Loss to Boundaries:        62.697 kW
 
       Time Step   18800   January 30, 2011  14:30:59
       ----------------------------------------------
       CPU/step:     0.735 s, Total CPU:      4.45 hr
       Time step:  0.00921 s, Total time:   218.86 s
       Max CFL number:  0.83E+00 at ( 55, 51, 30)
       Max divergence:  0.71E+01 at ( 51, 13,  9)
       Min divergence: -0.16E+01 at ( 55, 14, 17)
       Max VN  number:  0.70E+00 at ( 55, 53, 30)
       Total Heat Release Rate:            164.995 kW
       Radiation Loss to Boundaries:        45.653 kW
 
       Time Step   18900   January 30, 2011  14:32:13
       ----------------------------------------------
       CPU/step:     0.737 s, Total CPU:      4.47 hr
       Time step:  0.00852 s, Total time:   219.77 s
       Max CFL number:  0.92E+00 at ( 52, 12, 14)
       Max divergence:  0.63E+01 at ( 50, 13, 12)
       Min divergence: -0.20E+01 at ( 49, 15, 14)
       Max VN  number:  0.62E+00 at ( 51, 15, 27)
       Total Heat Release Rate:            297.202 kW
       Radiation Loss to Boundaries:        63.534 kW
 
       Time Step   19000   January 30, 2011  14:33:27
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      4.49 hr
       Time step:  0.00934 s, Total time:   220.57 s
       Max CFL number:  0.83E+00 at ( 51, 15, 16)
       Max divergence:  0.87E+01 at ( 52, 13,  4)
       Min divergence: -0.26E+01 at ( 52, 14, 15)
       Max VN  number:  0.37E+00 at ( 53, 13, 20)
       Total Heat Release Rate:            199.974 kW
       Radiation Loss to Boundaries:        49.852 kW
 
       Time Step   19100   January 30, 2011  14:34:41
       ----------------------------------------------
       CPU/step:     0.737 s, Total CPU:      4.51 hr
       Time step:  0.00805 s, Total time:   221.39 s
       Max CFL number:  0.95E+00 at ( 53, 28, 30)
       Max divergence:  0.60E+01 at ( 55, 15,  4)
       Min divergence: -0.20E+01 at ( 51, 10, 20)
       Max VN  number:  0.39E+00 at ( 55, 19, 27)
       Total Heat Release Rate:            183.555 kW
       Radiation Loss to Boundaries:        47.603 kW
 
       Time Step   19200   January 30, 2011  14:35:55
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      4.53 hr
       Time step:  0.00933 s, Total time:   222.22 s
       Max CFL number:  0.81E+00 at ( 55, 14, 18)
       Max divergence:  0.77E+01 at ( 54, 12,  4)
       Min divergence: -0.40E+01 at ( 57, 15, 22)
       Max VN  number:  0.39E+00 at ( 55, 26, 27)
       Total Heat Release Rate:            184.515 kW
       Radiation Loss to Boundaries:        45.437 kW
 
       Time Step   19300   January 30, 2011  14:37:08
       ----------------------------------------------
       CPU/step:     0.734 s, Total CPU:      4.55 hr
       Time step:  0.01071 s, Total time:   223.19 s
       Max CFL number:  0.86E+00 at ( 52, 14, 20)
       Max divergence:  0.59E+01 at ( 53, 13,  5)
       Min divergence: -0.32E+01 at ( 52, 12,  9)
       Max VN  number:  0.35E+00 at ( 55, 11, 27)
       Total Heat Release Rate:            197.734 kW
       Radiation Loss to Boundaries:        48.975 kW
 
       Time Step   19400   January 30, 2011  14:38:22
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      4.57 hr
       Time step:  0.00725 s, Total time:   224.06 s
       Max CFL number:  0.92E+00 at ( 51, 12, 19)
       Max divergence:  0.60E+01 at ( 51, 14,  4)
       Min divergence: -0.28E+01 at ( 55, 13, 14)
       Max VN  number:  0.36E+00 at ( 51, 15, 27)
       Total Heat Release Rate:            210.470 kW
       Radiation Loss to Boundaries:        55.703 kW
 
       Time Step   19500   January 30, 2011  14:39:36
       ----------------------------------------------
       CPU/step:     0.745 s, Total CPU:      4.59 hr
       Time step:  0.00388 s, Total time:   224.70 s
       Max CFL number:  0.93E+00 at ( 55, 48, 30)
       Max divergence:  0.69E+01 at ( 55, 13,  8)
       Min divergence: -0.24E+01 at ( 53, 15, 14)
       Max VN  number:  0.60E+00 at ( 55, 49, 30)
       Total Heat Release Rate:            209.422 kW
       Radiation Loss to Boundaries:        51.599 kW
 
       Time Step   19600   January 30, 2011  14:40:50
       ----------------------------------------------
       CPU/step:     0.735 s, Total CPU:      4.61 hr
       Time step:  0.00783 s, Total time:   225.45 s
       Max CFL number:  0.93E+00 at ( 51, 11, 22)
       Max divergence:  0.47E+01 at ( 53, 12,  6)
       Min divergence: -0.21E+01 at ( 53, 12, 11)
       Max VN  number:  0.45E+00 at ( 55, 14, 27)
       Total Heat Release Rate:            195.914 kW
       Radiation Loss to Boundaries:        50.418 kW
 
       Time Step   19700   January 30, 2011  14:42:04
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      4.63 hr
       Time step:  0.00916 s, Total time:   226.28 s
       Max CFL number:  0.77E+00 at ( 54, 16, 29)
       Max divergence:  0.86E+01 at ( 51, 11,  9)
       Min divergence: -0.24E+01 at ( 51, 14, 15)
       Max VN  number:  0.33E+00 at ( 55, 13, 27)
       Total Heat Release Rate:            248.985 kW
       Radiation Loss to Boundaries:        57.000 kW
 
       Time Step   19800   January 30, 2011  14:43:18
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      4.65 hr
       Time step:  0.00752 s, Total time:   226.91 s
       Max CFL number:  0.82E+00 at ( 52, 11, 19)
       Max divergence:  0.72E+01 at ( 53, 11,  5)
       Min divergence: -0.22E+01 at ( 53,  9, 20)
       Max VN  number:  0.41E+00 at ( 55, 52, 29)
       Total Heat Release Rate:            195.842 kW
       Radiation Loss to Boundaries:        50.513 kW
 
       Time Step   19900   January 30, 2011  14:44:32
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      4.67 hr
       Time step:  0.00837 s, Total time:   227.78 s
       Max CFL number:  0.80E+00 at ( 51, 11, 12)
       Max divergence:  0.70E+01 at ( 50, 13,  4)
       Min divergence: -0.21E+01 at ( 48, 14, 11)
       Max VN  number:  0.32E+00 at ( 55, 11, 27)
       Total Heat Release Rate:            208.858 kW
       Radiation Loss to Boundaries:        54.574 kW
 
       Time Step   20000   January 30, 2011  14:45:46
       ----------------------------------------------
       CPU/step:     0.740 s, Total CPU:      4.69 hr
       Time step:  0.00462 s, Total time:   228.50 s
       Max CFL number:  0.84E+00 at ( 55, 43, 30)
       Max divergence:  0.83E+01 at ( 51, 11,  4)
       Min divergence: -0.39E+01 at ( 53, 11, 22)
       Max VN  number:  0.55E+00 at ( 55, 44, 30)
       Total Heat Release Rate:            224.891 kW
       Radiation Loss to Boundaries:        53.544 kW
 
       Time Step   20100   January 30, 2011  14:46:59
       ----------------------------------------------
       CPU/step:     0.737 s, Total CPU:      4.71 hr
       Time step:  0.00679 s, Total time:   229.32 s
       Max CFL number:  0.88E+00 at ( 51, 12, 13)
       Max divergence:  0.79E+01 at ( 55, 13,  5)
       Min divergence: -0.30E+01 at ( 53, 14, 16)
       Max VN  number:  0.28E+00 at ( 55,  5, 27)
       Total Heat Release Rate:            382.125 kW
       Radiation Loss to Boundaries:        77.697 kW
 
       Time Step   20200   January 30, 2011  14:48:13
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      4.73 hr
       Time step:  0.00698 s, Total time:   230.11 s
       Max CFL number:  0.86E+00 at ( 47, 37, 30)
       Max divergence:  0.84E+01 at ( 54, 13,  7)
       Min divergence: -0.22E+01 at ( 54, 12, 15)
       Max VN  number:  0.24E+00 at ( 48, 37, 28)
       Total Heat Release Rate:            309.144 kW
       Radiation Loss to Boundaries:        69.227 kW
 
       Time Step   20300   January 30, 2011  14:49:27
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      4.75 hr
       Time step:  0.00944 s, Total time:   230.88 s
       Max CFL number:  0.85E+00 at ( 52, 12, 20)
       Max divergence:  0.55E+01 at ( 52, 13,  7)
       Min divergence: -0.15E+01 at ( 51, 13, 24)
       Max VN  number:  0.43E+00 at ( 55, 11, 27)
       Total Heat Release Rate:            224.210 kW
       Radiation Loss to Boundaries:        56.768 kW
 
       Time Step   20400   January 30, 2011  14:50:41
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      4.77 hr
       Time step:  0.00976 s, Total time:   231.75 s
       Max CFL number:  0.95E+00 at ( 53, 10, 10)
       Max divergence:  0.90E+01 at ( 52, 11,  5)
       Min divergence: -0.25E+01 at ( 51, 10, 16)
       Max VN  number:  0.39E+00 at ( 54,  2, 15)
       Total Heat Release Rate:            345.347 kW
       Radiation Loss to Boundaries:        69.275 kW
 
       Time Step   20500   January 30, 2011  14:51:55
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      4.79 hr
       Time step:  0.00868 s, Total time:   232.55 s
       Max CFL number:  0.79E+00 at ( 53, 15, 30)
       Max divergence:  0.53E+01 at ( 52, 12,  5)
       Min divergence: -0.18E+01 at ( 51,  9, 15)
       Max VN  number:  0.45E+00 at ( 51, 13, 27)
       Total Heat Release Rate:            174.219 kW
       Radiation Loss to Boundaries:        52.504 kW
 
       Time Step   20600   January 30, 2011  14:53:09
       ----------------------------------------------
       CPU/step:     0.737 s, Total CPU:      4.81 hr
       Time step:  0.00774 s, Total time:   233.31 s
       Max CFL number:  0.79E+00 at ( 53, 12, 10)
       Max divergence:  0.47E+01 at ( 53, 12,  5)
       Min divergence: -0.24E+01 at ( 56, 11, 23)
       Max VN  number:  0.45E+00 at ( 50, 41, 28)
       Total Heat Release Rate:            138.207 kW
       Radiation Loss to Boundaries:        45.742 kW
 
       Time Step   20700   January 30, 2011  14:54:22
       ----------------------------------------------
       CPU/step:     0.735 s, Total CPU:      4.83 hr
       Time step:  0.00678 s, Total time:   234.19 s
       Max CFL number:  0.89E+00 at ( 54, 11, 20)
       Max divergence:  0.67E+01 at ( 52, 14,  4)
       Min divergence: -0.32E+01 at ( 52, 13, 27)
       Max VN  number:  0.49E+00 at ( 55, 14, 27)
       Total Heat Release Rate:            189.347 kW
       Radiation Loss to Boundaries:        52.672 kW
 
       Time Step   20800   January 30, 2011  14:55:36
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      4.85 hr
       Time step:  0.00790 s, Total time:   234.98 s
       Max CFL number:  0.81E+00 at ( 54, 13, 23)
       Max divergence:  0.54E+01 at ( 53, 14,  5)
       Min divergence: -0.40E+01 at ( 52, 12, 27)
       Max VN  number:  0.56E+00 at ( 51, 11, 27)
       Total Heat Release Rate:            155.165 kW
       Radiation Loss to Boundaries:        49.358 kW
 
       Time Step   20900   January 30, 2011  14:56:50
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      4.88 hr
       Time step:  0.00665 s, Total time:   235.81 s
       Max CFL number:  0.90E+00 at ( 55, 39, 30)
       Max divergence:  0.83E+01 at ( 53, 14,  8)
       Min divergence: -0.30E+01 at ( 52, 14,  9)
       Max VN  number:  0.72E+00 at ( 55, 38, 28)
       Total Heat Release Rate:            216.824 kW
       Radiation Loss to Boundaries:        58.031 kW
 
       Time Step   21000   January 30, 2011  14:58:04
       ----------------------------------------------
       CPU/step:     0.735 s, Total CPU:      4.90 hr
       Time step:  0.00855 s, Total time:   236.53 s
       Max CFL number:  0.91E+00 at ( 53, 15, 23)
       Max divergence:  0.72E+01 at ( 53, 11, 10)
       Min divergence: -0.20E+01 at ( 55, 13, 14)
       Max VN  number:  0.28E+00 at ( 55, 17, 27)
       Total Heat Release Rate:            302.456 kW
       Radiation Loss to Boundaries:        68.202 kW
 
       Time Step   21100   January 30, 2011  14:59:17
       ----------------------------------------------
       CPU/step:     0.737 s, Total CPU:      4.92 hr
       Time step:  0.00697 s, Total time:   237.31 s
       Max CFL number:  0.76E+00 at ( 56,  8, 27)
       Max divergence:  0.83E+01 at ( 53, 12,  4)
       Min divergence: -0.31E+01 at ( 48, 14, 20)
       Max VN  number:  0.31E+00 at ( 55, 14, 26)
       Total Heat Release Rate:            309.580 kW
       Radiation Loss to Boundaries:        70.234 kW
 
       Time Step   21200   January 30, 2011  15:00:31
       ----------------------------------------------
       CPU/step:     0.733 s, Total CPU:      4.94 hr
       Time step:  0.00905 s, Total time:   238.15 s
       Max CFL number:  0.87E+00 at ( 53, 11, 18)
       Max divergence:  0.64E+01 at ( 53, 14,  4)
       Min divergence: -0.19E+01 at ( 53, 13, 14)
       Max VN  number:  0.28E+00 at ( 53, 13, 14)
       Total Heat Release Rate:            257.317 kW
       Radiation Loss to Boundaries:        60.788 kW
 
       Time Step   21300   January 30, 2011  15:01:45
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      4.96 hr
       Time step:  0.00779 s, Total time:   239.02 s
       Max CFL number:  0.84E+00 at ( 52, 43, 30)
       Max divergence:  0.60E+01 at ( 51, 14,  4)
       Min divergence: -0.36E+01 at ( 53, 14, 14)
       Max VN  number:  0.45E+00 at ( 52, 42, 28)
       Total Heat Release Rate:            212.030 kW
       Radiation Loss to Boundaries:        60.079 kW
 
       Time Step   21400   January 30, 2011  15:02:58
       ----------------------------------------------
       CPU/step:     0.737 s, Total CPU:      4.98 hr
       Time step:  0.00947 s, Total time:   239.92 s
       Max CFL number:  0.86E+00 at ( 52, 12, 13)
       Max divergence:  0.71E+01 at ( 53, 14,  4)
       Min divergence: -0.28E+01 at ( 52, 11, 19)
       Max VN  number:  0.36E+00 at ( 51, 12, 27)
       Total Heat Release Rate:            236.078 kW
       Radiation Loss to Boundaries:        59.631 kW
 
       Time Step   21500   January 30, 2011  15:04:12
       ----------------------------------------------
       CPU/step:     0.735 s, Total CPU:      5.00 hr
       Time step:  0.00789 s, Total time:   240.75 s
       Max CFL number:  0.92E+00 at ( 53, 12, 17)
       Max divergence:  0.81E+01 at ( 53, 15,  8)
       Min divergence: -0.36E+01 at ( 53, 12, 25)
       Max VN  number:  0.37E+00 at ( 55,  7, 27)
       Total Heat Release Rate:            327.746 kW
       Radiation Loss to Boundaries:        74.152 kW
 
       Time Step   21600   January 30, 2011  15:05:26
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      5.02 hr
       Time step:  0.00423 s, Total time:   241.47 s
       Max CFL number:  0.83E+00 at ( 55, 44, 30)
       Max divergence:  0.62E+01 at ( 53, 13,  6)
       Min divergence: -0.33E+01 at ( 51, 16,  9)
       Max VN  number:  0.41E+00 at ( 55, 45, 30)
       Total Heat Release Rate:            205.691 kW
       Radiation Loss to Boundaries:        59.876 kW
 
       Time Step   21700   January 30, 2011  15:06:40
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      5.04 hr
       Time step:  0.00708 s, Total time:   242.17 s
       Max CFL number:  0.89E+00 at ( 52, 48, 30)
       Max divergence:  0.56E+01 at ( 52, 11,  4)
       Min divergence: -0.26E+01 at ( 52, 12, 24)
       Max VN  number:  0.44E+00 at ( 52, 49, 30)
       Total Heat Release Rate:            284.125 kW
       Radiation Loss to Boundaries:        67.211 kW
 
       Time Step   21800   January 30, 2011  15:07:54
       ----------------------------------------------
       CPU/step:     0.733 s, Total CPU:      5.06 hr
       Time step:  0.00794 s, Total time:   242.97 s
       Max CFL number:  0.88E+00 at ( 55, 41, 30)
       Max divergence:  0.88E+01 at ( 50, 10,  4)
       Min divergence: -0.29E+01 at ( 54,  9, 23)
       Max VN  number:  0.74E+00 at ( 56, 39, 28)
       Total Heat Release Rate:            271.203 kW
       Radiation Loss to Boundaries:        66.266 kW
 
       Time Step   21900   January 30, 2011  15:09:08
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      5.08 hr
       Time step:  0.00535 s, Total time:   243.72 s
       Max CFL number:  0.54E+00 at ( 50, 12, 19)
       Max divergence:  0.54E+01 at ( 52, 13,  5)
       Min divergence: -0.27E+01 at ( 51, 12, 27)
       Max VN  number:  0.91E+00 at ( 51, 10, 27)
       Total Heat Release Rate:            132.418 kW
       Radiation Loss to Boundaries:        50.834 kW
 
       Time Step   22000   January 30, 2011  15:10:22
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      5.10 hr
       Time step:  0.00752 s, Total time:   244.52 s
       Max CFL number:  0.92E+00 at ( 51, 11, 12)
       Max divergence:  0.71E+01 at ( 52, 16,  7)
       Min divergence: -0.31E+01 at ( 54, 12, 23)
       Max VN  number:  0.39E+00 at ( 51, 10, 27)
       Total Heat Release Rate:            318.603 kW
       Radiation Loss to Boundaries:        72.305 kW
 
       Time Step   22100   January 30, 2011  15:11:36
       ----------------------------------------------
       CPU/step:     0.737 s, Total CPU:      5.12 hr
       Time step:  0.00582 s, Total time:   245.20 s
       Max CFL number:  0.97E+00 at ( 55, 45, 30)
       Max divergence:  0.83E+01 at ( 52, 15,  4)
       Min divergence: -0.32E+01 at ( 54, 12, 18)
       Max VN  number:  0.48E+00 at ( 55, 46, 30)
       Total Heat Release Rate:            390.109 kW
       Radiation Loss to Boundaries:        79.118 kW
 
       Time Step   22200   January 30, 2011  15:12:49
       ----------------------------------------------
       CPU/step:     0.735 s, Total CPU:      5.14 hr
       Time step:  0.00888 s, Total time:   246.03 s
       Max CFL number:  0.88E+00 at ( 52, 10, 24)
       Max divergence:  0.10E+02 at ( 52, 14, 12)
       Min divergence: -0.40E+01 at ( 53, 14, 12)
       Max VN  number:  0.46E+00 at ( 52, 14, 12)
       Total Heat Release Rate:            246.246 kW
       Radiation Loss to Boundaries:        67.428 kW
 
       Time Step   22300   January 30, 2011  15:14:04
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      5.16 hr
       Time step:  0.00950 s, Total time:   246.68 s
       Max CFL number:  0.85E+00 at ( 52, 15, 12)
       Max divergence:  0.74E+01 at ( 52, 12,  7)
       Min divergence: -0.36E+01 at ( 54, 12,  8)
       Max VN  number:  0.33E+00 at ( 48, 52, 27)
       Total Heat Release Rate:            194.672 kW
       Radiation Loss to Boundaries:        58.281 kW
 
       Time Step   22400   January 30, 2011  15:15:17
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      5.18 hr
       Time step:  0.00720 s, Total time:   247.52 s
       Max CFL number:  0.82E+00 at ( 53, 12, 21)
       Max divergence:  0.80E+01 at ( 52, 15,  7)
       Min divergence: -0.38E+01 at ( 53, 14, 20)
       Max VN  number:  0.35E+00 at ( 52, 13, 19)
       Total Heat Release Rate:            274.255 kW
       Radiation Loss to Boundaries:        68.387 kW
 
       Time Step   22500   January 30, 2011  15:16:31
       ----------------------------------------------
       CPU/step:     0.733 s, Total CPU:      5.20 hr
       Time step:  0.00794 s, Total time:   248.30 s
       Max CFL number:  0.88E+00 at ( 51, 15, 19)
       Max divergence:  0.81E+01 at ( 50, 13, 10)
       Min divergence: -0.24E+01 at ( 48, 15, 26)
       Max VN  number:  0.33E+00 at ( 51, 16, 27)
       Total Heat Release Rate:            321.008 kW
       Radiation Loss to Boundaries:        75.473 kW
 
       Time Step   22600   January 30, 2011  15:17:45
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      5.22 hr
       Time step:  0.00807 s, Total time:   249.11 s
       Max CFL number:  0.83E+00 at ( 51, 12, 20)
       Max divergence:  0.94E+01 at ( 50, 14,  4)
       Min divergence: -0.39E+01 at ( 48, 14,  7)
       Max VN  number:  0.41E+00 at ( 51, 12, 27)
       Total Heat Release Rate:            307.137 kW
       Radiation Loss to Boundaries:        76.245 kW
 
       Time Step   22700   January 30, 2011  15:18:58
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      5.24 hr
       Time step:  0.00739 s, Total time:   249.91 s
       Max CFL number:  0.95E+00 at ( 54, 23, 30)
       Max divergence:  0.88E+01 at ( 52, 13,  4)
       Min divergence: -0.25E+01 at ( 47, 21, 28)
       Max VN  number:  0.43E+00 at ( 51, 16, 27)
       Total Heat Release Rate:            270.287 kW
       Radiation Loss to Boundaries:        70.503 kW
 
       Time Step   22800   January 30, 2011  15:20:12
       ----------------------------------------------
       CPU/step:     0.735 s, Total CPU:      5.26 hr
       Time step:  0.00805 s, Total time:   250.57 s
       Max CFL number:  0.87E+00 at ( 51, 12, 18)
       Max divergence:  0.63E+01 at ( 49, 13,  4)
       Min divergence: -0.31E+01 at ( 51, 10, 21)
       Max VN  number:  0.37E+00 at ( 51, 12, 20)
       Total Heat Release Rate:            197.087 kW
       Radiation Loss to Boundaries:        60.340 kW
 
       Time Step   22900   January 30, 2011  15:21:26
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      5.28 hr
       Time step:  0.00751 s, Total time:   251.45 s
       Max CFL number:  0.79E+00 at ( 55, 11, 22)
       Max divergence:  0.62E+01 at ( 53, 11,  5)
       Min divergence: -0.43E+01 at ( 53, 15, 26)
       Max VN  number:  0.33E+00 at ( 52, 14, 24)
       Total Heat Release Rate:            199.148 kW
       Radiation Loss to Boundaries:        62.360 kW
 
       Time Step   23000   January 30, 2011  15:22:40
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      5.31 hr
       Time step:  0.00585 s, Total time:   252.19 s
       Max CFL number:  0.84E+00 at ( 55, 48, 30)
       Max divergence:  0.74E+01 at ( 53, 11, 12)
       Min divergence: -0.34E+01 at ( 54, 12, 12)
       Max VN  number:  0.40E+00 at ( 55, 49, 30)
       Total Heat Release Rate:            340.302 kW
       Radiation Loss to Boundaries:        75.269 kW
 
       Time Step   23100   January 30, 2011  15:23:53
       ----------------------------------------------
       CPU/step:     0.734 s, Total CPU:      5.33 hr
       Time step:  0.00884 s, Total time:   252.94 s
       Max CFL number:  0.86E+00 at ( 55, 12, 23)
       Max divergence:  0.58E+01 at ( 51, 11,  5)
       Min divergence: -0.27E+01 at ( 52,  9, 17)
       Max VN  number:  0.38E+00 at ( 51, 10, 17)
       Total Heat Release Rate:            157.763 kW
       Radiation Loss to Boundaries:        57.767 kW
 
       Time Step   23200   January 30, 2011  15:25:07
       ----------------------------------------------
       CPU/step:     0.740 s, Total CPU:      5.35 hr
       Time step:  0.00815 s, Total time:   253.76 s
       Max CFL number:  0.90E+00 at ( 50, 12, 17)
       Max divergence:  0.69E+01 at ( 51, 11,  4)
       Min divergence: -0.32E+01 at ( 51, 12, 19)
       Max VN  number:  0.41E+00 at ( 51,  9, 27)
       Total Heat Release Rate:            265.699 kW
       Radiation Loss to Boundaries:        68.275 kW
 
       Time Step   23300   January 30, 2011  15:26:21
       ----------------------------------------------
       CPU/step:     0.732 s, Total CPU:      5.37 hr
       Time step:  0.00872 s, Total time:   254.63 s
       Max CFL number:  0.88E+00 at ( 54, 13, 12)
       Max divergence:  0.76E+01 at ( 50, 14,  4)
       Min divergence: -0.34E+01 at ( 55, 16, 25)
       Max VN  number:  0.48E+00 at ( 47, 26, 27)
       Total Heat Release Rate:            230.374 kW
       Radiation Loss to Boundaries:        65.249 kW
 
       Time Step   23400   January 30, 2011  15:27:34
       ----------------------------------------------
       CPU/step:     0.735 s, Total CPU:      5.39 hr
       Time step:  0.00815 s, Total time:   255.45 s
       Max CFL number:  0.83E+00 at ( 54, 11, 26)
       Max divergence:  0.78E+01 at ( 55, 12, 10)
       Min divergence: -0.14E+01 at ( 55,  8, 28)
       Max VN  number:  0.51E+00 at ( 52, 26, 27)
       Total Heat Release Rate:            299.342 kW
       Radiation Loss to Boundaries:        76.442 kW
 
       Time Step   23500   January 30, 2011  15:28:49
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      5.41 hr
       Time step:  0.00774 s, Total time:   256.09 s
       Max CFL number:  0.93E+00 at ( 52, 14, 13)
       Max divergence:  0.84E+01 at ( 52, 11,  4)
       Min divergence: -0.23E+01 at ( 52, 16, 16)
       Max VN  number:  0.28E+00 at ( 59, 13, 27)
       Total Heat Release Rate:            316.073 kW
       Radiation Loss to Boundaries:        79.311 kW
 
       Time Step   23600   January 30, 2011  15:30:02
       ----------------------------------------------
       CPU/step:     0.733 s, Total CPU:      5.43 hr
       Time step:  0.00829 s, Total time:   256.86 s
       Max CFL number:  0.82E+00 at ( 55, 12, 25)
       Max divergence:  0.82E+01 at ( 51, 14,  7)
       Min divergence: -0.21E+01 at ( 55, 12, 14)
       Max VN  number:  0.35E+00 at ( 52,  9, 23)
       Total Heat Release Rate:            254.634 kW
       Radiation Loss to Boundaries:        72.179 kW
 
       Time Step   23700   January 30, 2011  15:31:16
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      5.45 hr
       Time step:  0.00801 s, Total time:   257.59 s
       Max CFL number:  0.87E+00 at ( 52, 11, 23)
       Max divergence:  0.79E+01 at ( 50, 12,  6)
       Min divergence: -0.22E+01 at ( 53, 13, 28)
       Max VN  number:  0.34E+00 at ( 53, 13, 28)
       Total Heat Release Rate:            276.682 kW
       Radiation Loss to Boundaries:        73.015 kW
 
       Time Step   23800   January 30, 2011  15:32:30
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      5.47 hr
       Time step:  0.00662 s, Total time:   258.35 s
       Max CFL number:  0.92E+00 at ( 51, 11, 20)
       Max divergence:  0.65E+01 at ( 53, 12,  5)
       Min divergence: -0.26E+01 at ( 54, 13, 21)
       Max VN  number:  0.69E+00 at ( 51, 11, 27)
       Total Heat Release Rate:            268.463 kW
       Radiation Loss to Boundaries:        71.246 kW
 
       Time Step   23900   January 30, 2011  15:33:43
       ----------------------------------------------
       CPU/step:     0.731 s, Total CPU:      5.49 hr
       Time step:  0.00882 s, Total time:   259.16 s
       Max CFL number:  0.90E+00 at ( 52, 13, 11)
       Max divergence:  0.71E+01 at ( 52, 12,  4)
       Min divergence: -0.36E+01 at ( 51, 13, 18)
       Max VN  number:  0.30E+00 at ( 51, 19, 27)
       Total Heat Release Rate:            347.723 kW
       Radiation Loss to Boundaries:        82.472 kW
 
       Time Step   24000   January 30, 2011  15:34:57
       ----------------------------------------------
       CPU/step:     0.735 s, Total CPU:      5.51 hr
       Time step:  0.00818 s, Total time:   259.88 s
       Max CFL number:  0.92E+00 at ( 55,  2, 27)
       Max divergence:  0.77E+01 at ( 52, 14,  5)
       Min divergence: -0.23E+01 at ( 53, 16, 17)
       Max VN  number:  0.42E+00 at ( 52, 26, 27)
       Total Heat Release Rate:            270.574 kW
       Radiation Loss to Boundaries:        74.040 kW
 
       Time Step   24100   January 30, 2011  15:36:11
       ----------------------------------------------
       CPU/step:     0.737 s, Total CPU:      5.53 hr
       Time step:  0.00901 s, Total time:   260.68 s
       Max CFL number:  0.85E+00 at ( 51, 13, 19)
       Max divergence:  0.64E+01 at ( 51, 14,  4)
       Min divergence: -0.35E+01 at ( 50, 14, 24)
       Max VN  number:  0.34E+00 at ( 51, 12, 20)
       Total Heat Release Rate:            212.707 kW
       Radiation Loss to Boundaries:        68.201 kW
 
       Time Step   24200   January 30, 2011  15:37:24
       ----------------------------------------------
       CPU/step:     0.734 s, Total CPU:      5.55 hr
       Time step:  0.00852 s, Total time:   261.63 s
       Max CFL number:  0.87E+00 at ( 54, 16, 19)
       Max divergence:  0.50E+01 at ( 54, 13,  6)
       Min divergence: -0.27E+01 at ( 54, 16, 24)
       Max VN  number:  0.31E+00 at ( 52, 14, 15)
       Total Heat Release Rate:            238.134 kW
       Radiation Loss to Boundaries:        67.277 kW
 
       Time Step   24300   January 30, 2011  15:38:38
       ----------------------------------------------
       CPU/step:     0.735 s, Total CPU:      5.57 hr
       Time step:  0.00701 s, Total time:   262.38 s
       Max CFL number:  0.92E+00 at ( 53, 12, 10)
       Max divergence:  0.83E+01 at ( 50, 12,  5)
       Min divergence: -0.23E+01 at ( 50, 14, 21)
       Max VN  number:  0.33E+00 at ( 55, 14, 25)
       Total Heat Release Rate:            209.086 kW
       Radiation Loss to Boundaries:        67.465 kW
 
       Time Step   24400   January 30, 2011  15:39:52
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      5.59 hr
       Time step:  0.00587 s, Total time:   262.96 s
       Max CFL number:  0.87E+00 at ( 55, 53, 30)
       Max divergence:  0.53E+01 at ( 50, 15,  8)
       Min divergence: -0.49E+01 at ( 51, 15, 16)
       Max VN  number:  0.25E+00 at ( 55, 54, 30)
       Total Heat Release Rate:            269.061 kW
       Radiation Loss to Boundaries:        77.285 kW
 
       Time Step   24500   January 30, 2011  15:41:06
       ----------------------------------------------
       CPU/step:     0.735 s, Total CPU:      5.61 hr
       Time step:  0.00678 s, Total time:   263.74 s
       Max CFL number:  0.99E+00 at ( 49, 13, 21)
       Max divergence:  0.62E+01 at ( 53, 16, 19)
       Min divergence: -0.50E+01 at ( 54, 15, 19)
       Max VN  number:  0.43E+00 at ( 51, 19, 27)
       Total Heat Release Rate:            300.834 kW
       Radiation Loss to Boundaries:        78.108 kW
 
       Time Step   24600   January 30, 2011  15:42:19
       ----------------------------------------------
       CPU/step:     0.732 s, Total CPU:      5.63 hr
       Time step:  0.00798 s, Total time:   264.57 s
       Max CFL number:  0.88E+00 at ( 52, 14, 14)
       Max divergence:  0.79E+01 at ( 53, 13,  4)
       Min divergence: -0.39E+01 at ( 52, 16, 23)
       Max VN  number:  0.47E+00 at ( 51, 13, 27)
       Total Heat Release Rate:            329.527 kW
       Radiation Loss to Boundaries:        79.327 kW
 
       Time Step   24700   January 30, 2011  15:43:33
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      5.65 hr
       Time step:  0.00884 s, Total time:   265.38 s
       Max CFL number:  0.99E+00 at ( 52, 14, 13)
       Max divergence:  0.70E+01 at ( 51, 13,  4)
       Min divergence: -0.26E+01 at ( 55, 13, 16)
       Max VN  number:  0.46E+00 at ( 59, 23, 28)
       Total Heat Release Rate:            358.512 kW
       Radiation Loss to Boundaries:        85.682 kW
 
       Time Step   24800   January 30, 2011  15:44:47
       ----------------------------------------------
       CPU/step:     0.737 s, Total CPU:      5.67 hr
       Time step:  0.00727 s, Total time:   266.10 s
       Max CFL number:  0.99E+00 at ( 55, 45, 30)
       Max divergence:  0.67E+01 at ( 50, 14,  4)
       Min divergence: -0.31E+01 at ( 52, 12, 15)
       Max VN  number:  0.56E+00 at ( 51, 13, 27)
       Total Heat Release Rate:            348.654 kW
       Radiation Loss to Boundaries:        82.706 kW
 
       Time Step   24900   January 30, 2011  15:46:00
       ----------------------------------------------
       CPU/step:     0.737 s, Total CPU:      5.69 hr
       Time step:  0.00735 s, Total time:   266.90 s
       Max CFL number:  0.85E+00 at ( 51, 12, 17)
       Max divergence:  0.71E+01 at ( 54, 12,  5)
       Min divergence: -0.28E+01 at ( 50, 15, 23)
       Max VN  number:  0.41E+00 at ( 52, 25, 28)
       Total Heat Release Rate:            181.569 kW
       Radiation Loss to Boundaries:        66.306 kW
 
       Time Step   25000   January 30, 2011  15:47:14
       ----------------------------------------------
       CPU/step:     0.735 s, Total CPU:      5.71 hr
       Time step:  0.00834 s, Total time:   267.74 s
       Max CFL number:  0.90E+00 at ( 53, 12, 16)
       Max divergence:  0.96E+01 at ( 53, 14,  5)
       Min divergence: -0.35E+01 at ( 50, 13, 20)
       Max VN  number:  0.35E+00 at ( 53, 12, 21)
       Total Heat Release Rate:            398.614 kW
       Radiation Loss to Boundaries:        91.355 kW
 
       Time Step   25100   January 30, 2011  15:48:27
       ----------------------------------------------
       CPU/step:     0.734 s, Total CPU:      5.73 hr
       Time step:  0.00864 s, Total time:   268.55 s
       Max CFL number:  0.84E+00 at ( 53, 21, 29)
       Max divergence:  0.59E+01 at ( 52, 12,  4)
       Min divergence: -0.23E+01 at ( 55, 16, 17)
       Max VN  number:  0.36E+00 at ( 51, 14, 27)
       Total Heat Release Rate:            208.788 kW
       Radiation Loss to Boundaries:        70.247 kW
 
       Time Step   25200   January 30, 2011  15:49:42
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      5.76 hr
       Time step:  0.00575 s, Total time:   269.21 s
       Max CFL number:  0.88E+00 at ( 52, 10, 15)
       Max divergence:  0.77E+01 at ( 54, 11,  4)
       Min divergence: -0.48E+01 at ( 54,  9, 24)
       Max VN  number:  0.29E+00 at ( 51, 13, 19)
       Total Heat Release Rate:            422.569 kW
       Radiation Loss to Boundaries:        95.447 kW
 
       Time Step   25300   January 30, 2011  15:50:55
       ----------------------------------------------
       CPU/step:     0.737 s, Total CPU:      5.78 hr
       Time step:  0.00662 s, Total time:   269.86 s
       Max CFL number:  0.82E+00 at ( 55,  1, 24)
       Max divergence:  0.92E+01 at ( 51, 14,  4)
       Min divergence: -0.46E+01 at ( 53, 11,  9)
       Max VN  number:  0.35E+00 at ( 54,  3, 20)
       Total Heat Release Rate:            254.671 kW
       Radiation Loss to Boundaries:        83.936 kW
 
       Time Step   25400   January 30, 2011  15:52:09
       ----------------------------------------------
       CPU/step:     0.737 s, Total CPU:      5.80 hr
       Time step:  0.00522 s, Total time:   270.65 s
       Max CFL number:  0.91E+00 at ( 55, 39, 30)
       Max divergence:  0.76E+01 at ( 54, 12,  4)
       Min divergence: -0.33E+01 at ( 52, 11, 15)
       Max VN  number:  0.32E+00 at ( 54, 38, 28)
       Total Heat Release Rate:            361.196 kW
       Radiation Loss to Boundaries:        91.004 kW
 
       Time Step   25500   January 30, 2011  15:53:23
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      5.82 hr
       Time step:  0.00768 s, Total time:   271.33 s
       Max CFL number:  0.90E+00 at ( 54,  9, 17)
       Max divergence:  0.92E+01 at ( 52, 10,  9)
       Min divergence: -0.27E+01 at ( 50, 14, 16)
       Max VN  number:  0.34E+00 at ( 53,  5, 28)
       Total Heat Release Rate:            329.510 kW
       Radiation Loss to Boundaries:        88.863 kW
 
       Time Step   25600   January 30, 2011  15:54:37
       ----------------------------------------------
       CPU/step:     0.737 s, Total CPU:      5.84 hr
       Time step:  0.00575 s, Total time:   272.10 s
       Max CFL number:  0.84E+00 at ( 55, 50, 30)
       Max divergence:  0.97E+01 at ( 51, 14,  4)
       Min divergence: -0.21E+01 at ( 55, 13, 21)
       Max VN  number:  0.52E+00 at ( 55, 49, 28)
       Total Heat Release Rate:            280.135 kW
       Radiation Loss to Boundaries:        81.443 kW
 
       Time Step   25700   January 30, 2011  15:55:50
       ----------------------------------------------
       CPU/step:     0.734 s, Total CPU:      5.86 hr
       Time step:  0.00869 s, Total time:   272.88 s
       Max CFL number:  0.85E+00 at ( 49, 13, 25)
       Max divergence:  0.68E+01 at ( 52, 14,  4)
       Min divergence: -0.27E+01 at ( 55, 12, 13)
       Max VN  number:  0.58E+00 at ( 51, 10, 27)
       Total Heat Release Rate:            265.724 kW
       Radiation Loss to Boundaries:        87.290 kW
 
       Time Step   25800   January 30, 2011  15:57:04
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      5.88 hr
       Time step:  0.00515 s, Total time:   273.57 s
       Max CFL number:  0.85E+00 at ( 47, 49, 30)
       Max divergence:  0.71E+01 at ( 52, 14,  5)
       Min divergence: -0.21E+01 at ( 51, 13, 15)
       Max VN  number:  0.31E+00 at ( 48, 48, 28)
       Total Heat Release Rate:            327.698 kW
       Radiation Loss to Boundaries:        88.131 kW
 
       Time Step   25900   January 30, 2011  15:58:18
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      5.90 hr
       Time step:  0.00765 s, Total time:   274.31 s
       Max CFL number:  0.80E+00 at ( 50, 11, 18)
       Max divergence:  0.86E+01 at ( 50, 12,  8)
       Min divergence: -0.32E+01 at ( 48,  9, 24)
       Max VN  number:  0.41E+00 at ( 52, 31, 28)
       Total Heat Release Rate:            267.449 kW
       Radiation Loss to Boundaries:        81.557 kW
 
       Time Step   26000   January 30, 2011  15:59:32
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      5.92 hr
       Time step:  0.00695 s, Total time:   275.09 s
       Max CFL number:  0.93E+00 at ( 47, 30, 30)
       Max divergence:  0.10E+02 at ( 51, 12,  4)
       Min divergence: -0.44E+01 at ( 55, 10, 17)
       Max VN  number:  0.33E+00 at ( 50, 21, 28)
       Total Heat Release Rate:            393.427 kW
       Radiation Loss to Boundaries:        99.081 kW
 
       Time Step   26100   January 30, 2011  16:00:46
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      5.94 hr
       Time step:  0.00745 s, Total time:   275.80 s
       Max CFL number:  0.90E+00 at ( 54, 34, 30)
       Max divergence:  0.92E+01 at ( 52, 14,  5)
       Min divergence: -0.34E+01 at ( 51, 13, 13)
       Max VN  number:  0.36E+00 at ( 51, 11, 27)
       Total Heat Release Rate:            280.694 kW
       Radiation Loss to Boundaries:        91.263 kW
 
       Time Step   26200   January 30, 2011  16:01:59
       ----------------------------------------------
       CPU/step:     0.737 s, Total CPU:      5.96 hr
       Time step:  0.00860 s, Total time:   276.58 s
       Max CFL number:  0.85E+00 at ( 50, 16, 10)
       Max divergence:  0.71E+01 at ( 51, 13,  5)
       Min divergence: -0.35E+01 at ( 51, 17, 13)
       Max VN  number:  0.51E+00 at ( 51, 16, 27)
       Total Heat Release Rate:            304.160 kW
       Radiation Loss to Boundaries:        92.472 kW
 
       Time Step   26300   January 30, 2011  16:03:13
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      5.98 hr
       Time step:  0.00964 s, Total time:   277.34 s
       Max CFL number:  0.97E+00 at ( 54, 43, 30)
       Max divergence:  0.66E+01 at ( 51, 15,  4)
       Min divergence: -0.36E+01 at ( 54, 14, 21)
       Max VN  number:  0.41E+00 at ( 52,  3, 28)
       Total Heat Release Rate:            325.855 kW
       Radiation Loss to Boundaries:        89.261 kW
 
       Time Step   26400   January 30, 2011  16:04:27
       ----------------------------------------------
       CPU/step:     0.740 s, Total CPU:      6.00 hr
       Time step:  0.00698 s, Total time:   278.13 s
       Max CFL number:  0.96E+00 at ( 54,  4, 30)
       Max divergence:  0.72E+01 at ( 51, 14,  5)
       Min divergence: -0.27E+01 at ( 52, 16, 21)
       Max VN  number:  0.51E+00 at ( 51, 11, 27)
       Total Heat Release Rate:            235.045 kW
       Radiation Loss to Boundaries:        81.272 kW
 
       Time Step   26500   January 30, 2011  16:05:41
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      6.02 hr
       Time step:  0.00583 s, Total time:   278.84 s
       Max CFL number:  0.83E+00 at ( 47, 21, 30)
       Max divergence:  0.77E+01 at ( 52, 12, 12)
       Min divergence: -0.24E+01 at ( 55, 15, 11)
       Max VN  number:  0.26E+00 at ( 47, 15, 27)
       Total Heat Release Rate:            313.676 kW
       Radiation Loss to Boundaries:        87.689 kW
 
       Time Step   26600   January 30, 2011  16:06:55
       ----------------------------------------------
       CPU/step:     0.732 s, Total CPU:      6.04 hr
       Time step:  0.00838 s, Total time:   279.63 s
       Max CFL number:  0.96E+00 at ( 54, 12, 12)
       Max divergence:  0.11E+02 at ( 53, 13,  4)
       Min divergence: -0.45E+01 at ( 51, 12, 17)
       Max VN  number:  0.39E+00 at ( 55, 18, 27)
       Total Heat Release Rate:            522.230 kW
       Radiation Loss to Boundaries:       120.377 kW
 
       Time Step   26700   January 30, 2011  16:08:08
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      6.06 hr
       Time step:  0.00757 s, Total time:   280.34 s
       Max CFL number:  0.91E+00 at ( 53, 15, 19)
       Max divergence:  0.73E+01 at ( 56, 14, 15)
       Min divergence: -0.33E+01 at ( 54, 15, 23)
       Max VN  number:  0.37E+00 at ( 51, 12, 27)
       Total Heat Release Rate:            223.423 kW
       Radiation Loss to Boundaries:        77.858 kW
 
       Time Step   26800   January 30, 2011  16:09:22
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      6.08 hr
       Time step:  0.00667 s, Total time:   281.11 s
       Max CFL number:  0.88E+00 at ( 47, 45, 30)
       Max divergence:  0.83E+01 at ( 51, 10, 10)
       Min divergence: -0.39E+01 at ( 50, 14, 18)
       Max VN  number:  0.26E+00 at ( 51, 12, 15)
       Total Heat Release Rate:            458.930 kW
       Radiation Loss to Boundaries:       111.371 kW
 
       Time Step   26900   January 30, 2011  16:10:36
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      6.10 hr
       Time step:  0.00602 s, Total time:   281.85 s
       Max CFL number:  0.98E+00 at ( 55, 24, 30)
       Max divergence:  0.72E+01 at ( 55, 15,  7)
       Min divergence: -0.38E+01 at ( 51, 13, 23)
       Max VN  number:  0.58E+00 at ( 51, 16, 27)
       Total Heat Release Rate:            254.280 kW
       Radiation Loss to Boundaries:        83.240 kW
 
       Time Step   27000   January 30, 2011  16:11:50
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      6.12 hr
       Time step:  0.00691 s, Total time:   282.49 s
       Max CFL number:  0.89E+00 at ( 54, 14, 18)
       Max divergence:  0.84E+01 at ( 55, 12,  9)
       Min divergence: -0.33E+01 at ( 51, 13, 14)
       Max VN  number:  0.35E+00 at ( 52, 13, 13)
       Total Heat Release Rate:            388.302 kW
       Radiation Loss to Boundaries:        99.646 kW
 
       Time Step   27100   January 30, 2011  16:13:04
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      6.14 hr
       Time step:  0.00542 s, Total time:   283.20 s
       Max CFL number:  0.83E+00 at ( 52, 33, 30)
       Max divergence:  0.75E+01 at ( 54, 12,  4)
       Min divergence: -0.23E+01 at ( 52,  8, 28)
       Max VN  number:  0.30E+00 at ( 52, 35, 30)
       Total Heat Release Rate:            306.713 kW
       Radiation Loss to Boundaries:        91.434 kW
 
       Time Step   27200   January 30, 2011  16:14:18
       ----------------------------------------------
       CPU/step:     0.733 s, Total CPU:      6.16 hr
       Time step:  0.00646 s, Total time:   283.84 s
       Max CFL number:  0.86E+00 at ( 52,  2, 27)
       Max divergence:  0.77E+01 at ( 53,  9,  8)
       Min divergence: -0.34E+01 at ( 55, 11, 14)
       Max VN  number:  0.43E+00 at ( 51, 14, 27)
       Total Heat Release Rate:            377.727 kW
       Radiation Loss to Boundaries:       102.035 kW
 
       Time Step   27300   January 30, 2011  16:15:32
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      6.19 hr
       Time step:  0.00781 s, Total time:   284.46 s
       Max CFL number:  0.91E+00 at ( 52, 10, 20)
       Max divergence:  0.92E+01 at ( 50, 14,  5)
       Min divergence: -0.26E+01 at ( 50, 11, 19)
       Max VN  number:  0.31E+00 at ( 52, 10, 25)
       Total Heat Release Rate:            333.521 kW
       Radiation Loss to Boundaries:        96.416 kW
 
       Time Step   27400   January 30, 2011  16:16:46
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      6.21 hr
       Time step:  0.00820 s, Total time:   285.08 s
       Max CFL number:  0.97E+00 at ( 51, 14, 15)
       Max divergence:  0.70E+01 at ( 49, 13,  5)
       Min divergence: -0.30E+01 at ( 50, 14, 20)
       Max VN  number:  0.38E+00 at ( 51, 11, 27)
       Total Heat Release Rate:            400.901 kW
       Radiation Loss to Boundaries:       104.660 kW
 
       Time Step   27500   January 30, 2011  16:18:00
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      6.23 hr
       Time step:  0.00814 s, Total time:   285.85 s
       Max CFL number:  0.97E+00 at ( 49, 20, 29)
       Max divergence:  0.68E+01 at ( 52, 11,  8)
       Min divergence: -0.23E+01 at ( 55, 11, 18)
       Max VN  number:  0.33E+00 at ( 50, 23, 28)
       Total Heat Release Rate:            308.458 kW
       Radiation Loss to Boundaries:        92.801 kW
 
       Time Step   27600   January 30, 2011  16:19:14
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      6.25 hr
       Time step:  0.00684 s, Total time:   286.51 s
       Max CFL number:  0.84E+00 at ( 54, 13, 21)
       Max divergence:  0.83E+01 at ( 51, 12,  5)
       Min divergence: -0.35E+01 at ( 53, 11, 23)
       Max VN  number:  0.30E+00 at ( 51, 14, 27)
       Total Heat Release Rate:            348.693 kW
       Radiation Loss to Boundaries:        97.343 kW
 
       Time Step   27700   January 30, 2011  16:20:28
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      6.27 hr
       Time step:  0.00497 s, Total time:   287.17 s
       Max CFL number:  0.85E+00 at ( 52, 46, 30)
       Max divergence:  0.78E+01 at ( 50, 14,  8)
       Min divergence: -0.35E+01 at ( 54, 13, 25)
       Max VN  number:  0.29E+00 at ( 52, 46, 28)
       Total Heat Release Rate:            267.259 kW
       Radiation Loss to Boundaries:        92.080 kW
 
       Time Step   27800   January 30, 2011  16:21:42
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      6.29 hr
       Time step:  0.00937 s, Total time:   287.93 s
       Max CFL number:  0.85E+00 at ( 53, 13, 20)
       Max divergence:  0.75E+01 at ( 52, 13,  4)
       Min divergence: -0.26E+01 at ( 50, 11, 13)
       Max VN  number:  0.79E+00 at ( 51, 16, 27)
       Total Heat Release Rate:            339.870 kW
       Radiation Loss to Boundaries:       100.438 kW
 
       Time Step   27900   January 30, 2011  16:22:56
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      6.31 hr
       Time step:  0.00884 s, Total time:   288.69 s
       Max CFL number:  0.94E+00 at ( 50, 12, 27)
       Max divergence:  0.69E+01 at ( 49, 13,  6)
       Min divergence: -0.17E+01 at ( 55, 12, 13)
       Max VN  number:  0.58E+00 at ( 51, 13, 27)
       Total Heat Release Rate:            330.599 kW
       Radiation Loss to Boundaries:       104.183 kW
 
       Time Step   28000   January 30, 2011  16:24:11
       ----------------------------------------------
       CPU/step:     0.754 s, Total CPU:      6.33 hr
       Time step:  0.00691 s, Total time:   289.47 s
       Max CFL number:  0.85E+00 at ( 50, 14, 24)
       Max divergence:  0.96E+01 at ( 54, 14,  5)
       Min divergence: -0.27E+01 at ( 51, 16, 27)
       Max VN  number:  0.79E+00 at ( 51, 15, 27)
       Total Heat Release Rate:            504.537 kW
       Radiation Loss to Boundaries:       118.709 kW
 
       Time Step   28100   January 30, 2011  16:25:27
       ----------------------------------------------
       CPU/step:     0.759 s, Total CPU:      6.35 hr
       Time step:  0.00721 s, Total time:   290.16 s
       Max CFL number:  0.99E+00 at ( 54, 13, 15)
       Max divergence:  0.87E+01 at ( 54, 13,  4)
       Min divergence: -0.51E+01 at ( 51, 13, 15)
       Max VN  number:  0.51E+00 at ( 55, 20, 28)
       Total Heat Release Rate:            409.021 kW
       Radiation Loss to Boundaries:       109.800 kW
 
       Time Step   28200   January 30, 2011  16:26:43
       ----------------------------------------------
       CPU/step:     0.757 s, Total CPU:      6.37 hr
       Time step:  0.00864 s, Total time:   290.98 s
       Max CFL number:  0.89E+00 at ( 56, 11, 20)
       Max divergence:  0.58E+01 at ( 53, 10,  8)
       Min divergence: -0.41E+01 at ( 57, 13, 25)
       Max VN  number:  0.39E+00 at ( 55,  3, 28)
       Total Heat Release Rate:            214.569 kW
       Radiation Loss to Boundaries:        86.618 kW
 
       Time Step   28300   January 30, 2011  16:27:59
       ----------------------------------------------
       CPU/step:     0.759 s, Total CPU:      6.39 hr
       Time step:  0.00741 s, Total time:   291.85 s
       Max CFL number:  0.95E+00 at ( 54, 10, 20)
       Max divergence:  0.67E+01 at ( 51, 11,  5)
       Min divergence: -0.47E+01 at ( 53, 14, 10)
       Max VN  number:  0.27E+00 at ( 54,  9, 22)
       Total Heat Release Rate:            334.967 kW
       Radiation Loss to Boundaries:        99.077 kW
 
       Time Step   28400   January 30, 2011  16:29:15
       ----------------------------------------------
       CPU/step:     0.756 s, Total CPU:      6.41 hr
       Time step:  0.00760 s, Total time:   292.63 s
       Max CFL number:  0.89E+00 at ( 52, 12, 23)
       Max divergence:  0.83E+01 at ( 51, 13,  5)
       Min divergence: -0.33E+01 at ( 53, 12, 18)
       Max VN  number:  0.40E+00 at ( 51, 15, 27)
       Total Heat Release Rate:            472.414 kW
       Radiation Loss to Boundaries:       115.375 kW
 
       Time Step   28500   January 30, 2011  16:30:31
       ----------------------------------------------
       CPU/step:     0.767 s, Total CPU:      6.44 hr
       Time step:  0.00781 s, Total time:   293.22 s
       Max CFL number:  0.88E+00 at ( 52, 10, 17)
       Max divergence:  0.86E+01 at ( 54, 14,  9)
       Min divergence: -0.44E+01 at ( 56, 11, 25)
       Max VN  number:  0.34E+00 at ( 55, 10, 27)
       Total Heat Release Rate:            372.623 kW
       Radiation Loss to Boundaries:       106.506 kW
 
       Time Step   28600   January 30, 2011  16:31:47
       ----------------------------------------------
       CPU/step:     0.760 s, Total CPU:      6.46 hr
       Time step:  0.00736 s, Total time:   294.07 s
       Max CFL number:  0.78E+00 at ( 50, 33, 30)
       Max divergence:  0.88E+01 at ( 49, 12,  5)
       Min divergence: -0.25E+01 at ( 50, 14, 21)
       Max VN  number:  0.38E+00 at ( 50, 35, 30)
       Total Heat Release Rate:            472.454 kW
       Radiation Loss to Boundaries:       124.398 kW
 
       Time Step   28700   January 30, 2011  16:33:04
       ----------------------------------------------
       CPU/step:     0.759 s, Total CPU:      6.48 hr
       Time step:  0.00745 s, Total time:   294.78 s
       Max CFL number:  0.89E+00 at ( 54, 26, 30)
       Max divergence:  0.64E+01 at ( 51, 12,  9)
       Min divergence: -0.28E+01 at ( 52, 10, 16)
       Max VN  number:  0.50E+00 at ( 55, 26, 27)
       Total Heat Release Rate:            380.468 kW
       Radiation Loss to Boundaries:       116.684 kW
 
       Time Step   28800   January 30, 2011  16:34:20
       ----------------------------------------------
       CPU/step:     0.762 s, Total CPU:      6.50 hr
       Time step:  0.00755 s, Total time:   295.37 s
       Max CFL number:  0.90E+00 at ( 53, 20, 30)
       Max divergence:  0.58E+01 at ( 54, 13,  6)
       Min divergence: -0.26E+01 at ( 55, 13, 27)
       Max VN  number:  0.41E+00 at ( 51, 13, 27)
       Total Heat Release Rate:            247.005 kW
       Radiation Loss to Boundaries:        98.487 kW
 
       Time Step   28900   January 30, 2011  16:35:36
       ----------------------------------------------
       CPU/step:     0.762 s, Total CPU:      6.52 hr
       Time step:  0.00791 s, Total time:   296.21 s
       Max CFL number:  0.83E+00 at ( 55, 53, 30)
       Max divergence:  0.75E+01 at ( 51, 12, 10)
       Min divergence: -0.33E+01 at ( 51, 10, 16)
       Max VN  number:  0.49E+00 at ( 51, 14, 27)
       Total Heat Release Rate:            393.246 kW
       Radiation Loss to Boundaries:       110.382 kW
 
       Time Step   29000   January 30, 2011  16:36:52
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      6.54 hr
       Time step:  0.00832 s, Total time:   296.93 s
       Max CFL number:  0.92E+00 at ( 53, 14, 13)
       Max divergence:  0.72E+01 at ( 55, 13, 11)
       Min divergence: -0.31E+01 at ( 55, 13, 16)
       Max VN  number:  0.41E+00 at ( 52, 44, 28)
       Total Heat Release Rate:            378.775 kW
       Radiation Loss to Boundaries:       108.197 kW
 
       Time Step   29100   January 30, 2011  16:38:09
       ----------------------------------------------
       CPU/step:     0.766 s, Total CPU:      6.56 hr
       Time step:  0.00488 s, Total time:   297.62 s
       Max CFL number:  0.80E+00 at ( 55, 48, 30)
       Max divergence:  0.86E+01 at ( 50, 14,  4)
       Min divergence: -0.34E+01 at ( 51, 12, 18)
       Max VN  number:  0.51E+00 at ( 55, 49, 30)
       Total Heat Release Rate:            411.388 kW
       Radiation Loss to Boundaries:       119.246 kW
 
       Time Step   29200   January 30, 2011  16:39:25
       ----------------------------------------------
       CPU/step:     0.760 s, Total CPU:      6.58 hr
       Time step:  0.00714 s, Total time:   298.30 s
       Max CFL number:  0.83E+00 at ( 53, 15, 20)
       Max divergence:  0.11E+02 at ( 51, 13,  4)
       Min divergence: -0.26E+01 at ( 51, 12, 15)
       Max VN  number:  0.39E+00 at ( 51, 15, 27)
       Total Heat Release Rate:            433.084 kW
       Radiation Loss to Boundaries:       120.900 kW
 
       Time Step   29300   January 30, 2011  16:40:41
       ----------------------------------------------
       CPU/step:     0.762 s, Total CPU:      6.60 hr
       Time step:  0.00579 s, Total time:   298.92 s
       Max CFL number:  0.85E+00 at ( 52, 47, 30)
       Max divergence:  0.75E+01 at ( 55, 10,  6)
       Min divergence: -0.28E+01 at ( 53, 12, 17)
       Max VN  number:  0.38E+00 at ( 52, 46, 28)
       Total Heat Release Rate:            333.779 kW
       Radiation Loss to Boundaries:       109.020 kW
 
       Time Step   29400   January 30, 2011  16:41:57
       ----------------------------------------------
       CPU/step:     0.759 s, Total CPU:      6.63 hr
       Time step:  0.00767 s, Total time:   299.68 s
       Max CFL number:  0.90E+00 at ( 53, 10, 22)
       Max divergence:  0.86E+01 at ( 54, 10,  6)
       Min divergence: -0.22E+01 at ( 53,  8, 25)
       Max VN  number:  0.39E+00 at ( 52, 26, 27)
       Total Heat Release Rate:            363.465 kW
       Radiation Loss to Boundaries:       113.029 kW
 
       Time Step   29500   January 30, 2011  16:43:13
       ----------------------------------------------
       CPU/step:     0.758 s, Total CPU:      6.65 hr
       Time step:  0.00701 s, Total time:   300.41 s
       Max CFL number:  0.92E+00 at ( 52, 32, 30)
       Max divergence:  0.85E+01 at ( 51, 14,  8)
       Min divergence: -0.38E+01 at ( 50, 16,  8)
       Max VN  number:  0.24E+00 at ( 52, 32, 28)
       Total Heat Release Rate:            295.899 kW
       Radiation Loss to Boundaries:       102.116 kW
 
       Time Step   29600   January 30, 2011  16:44:29
       ----------------------------------------------
       CPU/step:     0.760 s, Total CPU:      6.67 hr
       Time step:  0.00840 s, Total time:   301.15 s
       Max CFL number:  0.84E+00 at ( 52, 29, 30)
       Max divergence:  0.62E+01 at ( 50, 10,  4)
       Min divergence: -0.22E+01 at ( 54, 13, 12)
       Max VN  number:  0.36E+00 at ( 52,  3, 26)
       Total Heat Release Rate:            307.630 kW
       Radiation Loss to Boundaries:       107.997 kW
 
       Time Step   29700   January 30, 2011  16:45:45
       ----------------------------------------------
       CPU/step:     0.759 s, Total CPU:      6.69 hr
       Time step:  0.00629 s, Total time:   301.85 s
       Max CFL number:  0.88E+00 at ( 54, 24, 30)
       Max divergence:  0.83E+01 at ( 51, 14, 11)
       Min divergence: -0.30E+01 at ( 50, 12, 11)
       Max VN  number:  0.37E+00 at ( 51, 14, 10)
       Total Heat Release Rate:            403.169 kW
       Radiation Loss to Boundaries:       115.388 kW
 
       Time Step   29800   January 30, 2011  16:47:02
       ----------------------------------------------
       CPU/step:     0.765 s, Total CPU:      6.71 hr
       Time step:  0.00750 s, Total time:   302.37 s
       Max CFL number:  0.90E+00 at ( 53, 39, 29)
       Max divergence:  0.86E+01 at ( 54, 12,  4)
       Min divergence: -0.20E+01 at ( 49, 14, 14)
       Max VN  number:  0.28E+00 at ( 51, 11, 23)
       Total Heat Release Rate:            322.523 kW
       Radiation Loss to Boundaries:       108.272 kW
 
       Time Step   29900   January 30, 2011  16:48:18
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      6.73 hr
       Time step:  0.00677 s, Total time:   303.12 s
       Max CFL number:  0.94E+00 at ( 52, 13, 19)
       Max divergence:  0.90E+01 at ( 51, 12,  5)
       Min divergence: -0.20E+01 at ( 53, 10, 23)
       Max VN  number:  0.36E+00 at ( 51, 17, 27)
       Total Heat Release Rate:            660.704 kW
       Radiation Loss to Boundaries:       151.991 kW
 
       Time Step   30000   January 30, 2011  16:49:34
       ----------------------------------------------
       CPU/step:     0.756 s, Total CPU:      6.75 hr
       Time step:  0.00948 s, Total time:   303.84 s
       Max CFL number:  0.82E+00 at ( 48, 14, 28)
       Max divergence:  0.67E+01 at ( 51, 15,  4)
       Min divergence: -0.20E+01 at ( 52, 13, 12)
       Max VN  number:  0.66E+00 at ( 51, 16, 27)
       Total Heat Release Rate:            301.840 kW
       Radiation Loss to Boundaries:       110.864 kW
 
       Time Step   30100   January 30, 2011  16:50:50
       ----------------------------------------------
       CPU/step:     0.763 s, Total CPU:      6.77 hr
       Time step:  0.00821 s, Total time:   304.60 s
       Max CFL number:  0.97E+00 at ( 52, 14, 24)
       Max divergence:  0.90E+01 at ( 54, 12,  8)
       Min divergence: -0.32E+01 at ( 48, 13, 21)
       Max VN  number:  0.31E+00 at ( 55, 26, 27)
       Total Heat Release Rate:            470.783 kW
       Radiation Loss to Boundaries:       128.670 kW
 
       Time Step   30200   January 30, 2011  16:52:06
       ----------------------------------------------
       CPU/step:     0.757 s, Total CPU:      6.79 hr
       Time step:  0.00733 s, Total time:   305.32 s
       Max CFL number:  0.98E+00 at ( 47, 25, 30)
       Max divergence:  0.73E+01 at ( 53, 14,  4)
       Min divergence: -0.39E+01 at ( 56, 13, 20)
       Max VN  number:  0.42E+00 at ( 53, 10, 11)
       Total Heat Release Rate:            342.448 kW
       Radiation Loss to Boundaries:       110.726 kW
 
       Time Step   30300   January 30, 2011  16:53:22
       ----------------------------------------------
       CPU/step:     0.762 s, Total CPU:      6.82 hr
       Time step:  0.00687 s, Total time:   306.00 s
       Max CFL number:  0.87E+00 at ( 51, 12, 18)
       Max divergence:  0.71E+01 at ( 52, 15,  4)
       Min divergence: -0.32E+01 at ( 50, 11, 25)
       Max VN  number:  0.29E+00 at ( 54,  3, 20)
       Total Heat Release Rate:            413.168 kW
       Radiation Loss to Boundaries:       116.730 kW
 
       Time Step   30400   January 30, 2011  16:54:38
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      6.84 hr
       Time step:  0.00704 s, Total time:   306.73 s
       Max CFL number:  0.87E+00 at ( 47, 25, 30)
       Max divergence:  0.12E+02 at ( 52, 11, 14)
       Min divergence: -0.38E+01 at ( 54, 12, 21)
       Max VN  number:  0.44E+00 at ( 51, 16, 27)
       Total Heat Release Rate:            526.344 kW
       Radiation Loss to Boundaries:       138.700 kW
 
       Time Step   30500   January 30, 2011  16:55:54
       ----------------------------------------------
       CPU/step:     0.756 s, Total CPU:      6.86 hr
       Time step:  0.00802 s, Total time:   307.45 s
       Max CFL number:  0.85E+00 at ( 55,  1, 26)
       Max divergence:  0.60E+01 at ( 52, 16,  9)
       Min divergence: -0.29E+01 at ( 54, 12, 15)
       Max VN  number:  0.61E+00 at ( 51, 12, 27)
       Total Heat Release Rate:            272.968 kW
       Radiation Loss to Boundaries:       109.865 kW
 
       Time Step   30600   January 30, 2011  16:57:10
       ----------------------------------------------
       CPU/step:     0.763 s, Total CPU:      6.88 hr
       Time step:  0.00475 s, Total time:   308.22 s
       Max CFL number:  0.83E+00 at ( 55, 29, 30)
       Max divergence:  0.93E+01 at ( 54, 12, 20)
       Min divergence: -0.53E+01 at ( 56, 15, 25)
       Max VN  number:  0.26E+00 at ( 55, 15, 25)
       Total Heat Release Rate:            534.725 kW
       Radiation Loss to Boundaries:       138.187 kW
 
       Time Step   30700   January 30, 2011  16:58:26
       ----------------------------------------------
       CPU/step:     0.762 s, Total CPU:      6.90 hr
       Time step:  0.00669 s, Total time:   308.76 s
       Max CFL number:  0.79E+00 at ( 52, 25, 30)
       Max divergence:  0.72E+01 at ( 52, 15,  5)
       Min divergence: -0.27E+01 at ( 54, 11, 18)
       Max VN  number:  0.44E+00 at ( 54, 52, 28)
       Total Heat Release Rate:            311.522 kW
       Radiation Loss to Boundaries:       109.075 kW
 
       Time Step   30800   January 30, 2011  16:59:43
       ----------------------------------------------
       CPU/step:     0.762 s, Total CPU:      6.92 hr
       Time step:  0.00793 s, Total time:   309.49 s
       Max CFL number:  0.95E+00 at ( 52, 15, 18)
       Max divergence:  0.65E+01 at ( 50, 12,  5)
       Min divergence: -0.28E+01 at ( 52, 14, 26)
       Max VN  number:  0.39E+00 at ( 51, 10, 27)
       Total Heat Release Rate:            358.230 kW
       Radiation Loss to Boundaries:       115.231 kW
 
       Time Step   30900   January 30, 2011  17:00:59
       ----------------------------------------------
       CPU/step:     0.766 s, Total CPU:      6.94 hr
       Time step:  0.00780 s, Total time:   310.12 s
       Max CFL number:  0.91E+00 at ( 54, 12, 29)
       Max divergence:  0.12E+02 at ( 51, 11, 12)
       Min divergence: -0.46E+01 at ( 49, 14, 20)
       Max VN  number:  0.33E+00 at ( 50, 25, 28)
       Total Heat Release Rate:            461.911 kW
       Radiation Loss to Boundaries:       126.827 kW
 
       Time Step   31000   January 30, 2011  17:02:16
       ----------------------------------------------
       CPU/step:     0.763 s, Total CPU:      6.96 hr
       Time step:  0.00548 s, Total time:   310.78 s
       Max CFL number:  0.96E+00 at ( 52, 41, 30)
       Max divergence:  0.85E+01 at ( 52, 11, 12)
       Min divergence: -0.36E+01 at ( 50, 10, 12)
       Max VN  number:  0.38E+00 at ( 53, 11, 27)
       Total Heat Release Rate:            387.005 kW
       Radiation Loss to Boundaries:       122.463 kW
 
       Time Step   31100   January 30, 2011  17:03:32
       ----------------------------------------------
       CPU/step:     0.759 s, Total CPU:      6.98 hr
       Time step:  0.00800 s, Total time:   311.47 s
       Max CFL number:  0.95E+00 at ( 53, 13, 21)
       Max divergence:  0.84E+01 at ( 50, 15,  4)
       Min divergence: -0.27E+01 at ( 50, 16, 20)
       Max VN  number:  0.44E+00 at ( 51,  8, 27)
       Total Heat Release Rate:            601.110 kW
       Radiation Loss to Boundaries:       163.593 kW
 
       Time Step   31200   January 30, 2011  17:04:48
       ----------------------------------------------
       CPU/step:     0.765 s, Total CPU:      7.01 hr
       Time step:  0.00456 s, Total time:   312.08 s
       Max CFL number:  0.82E+00 at ( 52, 42, 30)
       Max divergence:  0.12E+02 at ( 50, 13, 10)
       Min divergence: -0.33E+01 at ( 50, 15, 13)
       Max VN  number:  0.33E+00 at ( 51, 17, 27)
       Total Heat Release Rate:            363.134 kW
       Radiation Loss to Boundaries:       123.239 kW
 
       Time Step   31300   January 30, 2011  17:06:04
       ----------------------------------------------
       CPU/step:     0.759 s, Total CPU:      7.03 hr
       Time step:  0.00748 s, Total time:   312.80 s
       Max CFL number:  0.91E+00 at ( 54,  4, 30)
       Max divergence:  0.78E+01 at ( 50, 13,  4)
       Min divergence: -0.31E+01 at ( 53, 11, 24)
       Max VN  number:  0.51E+00 at ( 51,  8, 27)
       Total Heat Release Rate:            433.454 kW
       Radiation Loss to Boundaries:       126.244 kW
 
       Time Step   31400   January 30, 2011  17:07:20
       ----------------------------------------------
       CPU/step:     0.757 s, Total CPU:      7.05 hr
       Time step:  0.00734 s, Total time:   313.55 s
       Max CFL number:  0.89E+00 at ( 50, 14, 19)
       Max divergence:  0.64E+01 at ( 50, 13,  6)
       Min divergence: -0.26E+01 at ( 52, 11, 27)
       Max VN  number:  0.37E+00 at ( 50, 36, 28)
       Total Heat Release Rate:            287.398 kW
       Radiation Loss to Boundaries:       114.501 kW
 
       Time Step   31500   January 30, 2011  17:08:36
       ----------------------------------------------
       CPU/step:     0.763 s, Total CPU:      7.07 hr
       Time step:  0.00509 s, Total time:   314.13 s
       Max CFL number:  0.81E+00 at ( 55, 52, 30)
       Max divergence:  0.84E+01 at ( 54, 12, 11)
       Min divergence: -0.40E+01 at ( 50,  9, 25)
       Max VN  number:  0.36E+00 at ( 51, 12, 27)
       Total Heat Release Rate:            504.819 kW
       Radiation Loss to Boundaries:       140.542 kW
 
       Time Step   31600   January 30, 2011  17:09:52
       ----------------------------------------------
       CPU/step:     0.757 s, Total CPU:      7.09 hr
       Time step:  0.00716 s, Total time:   314.81 s
       Max CFL number:  0.90E+00 at ( 52, 26, 30)
       Max divergence:  0.93E+01 at ( 53, 12,  4)
       Min divergence: -0.28E+01 at ( 51, 13, 22)
       Max VN  number:  0.27E+00 at ( 55, 14, 26)
       Total Heat Release Rate:            310.227 kW
       Radiation Loss to Boundaries:       119.976 kW
 
       Time Step   31700   January 30, 2011  17:11:08
       ----------------------------------------------
       CPU/step:     0.759 s, Total CPU:      7.11 hr
       Time step:  0.00814 s, Total time:   315.53 s
       Max CFL number:  0.97E+00 at ( 51, 12, 13)
       Max divergence:  0.60E+01 at ( 52, 11,  5)
       Min divergence: -0.36E+01 at ( 50, 12, 20)
       Max VN  number:  0.52E+00 at ( 52,  5, 28)
       Total Heat Release Rate:            398.379 kW
       Radiation Loss to Boundaries:       125.102 kW
 
       Time Step   31800   January 30, 2011  17:12:24
       ----------------------------------------------
       CPU/step:     0.759 s, Total CPU:      7.13 hr
       Time step:  0.00766 s, Total time:   316.33 s
       Max CFL number:  0.93E+00 at ( 53, 13, 18)
       Max divergence:  0.86E+01 at ( 51, 11,  4)
       Min divergence: -0.54E+01 at ( 54, 16, 27)
       Max VN  number:  0.41E+00 at ( 54, 19, 28)
       Total Heat Release Rate:            491.513 kW
       Radiation Loss to Boundaries:       140.533 kW
 
       Time Step   31900   January 30, 2011  17:13:40
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      7.15 hr
       Time step:  0.00649 s, Total time:   317.06 s
       Max CFL number:  0.89E+00 at ( 55, 39, 29)
       Max divergence:  0.82E+01 at ( 52, 13, 12)
       Min divergence: -0.23E+01 at ( 53, 10, 19)
       Max VN  number:  0.30E+00 at ( 52, 11, 28)
       Total Heat Release Rate:            499.411 kW
       Radiation Loss to Boundaries:       138.072 kW
 
       Time Step   32000   January 30, 2011  17:14:56
       ----------------------------------------------
       CPU/step:     0.757 s, Total CPU:      7.17 hr
       Time step:  0.00773 s, Total time:   317.78 s
       Max CFL number:  0.89E+00 at ( 53, 17, 30)
       Max divergence:  0.82E+01 at ( 51, 12,  7)
       Min divergence: -0.22E+01 at ( 50, 15, 23)
       Max VN  number:  0.46E+00 at ( 51, 14, 27)
       Total Heat Release Rate:            448.807 kW
       Radiation Loss to Boundaries:       131.127 kW
 
       Time Step   32100   January 30, 2011  17:16:12
       ----------------------------------------------
       CPU/step:     0.760 s, Total CPU:      7.20 hr
       Time step:  0.00859 s, Total time:   318.46 s
       Max CFL number:  0.90E+00 at ( 51, 10, 12)
       Max divergence:  0.78E+01 at ( 54, 12,  4)
       Min divergence: -0.32E+01 at ( 53, 11, 19)
       Max VN  number:  0.33E+00 at ( 51, 11, 27)
       Total Heat Release Rate:            409.754 kW
       Radiation Loss to Boundaries:       134.210 kW
 
       Time Step   32200   January 30, 2011  17:17:28
       ----------------------------------------------
       CPU/step:     0.759 s, Total CPU:      7.22 hr
       Time step:  0.00807 s, Total time:   319.18 s
       Max CFL number:  0.83E+00 at ( 53, 13, 24)
       Max divergence:  0.10E+02 at ( 49, 12,  8)
       Min divergence: -0.27E+01 at ( 55, 12, 22)
       Max VN  number:  0.46E+00 at ( 51, 14, 27)
       Total Heat Release Rate:            445.623 kW
       Radiation Loss to Boundaries:       141.528 kW
 
       Time Step   32300   January 30, 2011  17:18:44
       ----------------------------------------------
       CPU/step:     0.759 s, Total CPU:      7.24 hr
       Time step:  0.00756 s, Total time:   319.79 s
       Max CFL number:  0.95E+00 at ( 56,  8, 27)
       Max divergence:  0.11E+02 at ( 54, 14, 11)
       Min divergence: -0.31E+01 at ( 50, 12, 25)
       Max VN  number:  0.30E+00 at ( 58,  4, 28)
       Total Heat Release Rate:            315.455 kW
       Radiation Loss to Boundaries:       118.362 kW
 
       Time Step   32400   January 30, 2011  17:20:00
       ----------------------------------------------
       CPU/step:     0.760 s, Total CPU:      7.26 hr
       Time step:  0.00826 s, Total time:   320.59 s
       Max CFL number:  0.93E+00 at ( 52, 11, 16)
       Max divergence:  0.76E+01 at ( 51, 12,  4)
       Min divergence: -0.47E+01 at ( 53, 10, 21)
       Max VN  number:  0.31E+00 at ( 54, 11, 16)
       Total Heat Release Rate:            533.849 kW
       Radiation Loss to Boundaries:       161.706 kW
 
       Time Step   32500   January 30, 2011  17:21:16
       ----------------------------------------------
       CPU/step:     0.760 s, Total CPU:      7.28 hr
       Time step:  0.00815 s, Total time:   321.30 s
       Max CFL number:  0.83E+00 at ( 56,  1, 20)
       Max divergence:  0.87E+01 at ( 54, 11, 12)
       Min divergence: -0.41E+01 at ( 53, 12, 18)
       Max VN  number:  0.38E+00 at ( 54,  5, 28)
       Total Heat Release Rate:            531.873 kW
       Radiation Loss to Boundaries:       155.656 kW
 
       Time Step   32600   January 30, 2011  17:22:32
       ----------------------------------------------
       CPU/step:     0.754 s, Total CPU:      7.30 hr
       Time step:  0.00886 s, Total time:   322.09 s
       Max CFL number:  0.95E+00 at ( 52, 18, 29)
       Max divergence:  0.77E+01 at ( 53, 12,  5)
       Min divergence: -0.34E+01 at ( 51, 11, 17)
       Max VN  number:  0.39E+00 at ( 58, 12, 27)
       Total Heat Release Rate:            395.501 kW
       Radiation Loss to Boundaries:       138.453 kW
 
       Time Step   32700   January 30, 2011  17:23:48
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      7.32 hr
       Time step:  0.00656 s, Total time:   322.85 s
       Max CFL number:  0.90E+00 at ( 51, 13, 23)
       Max divergence:  0.91E+01 at ( 54, 11, 16)
       Min divergence: -0.32E+01 at ( 54, 11, 24)
       Max VN  number:  0.34E+00 at ( 51, 12, 27)
       Total Heat Release Rate:            540.393 kW
       Radiation Loss to Boundaries:       148.083 kW
 
       Time Step   32800   January 30, 2011  17:25:04
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      7.34 hr
       Time step:  0.00786 s, Total time:   323.54 s
       Max CFL number:  0.84E+00 at ( 54,  1, 24)
       Max divergence:  0.88E+01 at ( 53, 14, 11)
       Min divergence: -0.23E+01 at ( 56, 13, 13)
       Max VN  number:  0.51E+00 at ( 59, 23, 28)
       Total Heat Release Rate:            543.714 kW
       Radiation Loss to Boundaries:       148.739 kW
 
       Time Step   32900   January 30, 2011  17:26:20
       ----------------------------------------------
       CPU/step:     0.758 s, Total CPU:      7.36 hr
       Time step:  0.00714 s, Total time:   324.24 s
       Max CFL number:  0.92E+00 at ( 54, 18, 30)
       Max divergence:  0.77E+01 at ( 51, 11,  9)
       Min divergence: -0.28E+01 at ( 55, 12, 22)
       Max VN  number:  0.35E+00 at ( 60, 15, 26)
       Total Heat Release Rate:            496.553 kW
       Radiation Loss to Boundaries:       152.650 kW
 
       Time Step   33000   January 30, 2011  17:27:36
       ----------------------------------------------
       CPU/step:     0.762 s, Total CPU:      7.39 hr
       Time step:  0.00728 s, Total time:   324.80 s
       Max CFL number:  0.81E+00 at ( 53, 12, 25)
       Max divergence:  0.91E+01 at ( 53, 15,  9)
       Min divergence: -0.24E+01 at ( 55, 13, 13)
       Max VN  number:  0.51E+00 at ( 52, 47, 28)
       Total Heat Release Rate:            380.156 kW
       Radiation Loss to Boundaries:       133.226 kW
 
       Time Step   33100   January 30, 2011  17:28:53
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      7.41 hr
       Time step:  0.00586 s, Total time:   325.52 s
       Max CFL number:  0.89E+00 at ( 53, 12, 14)
       Max divergence:  0.97E+01 at ( 52, 13,  5)
       Min divergence: -0.27E+01 at ( 52, 11, 23)
       Max VN  number:  0.34E+00 at ( 59, 23, 27)
       Total Heat Release Rate:            466.492 kW
       Radiation Loss to Boundaries:       145.655 kW
 
       Time Step   33200   January 30, 2011  17:30:09
       ----------------------------------------------
       CPU/step:     0.762 s, Total CPU:      7.43 hr
       Time step:  0.00395 s, Total time:   326.10 s
       Max CFL number:  0.87E+00 at ( 55, 49, 30)
       Max divergence:  0.79E+01 at ( 53, 14, 12)
       Min divergence: -0.25E+01 at ( 57, 11, 14)
       Max VN  number:  0.62E+00 at ( 55, 50, 30)
       Total Heat Release Rate:            488.226 kW
       Radiation Loss to Boundaries:       147.360 kW
 
       Time Step   33300   January 30, 2011  17:31:25
       ----------------------------------------------
       CPU/step:     0.756 s, Total CPU:      7.45 hr
       Time step:  0.00795 s, Total time:   326.80 s
       Max CFL number:  0.88E+00 at ( 55, 12, 21)
       Max divergence:  0.84E+01 at ( 55, 12,  4)
       Min divergence: -0.31E+01 at ( 56, 13, 19)
       Max VN  number:  0.44E+00 at ( 52, 26, 27)
       Total Heat Release Rate:            526.063 kW
       Radiation Loss to Boundaries:       150.227 kW
 
       Time Step   33400   January 30, 2011  17:32:41
       ----------------------------------------------
       CPU/step:     0.764 s, Total CPU:      7.47 hr
       Time step:  0.00707 s, Total time:   327.50 s
       Max CFL number:  0.95E+00 at ( 53,  1, 24)
       Max divergence:  0.91E+01 at ( 54, 12,  7)
       Min divergence: -0.19E+01 at ( 50,  8, 27)
       Max VN  number:  0.39E+00 at ( 59, 26, 27)
       Total Heat Release Rate:            331.905 kW
       Radiation Loss to Boundaries:       137.366 kW
 
       Time Step   33500   January 30, 2011  17:33:57
       ----------------------------------------------
       CPU/step:     0.758 s, Total CPU:      7.49 hr
       Time step:  0.00792 s, Total time:   328.29 s
       Max CFL number:  0.92E+00 at ( 53, 11, 19)
       Max divergence:  0.11E+02 at ( 51, 13, 13)
       Min divergence: -0.35E+01 at ( 50, 15, 14)
       Max VN  number:  0.44E+00 at ( 51, 11, 27)
       Total Heat Release Rate:            546.821 kW
       Radiation Loss to Boundaries:       159.825 kW
 
       Time Step   33600   January 30, 2011  17:35:13
       ----------------------------------------------
       CPU/step:     0.759 s, Total CPU:      7.51 hr
       Time step:  0.00587 s, Total time:   328.99 s
       Max CFL number:  0.83E+00 at ( 55, 28, 30)
       Max divergence:  0.11E+02 at ( 51, 12, 10)
       Min divergence: -0.34E+01 at ( 55, 11, 18)
       Max VN  number:  0.42E+00 at ( 51, 12, 27)
       Total Heat Release Rate:            352.853 kW
       Radiation Loss to Boundaries:       131.781 kW
 
       Time Step   33700   January 30, 2011  17:36:29
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      7.53 hr
       Time step:  0.00818 s, Total time:   329.61 s
       Max CFL number:  0.93E+00 at ( 52, 11, 21)
       Max divergence:  0.84E+01 at ( 54, 14,  5)
       Min divergence: -0.46E+01 at ( 53, 13, 16)
       Max VN  number:  0.54E+00 at ( 51, 14, 27)
       Total Heat Release Rate:            414.298 kW
       Radiation Loss to Boundaries:       136.983 kW
 
       Time Step   33800   January 30, 2011  17:37:45
       ----------------------------------------------
       CPU/step:     0.760 s, Total CPU:      7.55 hr
       Time step:  0.00690 s, Total time:   330.29 s
       Max CFL number:  0.93E+00 at ( 54, 10, 17)
       Max divergence:  0.83E+01 at ( 50, 14,  9)
       Min divergence: -0.62E+01 at ( 56, 13, 22)
       Max VN  number:  0.33E+00 at ( 51, 10, 27)
       Total Heat Release Rate:            483.563 kW
       Radiation Loss to Boundaries:       150.994 kW
 
       Time Step   33900   January 30, 2011  17:39:01
       ----------------------------------------------
       CPU/step:     0.757 s, Total CPU:      7.58 hr
       Time step:  0.00773 s, Total time:   331.00 s
       Max CFL number:  0.92E+00 at ( 51, 11, 21)
       Max divergence:  0.74E+01 at ( 50, 14,  4)
       Min divergence: -0.29E+01 at ( 55, 10, 21)
       Max VN  number:  0.88E+00 at ( 51, 11, 27)
       Total Heat Release Rate:            487.489 kW
       Radiation Loss to Boundaries:       158.971 kW
 
       Time Step   34000   January 30, 2011  17:40:17
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      7.60 hr
       Time step:  0.00571 s, Total time:   331.64 s
       Max CFL number:  0.95E+00 at ( 55, 27, 30)
       Max divergence:  0.60E+01 at ( 53, 14,  5)
       Min divergence: -0.30E+01 at ( 52, 10, 21)
       Max VN  number:  0.47E+00 at ( 51, 14, 27)
       Total Heat Release Rate:            458.127 kW
       Radiation Loss to Boundaries:       162.320 kW
 
       Time Step   34100   January 30, 2011  17:41:33
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      7.62 hr
       Time step:  0.00716 s, Total time:   332.20 s
       Max CFL number:  0.82E+00 at ( 54, 19, 30)
       Max divergence:  0.75E+01 at ( 54, 11, 13)
       Min divergence: -0.35E+01 at ( 49, 12, 17)
       Max VN  number:  0.28E+00 at ( 55,  6, 28)
       Total Heat Release Rate:            504.965 kW
       Radiation Loss to Boundaries:       165.021 kW
 
       Time Step   34200   January 30, 2011  17:42:50
       ----------------------------------------------
       CPU/step:     0.763 s, Total CPU:      7.64 hr
       Time step:  0.00689 s, Total time:   332.84 s
       Max CFL number:  0.85E+00 at ( 50, 15, 27)
       Max divergence:  0.81E+01 at ( 50, 12,  4)
       Min divergence: -0.31E+01 at ( 54, 14, 22)
       Max VN  number:  0.44E+00 at ( 51, 17, 27)
       Total Heat Release Rate:            317.769 kW
       Radiation Loss to Boundaries:       138.832 kW
 
       Time Step   34300   January 30, 2011  17:44:06
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      7.66 hr
       Time step:  0.00822 s, Total time:   333.50 s
       Max CFL number:  0.93E+00 at ( 52, 11, 10)
       Max divergence:  0.99E+01 at ( 53, 13, 10)
       Min divergence: -0.33E+01 at ( 55, 15, 12)
       Max VN  number:  0.57E+00 at ( 51, 14, 27)
       Total Heat Release Rate:            421.887 kW
       Radiation Loss to Boundaries:       153.488 kW
 
       Time Step   34400   January 30, 2011  17:45:22
       ----------------------------------------------
       CPU/step:     0.758 s, Total CPU:      7.68 hr
       Time step:  0.00706 s, Total time:   334.30 s
       Max CFL number:  0.92E+00 at ( 53, 11, 16)
       Max divergence:  0.84E+01 at ( 53, 13,  9)
       Min divergence: -0.31E+01 at ( 53, 12, 22)
       Max VN  number:  0.32E+00 at ( 52, 11, 20)
       Total Heat Release Rate:            408.020 kW
       Radiation Loss to Boundaries:       147.068 kW
 
       Time Step   34500   January 30, 2011  17:46:37
       ----------------------------------------------
       CPU/step:     0.753 s, Total CPU:      7.70 hr
       Time step:  0.00854 s, Total time:   335.06 s
       Max CFL number:  0.95E+00 at ( 50, 13, 14)
       Max divergence:  0.63E+01 at ( 48, 13,  4)
       Min divergence: -0.35E+01 at ( 49, 13, 17)
       Max VN  number:  0.55E+00 at ( 53, 11, 16)
       Total Heat Release Rate:            304.279 kW
       Radiation Loss to Boundaries:       124.636 kW
 
       Time Step   34600   January 30, 2011  17:47:54
       ----------------------------------------------
       CPU/step:     0.767 s, Total CPU:      7.72 hr
       Time step:  0.00783 s, Total time:   335.79 s
       Max CFL number:  0.99E+00 at ( 49, 12, 16)
       Max divergence:  0.73E+01 at ( 51, 15,  5)
       Min divergence: -0.24E+01 at ( 47, 12, 21)
       Max VN  number:  0.29E+00 at ( 47, 22, 27)
       Total Heat Release Rate:            594.051 kW
       Radiation Loss to Boundaries:       169.908 kW
 
       Time Step   34700   January 30, 2011  17:49:10
       ----------------------------------------------
       CPU/step:     0.764 s, Total CPU:      7.74 hr
       Time step:  0.00458 s, Total time:   336.41 s
       Max CFL number:  0.82E+00 at ( 47, 34, 30)
       Max divergence:  0.90E+01 at ( 53, 12, 10)
       Min divergence: -0.31E+01 at ( 50, 14, 24)
       Max VN  number:  0.34E+00 at ( 51, 10, 27)
       Total Heat Release Rate:            477.606 kW
       Radiation Loss to Boundaries:       152.726 kW
 
       Time Step   34800   January 30, 2011  17:50:27
       ----------------------------------------------
       CPU/step:     0.762 s, Total CPU:      7.77 hr
       Time step:  0.00612 s, Total time:   336.97 s
       Max CFL number:  0.85E+00 at ( 48, 30, 30)
       Max divergence:  0.93E+01 at ( 50, 13, 12)
       Min divergence: -0.31E+01 at ( 53, 11, 20)
       Max VN  number:  0.29E+00 at ( 51,  7, 27)
       Total Heat Release Rate:            738.390 kW
       Radiation Loss to Boundaries:       194.505 kW
 
       Time Step   34900   January 30, 2011  17:51:43
       ----------------------------------------------
       CPU/step:     0.763 s, Total CPU:      7.79 hr
       Time step:  0.00664 s, Total time:   337.65 s
       Max CFL number:  0.98E+00 at ( 54,  2, 30)
       Max divergence:  0.95E+01 at ( 53, 14,  4)
       Min divergence: -0.25E+01 at ( 55, 10, 13)
       Max VN  number:  0.36E+00 at ( 51, 11, 27)
       Total Heat Release Rate:            492.513 kW
       Radiation Loss to Boundaries:       162.122 kW
 
       Time Step   35000   January 30, 2011  17:52:59
       ----------------------------------------------
       CPU/step:     0.757 s, Total CPU:      7.81 hr
       Time step:  0.00827 s, Total time:   338.38 s
       Max CFL number:  0.98E+00 at ( 53, 17, 30)
       Max divergence:  0.73E+01 at ( 54, 14,  4)
       Min divergence: -0.19E+01 at ( 55, 13, 27)
       Max VN  number:  0.57E+00 at ( 52,  4, 28)
       Total Heat Release Rate:            368.913 kW
       Radiation Loss to Boundaries:       146.499 kW
 
       Time Step   35100   January 30, 2011  17:54:16
       ----------------------------------------------
       CPU/step:     0.766 s, Total CPU:      7.83 hr
       Time step:  0.00492 s, Total time:   339.01 s
       Max CFL number:  0.85E+00 at ( 55, 53, 30)
       Max divergence:  0.10E+02 at ( 51, 16,  8)
       Min divergence: -0.32E+01 at ( 55, 15, 22)
       Max VN  number:  0.38E+00 at ( 55, 54, 30)
       Total Heat Release Rate:            382.330 kW
       Radiation Loss to Boundaries:       150.439 kW
 
       Time Step   35200   January 30, 2011  17:55:32
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      7.85 hr
       Time step:  0.00741 s, Total time:   339.66 s
       Max CFL number:  0.84E+00 at ( 55, 43, 30)
       Max divergence:  0.73E+01 at ( 51, 13,  6)
       Min divergence: -0.24E+01 at ( 50, 12, 15)
       Max VN  number:  0.39E+00 at ( 55,  3, 28)
       Total Heat Release Rate:            423.495 kW
       Radiation Loss to Boundaries:       150.978 kW
 
       Time Step   35300   January 30, 2011  17:56:48
       ----------------------------------------------
       CPU/step:     0.758 s, Total CPU:      7.87 hr
       Time step:  0.00763 s, Total time:   340.40 s
       Max CFL number:  0.94E+00 at ( 48, 12, 19)
       Max divergence:  0.80E+01 at ( 53, 11,  4)
       Min divergence: -0.19E+01 at ( 49, 13, 25)
       Max VN  number:  0.51E+00 at ( 51, 16, 27)
       Total Heat Release Rate:            429.961 kW
       Radiation Loss to Boundaries:       157.002 kW
 
       Time Step   35400   January 30, 2011  17:58:04
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      7.89 hr
       Time step:  0.00680 s, Total time:   341.10 s
       Max CFL number:  0.75E+00 at ( 54, 21, 29)
       Max divergence:  0.78E+01 at ( 50, 14,  9)
       Min divergence: -0.37E+01 at ( 51, 10, 20)
       Max VN  number:  0.50E+00 at ( 52, 39, 28)
       Total Heat Release Rate:            504.079 kW
       Radiation Loss to Boundaries:       164.739 kW
 
       Time Step   35500   January 30, 2011  17:59:20
       ----------------------------------------------
       CPU/step:     0.760 s, Total CPU:      7.91 hr
       Time step:  0.00666 s, Total time:   341.81 s
       Max CFL number:  0.86E+00 at ( 47, 21, 29)
       Max divergence:  0.87E+01 at ( 50, 12,  9)
       Min divergence: -0.38E+01 at ( 56, 13, 22)
       Max VN  number:  0.34E+00 at ( 51, 16, 27)
       Total Heat Release Rate:            547.832 kW
       Radiation Loss to Boundaries:       170.452 kW
 
       Time Step   35600   January 30, 2011  18:00:36
       ----------------------------------------------
       CPU/step:     0.762 s, Total CPU:      7.93 hr
       Time step:  0.00741 s, Total time:   342.44 s
       Max CFL number:  0.90E+00 at ( 50, 13, 19)
       Max divergence:  0.92E+01 at ( 54, 15,  5)
       Min divergence: -0.35E+01 at ( 53, 14, 20)
       Max VN  number:  0.66E+00 at ( 51, 12, 27)
       Total Heat Release Rate:            363.243 kW
       Radiation Loss to Boundaries:       152.933 kW
 
       Time Step   35700   January 30, 2011  18:01:52
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      7.96 hr
       Time step:  0.00623 s, Total time:   343.10 s
       Max CFL number:  0.94E+00 at ( 55, 25, 30)
       Max divergence:  0.96E+01 at ( 50, 14,  6)
       Min divergence: -0.46E+01 at ( 54, 15, 14)
       Max VN  number:  0.65E+00 at ( 55, 24, 28)
       Total Heat Release Rate:            438.297 kW
       Radiation Loss to Boundaries:       161.317 kW
 
       Time Step   35800   January 30, 2011  18:03:09
       ----------------------------------------------
       CPU/step:     0.766 s, Total CPU:      7.98 hr
       Time step:  0.00861 s, Total time:   343.68 s
       Max CFL number:  0.86E+00 at ( 57, 16, 25)
       Max divergence:  0.11E+02 at ( 51, 11, 12)
       Min divergence: -0.45E+01 at ( 53, 13, 20)
       Max VN  number:  0.58E+00 at ( 55, 14, 27)
       Total Heat Release Rate:            548.057 kW
       Radiation Loss to Boundaries:       171.237 kW
 
       Time Step   35900   January 30, 2011  18:04:25
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      8.00 hr
       Time step:  0.00597 s, Total time:   344.35 s
       Max CFL number:  0.91E+00 at ( 53,  8, 29)
       Max divergence:  0.81E+01 at ( 55, 14,  5)
       Min divergence: -0.35E+01 at ( 52, 12, 20)
       Max VN  number:  0.34E+00 at ( 51, 12, 27)
       Total Heat Release Rate:            492.548 kW
       Radiation Loss to Boundaries:       172.431 kW
 
       Time Step   36000   January 30, 2011  18:05:41
       ----------------------------------------------
       CPU/step:     0.759 s, Total CPU:      8.02 hr
       Time step:  0.00714 s, Total time:   344.95 s
       Max CFL number:  0.91E+00 at ( 47, 33, 30)
       Max divergence:  0.10E+02 at ( 51, 15,  4)
       Min divergence: -0.27E+01 at ( 51, 12, 13)
       Max VN  number:  0.41E+00 at ( 55, 15, 27)
       Total Heat Release Rate:            521.357 kW
       Radiation Loss to Boundaries:       170.985 kW
 
       Time Step   36100   January 30, 2011  18:06:58
       ----------------------------------------------
       CPU/step:     0.767 s, Total CPU:      8.04 hr
       Time step:  0.00820 s, Total time:   345.55 s
       Max CFL number:  0.93E+00 at ( 55, 26, 30)
       Max divergence:  0.11E+02 at ( 54, 14,  8)
       Min divergence: -0.28E+01 at ( 52, 14, 21)
       Max VN  number:  0.51E+00 at ( 55, 24, 28)
       Total Heat Release Rate:            459.930 kW
       Radiation Loss to Boundaries:       163.373 kW
 
       Time Step   36200   January 30, 2011  18:08:16
       ----------------------------------------------
       CPU/step:     0.774 s, Total CPU:      8.06 hr
       Time step:  0.00504 s, Total time:   346.15 s
       Max CFL number:  0.83E+00 at ( 55, 31, 30)
       Max divergence:  0.10E+02 at ( 51, 14, 22)
       Min divergence: -0.34E+01 at ( 56, 15, 22)
       Max VN  number:  0.29E+00 at ( 54, 30, 28)
       Total Heat Release Rate:            635.419 kW
       Radiation Loss to Boundaries:       179.784 kW
 
       Time Step   36300   January 30, 2011  18:09:32
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      8.08 hr
       Time step:  0.00493 s, Total time:   346.72 s
       Max CFL number:  0.83E+00 at ( 47, 34, 30)
       Max divergence:  0.80E+01 at ( 52, 15,  4)
       Min divergence: -0.25E+01 at ( 52, 16, 13)
       Max VN  number:  0.33E+00 at ( 59,  7, 28)
       Total Heat Release Rate:            402.314 kW
       Radiation Loss to Boundaries:       159.937 kW
 
       Time Step   36400   January 30, 2011  18:10:48
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      8.10 hr
       Time step:  0.00641 s, Total time:   347.34 s
       Max CFL number:  0.97E+00 at ( 53, 15, 18)
       Max divergence:  0.79E+01 at ( 51, 12,  4)
       Min divergence: -0.35E+01 at ( 50, 15, 27)
       Max VN  number:  0.34E+00 at ( 50, 33, 28)
       Total Heat Release Rate:            618.968 kW
       Radiation Loss to Boundaries:       193.083 kW
 
       Time Step   36500   January 30, 2011  18:12:04
       ----------------------------------------------
       CPU/step:     0.763 s, Total CPU:      8.13 hr
       Time step:  0.00474 s, Total time:   347.94 s
       Max CFL number:  0.85E+00 at ( 47, 43, 30)
       Max divergence:  0.95E+01 at ( 53, 16,  8)
       Min divergence: -0.46E+01 at ( 52, 11, 23)
       Max VN  number:  0.32E+00 at ( 50, 34, 28)
       Total Heat Release Rate:            623.325 kW
       Radiation Loss to Boundaries:       184.309 kW
 
       Time Step   36600   January 30, 2011  18:13:20
       ----------------------------------------------
       CPU/step:     0.759 s, Total CPU:      8.15 hr
       Time step:  0.00700 s, Total time:   348.62 s
       Max CFL number:  0.85E+00 at ( 55, 14, 16)
       Max divergence:  0.83E+01 at ( 53, 13,  6)
       Min divergence: -0.41E+01 at ( 55, 13, 22)
       Max VN  number:  0.46E+00 at ( 52, 20, 28)
       Total Heat Release Rate:            488.119 kW
       Radiation Loss to Boundaries:       174.862 kW
 
       Time Step   36700   January 30, 2011  18:14:37
       ----------------------------------------------
       CPU/step:     0.764 s, Total CPU:      8.17 hr
       Time step:  0.00726 s, Total time:   349.31 s
       Max CFL number:  0.92E+00 at ( 53, 29, 30)
       Max divergence:  0.89E+01 at ( 54, 14,  7)
       Min divergence: -0.38E+01 at ( 53, 12, 22)
       Max VN  number:  0.46E+00 at ( 59, 48, 30)
       Total Heat Release Rate:            511.933 kW
       Radiation Loss to Boundaries:       169.905 kW
 
       Time Step   36800   January 30, 2011  18:15:53
       ----------------------------------------------
       CPU/step:     0.756 s, Total CPU:      8.19 hr
       Time step:  0.00697 s, Total time:   350.03 s
       Max CFL number:  0.92E+00 at ( 55, 11, 20)
       Max divergence:  0.97E+01 at ( 54, 10,  7)
       Min divergence: -0.36E+01 at ( 57, 10, 24)
       Max VN  number:  0.35E+00 at ( 52, 26, 27)
       Total Heat Release Rate:            545.917 kW
       Radiation Loss to Boundaries:       177.943 kW
 
       Time Step   36900   January 30, 2011  18:17:09
       ----------------------------------------------
       CPU/step:     0.762 s, Total CPU:      8.21 hr
       Time step:  0.00536 s, Total time:   350.63 s
       Max CFL number:  0.86E+00 at ( 52, 44, 30)
       Max divergence:  0.82E+01 at ( 53, 11,  5)
       Min divergence: -0.38E+01 at ( 56, 11, 23)
       Max VN  number:  0.33E+00 at ( 52, 46, 30)
       Total Heat Release Rate:            422.066 kW
       Radiation Loss to Boundaries:       161.390 kW
 
       Time Step   37000   January 30, 2011  18:18:26
       ----------------------------------------------
       CPU/step:     0.767 s, Total CPU:      8.23 hr
       Time step:  0.00692 s, Total time:   351.21 s
       Max CFL number:  0.93E+00 at ( 54, 14, 19)
       Max divergence:  0.98E+01 at ( 55, 12,  4)
       Min divergence: -0.24E+01 at ( 54, 14, 25)
       Max VN  number:  0.42E+00 at ( 50, 34, 28)
       Total Heat Release Rate:            579.005 kW
       Radiation Loss to Boundaries:       181.453 kW
 
       Time Step   37100   January 30, 2011  18:19:42
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      8.25 hr
       Time step:  0.00458 s, Total time:   351.86 s
       Max CFL number:  0.91E+00 at ( 55, 45, 30)
       Max divergence:  0.81E+01 at ( 54, 12,  4)
       Min divergence: -0.36E+01 at ( 58, 12, 26)
       Max VN  number:  0.50E+00 at ( 55, 46, 30)
       Total Heat Release Rate:            498.780 kW
       Radiation Loss to Boundaries:       183.753 kW
 
       Time Step   37200   January 30, 2011  18:20:58
       ----------------------------------------------
       CPU/step:     0.762 s, Total CPU:      8.27 hr
       Time step:  0.00710 s, Total time:   352.50 s
       Max CFL number:  0.84E+00 at ( 53, 14, 18)
       Max divergence:  0.86E+01 at ( 53, 14,  5)
       Min divergence: -0.37E+01 at ( 55, 14, 27)
       Max VN  number:  0.46E+00 at ( 51, 12, 27)
       Total Heat Release Rate:            402.086 kW
       Radiation Loss to Boundaries:       166.254 kW
 
       Time Step   37300   January 30, 2011  18:22:15
       ----------------------------------------------
       CPU/step:     0.764 s, Total CPU:      8.29 hr
       Time step:  0.00528 s, Total time:   353.16 s
       Max CFL number:  0.90E+00 at ( 52, 43, 30)
       Max divergence:  0.95E+01 at ( 52, 11,  5)
       Min divergence: -0.31E+01 at ( 55, 14, 23)
       Max VN  number:  0.30E+00 at ( 58, 22, 28)
       Total Heat Release Rate:            586.876 kW
       Radiation Loss to Boundaries:       188.526 kW
 
       Time Step   37400   January 30, 2011  18:23:31
       ----------------------------------------------
       CPU/step:     0.763 s, Total CPU:      8.32 hr
       Time step:  0.00440 s, Total time:   353.70 s
       Max CFL number:  0.86E+00 at ( 55, 46, 30)
       Max divergence:  0.11E+02 at ( 51, 13,  6)
       Min divergence: -0.29E+01 at ( 55, 23, 27)
       Max VN  number:  0.51E+00 at ( 55, 47, 30)
       Total Heat Release Rate:            351.716 kW
       Radiation Loss to Boundaries:       163.649 kW
 
       Time Step   37500   January 30, 2011  18:24:47
       ----------------------------------------------
       CPU/step:     0.759 s, Total CPU:      8.34 hr
       Time step:  0.00668 s, Total time:   354.34 s
       Max CFL number:  0.85E+00 at ( 52, 15, 17)
       Max divergence:  0.86E+01 at ( 54, 12, 11)
       Min divergence: -0.48E+01 at ( 54, 14, 22)
       Max VN  number:  0.43E+00 at ( 51, 10, 27)
       Total Heat Release Rate:            474.013 kW
       Radiation Loss to Boundaries:       168.338 kW
 
       Time Step   37600   January 30, 2011  18:26:04
       ----------------------------------------------
       CPU/step:     0.763 s, Total CPU:      8.36 hr
       Time step:  0.00497 s, Total time:   355.06 s
       Max CFL number:  0.78E+00 at ( 55, 48, 30)
       Max divergence:  0.94E+01 at ( 54, 13,  5)
       Min divergence: -0.44E+01 at ( 50, 10, 22)
       Max VN  number:  0.47E+00 at ( 55, 50, 30)
       Total Heat Release Rate:            732.058 kW
       Radiation Loss to Boundaries:       224.907 kW
 
       Time Step   37700   January 30, 2011  18:27:20
       ----------------------------------------------
       CPU/step:     0.760 s, Total CPU:      8.38 hr
       Time step:  0.00661 s, Total time:   355.53 s
       Max CFL number:  0.95E+00 at ( 52,  1, 25)
       Max divergence:  0.11E+02 at ( 49, 15,  4)
       Min divergence: -0.33E+01 at ( 52, 13, 25)
       Max VN  number:  0.36E+00 at ( 51, 11, 27)
       Total Heat Release Rate:            773.466 kW
       Radiation Loss to Boundaries:       223.684 kW
 
       Time Step   37800   January 30, 2011  18:28:36
       ----------------------------------------------
       CPU/step:     0.759 s, Total CPU:      8.40 hr
       Time step:  0.00691 s, Total time:   356.21 s
       Max CFL number:  0.86E+00 at ( 52,  1, 29)
       Max divergence:  0.11E+02 at ( 53, 11, 12)
       Min divergence: -0.20E+01 at ( 52, 14, 26)
       Max VN  number:  0.32E+00 at ( 56,  4, 28)
       Total Heat Release Rate:            643.003 kW
       Radiation Loss to Boundaries:       201.840 kW
 
       Time Step   37900   January 30, 2011  18:29:51
       ----------------------------------------------
       CPU/step:     0.759 s, Total CPU:      8.42 hr
       Time step:  0.00741 s, Total time:   357.00 s
       Max CFL number:  0.82E+00 at ( 53, 14, 19)
       Max divergence:  0.12E+02 at ( 52, 13, 12)
       Min divergence: -0.36E+01 at ( 56, 12, 20)
       Max VN  number:  0.46E+00 at ( 51, 16, 27)
       Total Heat Release Rate:            528.791 kW
       Radiation Loss to Boundaries:       180.089 kW
 
       Time Step   38000   January 30, 2011  18:31:08
       ----------------------------------------------
       CPU/step:     0.763 s, Total CPU:      8.44 hr
       Time step:  0.00375 s, Total time:   357.62 s
       Max CFL number:  0.88E+00 at ( 55, 50, 30)
       Max divergence:  0.81E+01 at ( 53, 12,  4)
       Min divergence: -0.28E+01 at ( 54, 10, 13)
       Max VN  number:  0.66E+00 at ( 55, 51, 30)
       Total Heat Release Rate:            494.194 kW
       Radiation Loss to Boundaries:       185.088 kW
 
       Time Step   38100   January 30, 2011  18:32:24
       ----------------------------------------------
       CPU/step:     0.759 s, Total CPU:      8.46 hr
       Time step:  0.00669 s, Total time:   358.17 s
       Max CFL number:  0.87E+00 at ( 54, 11, 17)
       Max divergence:  0.72E+01 at ( 54, 12,  4)
       Min divergence: -0.37E+01 at ( 48, 13, 16)
       Max VN  number:  0.39E+00 at ( 51,  8, 27)
       Total Heat Release Rate:            331.313 kW
       Radiation Loss to Boundaries:       161.620 kW
 
       Time Step   38200   January 30, 2011  18:33:40
       ----------------------------------------------
       CPU/step:     0.765 s, Total CPU:      8.49 hr
       Time step:  0.00397 s, Total time:   358.80 s
       Max CFL number:  0.82E+00 at ( 52, 47, 30)
       Max divergence:  0.74E+01 at ( 54, 11,  4)
       Min divergence: -0.46E+01 at ( 49, 17, 10)
       Max VN  number:  0.34E+00 at ( 52, 49, 30)
       Total Heat Release Rate:            473.507 kW
       Radiation Loss to Boundaries:       169.881 kW
 
       Time Step   38300   January 30, 2011  18:34:57
       ----------------------------------------------
       CPU/step:     0.760 s, Total CPU:      8.51 hr
       Time step:  0.00543 s, Total time:   359.50 s
       Max CFL number:  0.89E+00 at ( 55, 30, 30)
       Max divergence:  0.11E+02 at ( 50, 12,  4)
       Min divergence: -0.27E+01 at ( 50, 14, 28)
       Max VN  number:  0.33E+00 at ( 55, 12, 26)
       Total Heat Release Rate:            625.663 kW
       Radiation Loss to Boundaries:       230.692 kW
 
       Time Step   38400   January 30, 2011  18:36:13
       ----------------------------------------------
       CPU/step:     0.765 s, Total CPU:      8.53 hr
       Time step:  0.00453 s, Total time:   359.95 s
       Max CFL number:  0.85E+00 at ( 52, 43, 30)
       Max divergence:  0.14E+02 at ( 52, 12,  8)
       Min divergence: -0.24E+01 at ( 52, 45, 30)
       Max VN  number:  0.32E+00 at ( 52, 45, 30)
       Total Heat Release Rate:            307.555 kW
       Radiation Loss to Boundaries:       169.215 kW
 
       Time Step   38500   January 30, 2011  18:37:29
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      8.55 hr
       Time step:  0.00690 s, Total time:   360.67 s
       Max CFL number:  0.81E+00 at ( 51, 13, 18)
       Max divergence:  0.11E+02 at ( 49, 15,  4)
       Min divergence: -0.20E+01 at ( 53, 12, 26)
       Max VN  number:  0.30E+00 at ( 52, 44, 28)
       Total Heat Release Rate:            496.900 kW
       Radiation Loss to Boundaries:       174.725 kW
 
       Time Step   38600   January 30, 2011  18:38:45
       ----------------------------------------------
       CPU/step:     0.758 s, Total CPU:      8.57 hr
       Time step:  0.00647 s, Total time:   361.39 s
       Max CFL number:  0.89E+00 at ( 55,  9, 25)
       Max divergence:  0.70E+01 at ( 53, 12,  5)
       Min divergence: -0.31E+01 at ( 51, 18, 27)
       Max VN  number:  0.35E+00 at ( 56, 17, 28)
       Total Heat Release Rate:            601.187 kW
       Radiation Loss to Boundaries:       204.397 kW
 
       Time Step   38700   January 30, 2011  18:40:02
       ----------------------------------------------
       CPU/step:     0.768 s, Total CPU:      8.59 hr
       Time step:  0.00330 s, Total time:   361.98 s
       Max CFL number:  0.89E+00 at ( 55, 41, 30)
       Max divergence:  0.93E+01 at ( 52, 15,  4)
       Min divergence: -0.45E+01 at ( 55, 42, 30)
       Max VN  number:  0.47E+00 at ( 55, 43, 30)
       Total Heat Release Rate:            509.657 kW
       Radiation Loss to Boundaries:       190.024 kW
 
       Time Step   38800   January 30, 2011  18:41:19
       ----------------------------------------------
       CPU/step:     0.764 s, Total CPU:      8.61 hr
       Time step:  0.00453 s, Total time:   362.48 s
       Max CFL number:  0.87E+00 at ( 55, 46, 30)
       Max divergence:  0.11E+02 at ( 55, 14, 11)
       Min divergence: -0.34E+01 at ( 56, 11, 23)
       Max VN  number:  0.49E+00 at ( 55, 48, 30)
       Total Heat Release Rate:            814.465 kW
       Radiation Loss to Boundaries:       228.514 kW
 
       Time Step   38900   January 30, 2011  18:42:35
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      8.63 hr
       Time step:  0.00551 s, Total time:   363.10 s
       Max CFL number:  0.90E+00 at ( 54, 24, 29)
       Max divergence:  0.84E+01 at ( 51, 12,  7)
       Min divergence: -0.48E+01 at ( 59, 26, 30)
       Max VN  number:  0.36E+00 at ( 59, 24, 28)
       Total Heat Release Rate:            389.383 kW
       Radiation Loss to Boundaries:       192.884 kW
 
       Time Step   39000   January 30, 2011  18:43:51
       ----------------------------------------------
       CPU/step:     0.762 s, Total CPU:      8.65 hr
       Time step:  0.00625 s, Total time:   363.63 s
       Max CFL number:  0.92E+00 at ( 56, 50, 30)
       Max divergence:  0.95E+01 at ( 54, 12,  4)
       Min divergence: -0.26E+01 at ( 52, 12, 27)
       Max VN  number:  0.43E+00 at ( 51, 13, 27)
       Total Heat Release Rate:            491.252 kW
       Radiation Loss to Boundaries:       187.523 kW
 
       Time Step   39100   January 30, 2011  18:45:08
       ----------------------------------------------
       CPU/step:     0.767 s, Total CPU:      8.68 hr
       Time step:  0.00458 s, Total time:   364.26 s
       Max CFL number:  0.94E+00 at ( 55, 35, 30)
       Max divergence:  0.80E+01 at ( 56, 11, 10)
       Min divergence: -0.30E+01 at ( 53,  9, 25)
       Max VN  number:  0.35E+00 at ( 55, 36, 30)
       Total Heat Release Rate:            544.877 kW
       Radiation Loss to Boundaries:       198.927 kW
 
       Time Step   39200   January 30, 2011  18:46:23
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      8.70 hr
       Time step:  0.00679 s, Total time:   364.82 s
       Max CFL number:  0.97E+00 at ( 52, 46, 30)
       Max divergence:  0.74E+01 at ( 54, 13,  4)
       Min divergence: -0.30E+01 at ( 49, 14, 27)
       Max VN  number:  0.41E+00 at ( 59,  9, 27)
       Total Heat Release Rate:            495.025 kW
       Radiation Loss to Boundaries:       190.426 kW
 
       Time Step   39300   January 30, 2011  18:47:39
       ----------------------------------------------
       CPU/step:     0.764 s, Total CPU:      8.72 hr
       Time step:  0.00577 s, Total time:   365.28 s
       Max CFL number:  0.77E+00 at ( 56, 52, 29)
       Max divergence:  0.87E+01 at ( 55, 10,  4)
       Min divergence: -0.26E+01 at ( 50, 13, 17)
       Max VN  number:  0.30E+00 at ( 51, 11, 27)
       Total Heat Release Rate:            635.969 kW
       Radiation Loss to Boundaries:       206.145 kW
 
       Time Step   39400   January 30, 2011  18:48:55
       ----------------------------------------------
       CPU/step:     0.763 s, Total CPU:      8.74 hr
       Time step:  0.00824 s, Total time:   366.03 s
       Max CFL number:  0.79E+00 at ( 52, 14, 15)
       Max divergence:  0.88E+01 at ( 52, 10,  8)
       Min divergence: -0.31E+01 at ( 52, 14,  5)
       Max VN  number:  0.59E+00 at ( 58,  4, 28)
       Total Heat Release Rate:            397.550 kW
       Radiation Loss to Boundaries:       171.319 kW
 
       Time Step   39500   January 30, 2011  18:50:12
       ----------------------------------------------
       CPU/step:     0.762 s, Total CPU:      8.76 hr
       Time step:  0.00687 s, Total time:   366.80 s
       Max CFL number:  0.85E+00 at ( 53, 11, 21)
       Max divergence:  0.82E+01 at ( 52, 12, 16)
       Min divergence: -0.27E+01 at ( 50, 14, 22)
       Max VN  number:  0.35E+00 at ( 53, 11, 23)
       Total Heat Release Rate:            638.064 kW
       Radiation Loss to Boundaries:       202.631 kW
 
       Time Step   39600   January 30, 2011  18:51:28
       ----------------------------------------------
       CPU/step:     0.763 s, Total CPU:      8.78 hr
       Time step:  0.00466 s, Total time:   367.43 s
       Max CFL number:  0.80E+00 at ( 55, 50, 30)
       Max divergence:  0.80E+01 at ( 49, 15,  4)
       Min divergence: -0.46E+01 at ( 50, 14, 13)
       Max VN  number:  0.68E+00 at ( 55, 51, 30)
       Total Heat Release Rate:            547.170 kW
       Radiation Loss to Boundaries:       213.845 kW
 
       Time Step   39700   January 30, 2011  18:52:45
       ----------------------------------------------
       CPU/step:     0.772 s, Total CPU:      8.80 hr
       Time step:  0.00362 s, Total time:   368.02 s
       Max CFL number:  0.97E+00 at ( 55, 45, 30)
       Max divergence:  0.83E+01 at ( 49, 16,  4)
       Min divergence: -0.36E+01 at ( 53, 11, 19)
       Max VN  number:  0.61E+00 at ( 56, 46, 30)
       Total Heat Release Rate:            619.788 kW
       Radiation Loss to Boundaries:       211.095 kW
 
       Time Step   39800   January 30, 2011  18:54:01
       ----------------------------------------------
       CPU/step:     0.761 s, Total CPU:      8.82 hr
       Time step:  0.00759 s, Total time:   368.64 s
       Max CFL number:  0.81E+00 at ( 52,  1, 25)
       Max divergence:  0.10E+02 at ( 51, 10,  6)
       Min divergence: -0.23E+01 at ( 52, 21, 27)
       Max VN  number:  0.37E+00 at ( 51, 14, 27)
       Total Heat Release Rate:            486.708 kW
       Radiation Loss to Boundaries:       192.957 kW
 
       Time Step   39900   January 30, 2011  18:55:18
       ----------------------------------------------
       CPU/step:     0.764 s, Total CPU:      8.85 hr
       Time step:  0.00623 s, Total time:   369.33 s
       Max CFL number:  0.91E+00 at ( 52, 10, 17)
       Max divergence:  0.90E+01 at ( 51, 16,  6)
       Min divergence: -0.25E+01 at ( 48, 15, 12)
       Max VN  number:  0.31E+00 at ( 56,  9, 28)
       Total Heat Release Rate:            582.122 kW
       Radiation Loss to Boundaries:       212.004 kW
 
       Time Step   40000   January 30, 2011  18:56:34
       ----------------------------------------------
       CPU/step:     0.762 s, Total CPU:      8.87 hr
       Time step:  0.00783 s, Total time:   369.93 s
       Max CFL number:  0.90E+00 at ( 52, 50, 30)
       Max divergence:  0.11E+02 at ( 54, 13,  5)
       Min divergence: -0.29E+01 at ( 53, 13, 19)
       Max VN  number:  0.48E+00 at ( 52, 52, 30)
       Total Heat Release Rate:            484.814 kW
       Radiation Loss to Boundaries:       193.730 kW
 
       Time Step   40010   January 30, 2011  18:56:42
       ----------------------------------------------
       CPU/step:     0.765 s, Total CPU:      8.87 hr
       Time step:  0.00705 s, Total time:   370.00 s
       Max CFL number:  0.87E+00 at ( 52, 11, 15)
       Max divergence:  0.11E+02 at ( 54, 13,  5)
       Min divergence: -0.29E+01 at ( 53, 13, 19)
       Max VN  number:  0.40E+00 at ( 56,  3, 18)
       Total Heat Release Rate:            464.205 kW
       Radiation Loss to Boundaries:       190.577 kW
 


 DEVICE Activation Times

   1  SPRINKLER 1                      203.7 s
   2  SPRINKLER 2                      187.6 s
   3  SPRINKLER 3                      240.3 s
   4  SPRINKLER 4                      249.2 s


 CPU Time Usage, Mesh   1

                 CPU (s)        %  
       ----------------------------
       MAIN     31953.48     100.00
       DIVG      2986.95       9.35
       MASS      6594.66      20.64
       VELO     13876.67      43.43
       PRES      1037.92       3.25
       WALL      1386.54       4.34
       DUMP       193.61       0.61
       PART         0.00       0.00
       RADI      5420.23      16.96
       FIRE       429.56       1.34
       COMM         0.50       0.00
       SubTot   31926.65      99.92


 Time Stepping Wall Clock Time (s):    31978.069
 Total Elapsed Wall Clock Time (s):    31981.174

STOP: FDS completed successfully
