
 Fire Dynamics Simulator

 Compilation Date : Fri, 17 Jun 2011
 Version          : 6.0.0 Serial

 OpenMP Disabled

 SVN Revision No. : 8562

 Job TITLE        : Obstructed Beamed Ceiling, Wall Burner Location, Medium Growth Rate Fire, Experiments 24 and 25
 Job ID string    : Vettori_OBSTRUCTED_WALL_MED


 Grid Dimensions, Mesh     1

   Cells in the X Direction            96
   Cells in the Y Direction            54
   Cells in the Z Direction            30


 Physical Dimensions, Mesh     1

   Length (m)                        9.200
   Width  (m)                        5.600
   Height (m)                        2.640
   Initial Time Step (s)             0.100


 Miscellaneous Parameters

   Simulation Start Time (s)          0.0
   Simulation End Time (s)          370.0
   LES Calculation
   Dynamic Smagorinsky Model
   Turbulent Prandtl Number          0.50
   Turbulent Schmidt Number          0.50
   Ambient Temperature (C)          20.00


 Mass Fraction Transformation Matrix to Convert Species Mixtures (Columns) to Primitive Species (Rows)

                         AIR       PROPANE   PRODUCTS
   PROPANE               0.000000  1.000000  0.000000
   NITROGEN              0.756544  0.000000  0.710513
   OXYGEN                0.232428  0.000000  0.000000
   CARBON DIOXIDE        0.005800  0.000000  0.184309
   CARBON MONOXIDE       0.000000  0.000000  0.000000
   WATER VAPOR           0.005228  0.000000  0.104266
   SOOT                  0.000000  0.000000  0.000913


 Primitive Species Information

   PROPANE                       
   Gas Species
   Lumped species component only
   Molecular Weight (g/mol)       44.09562
   Ambient Density (kg/m^3)      1.833

   NITROGEN                      
   Gas Species
   Lumped species component only
   Molecular Weight (g/mol)       28.01340
   Ambient Density (kg/m^3)      1.165

   OXYGEN                        
   Gas Species
   Lumped species component only
   Molecular Weight (g/mol)       31.99880
   Ambient Density (kg/m^3)      1.330

   CARBON DIOXIDE                
   Gas Species
   Lumped species component only
   Molecular Weight (g/mol)       44.00950
   Ambient Density (kg/m^3)      1.830

   CARBON MONOXIDE               
   Gas Species
   Lumped species component only
   Molecular Weight (g/mol)       28.01010
   Ambient Density (kg/m^3)      1.164

   WATER VAPOR                   
   Gas Species
   Lumped species component only
   Molecular Weight (g/mol)       18.01528
   Ambient Density (kg/m^3)      0.749

   SOOT                          
   Aerosol
   Lumped species component only
   Molecular Weight (g/mol)       10.91042
   Ambient Density (kg/m^3)      0.454


 Tracked (Lumped) Species Information

   AIR                           
   Background Species
   Molecular Weight (g/mol)       28.82497
   Ambient Density (kg/m^3)      1.198
   Initial Mass Fraction          1.000

   Sub Species                    Mass Fraction     Mole Fraction
   NITROGEN                       7.565440E-01      7.784617E-01
   OXYGEN                         2.324280E-01      2.093744E-01
   CARBON DIOXIDE                 5.800000E-03      3.798835E-03
   WATER VAPOR                    5.228041E-03      8.365018E-03
 
   Viscosity (kg/m/s)   Ambient:  1.79E-05
                          500 C:  3.48E-05
                         1000 C:  4.82E-05
                         1500 C:  5.98E-05
   Therm. Cond. (W/m/K) Ambient:  3.62E-02
                          500 C:  7.64E-02
                         1000 C:  1.15E-01
                         1500 C:  1.50E-01
   Spec. Heat (J/kg/K)  Ambient:  1.01E+03
                          500 C:  1.10E+03
                         1000 C:  1.19E+03
                         1500 C:  1.25E+03
   Diff. Coeff. (m^2/s) Ambient:  1.99E-05
                          500 C:  1.03E-04
                         1000 C:  2.35E-04
                         1500 C:  4.08E-04

   PROPANE                       
   Molecular Weight (g/mol)       44.09562
   Ambient Density (kg/m^3)      1.833
   Initial Mass Fraction          0.000

   Sub Species                    Mass Fraction     Mole Fraction
   PROPANE                        1.000000E+00      1.000000E+00
 
   Viscosity (kg/m/s)   Ambient:  8.08E-06
                          500 C:  1.85E-05
                         1000 C:  2.64E-05
                         1500 C:  3.30E-05
   Therm. Cond. (W/m/K) Ambient:  2.72E-02
                          500 C:  1.28E-01
                         1000 C:  2.32E-01
                         1500 C:  3.10E-01
   Spec. Heat (J/kg/K)  Ambient:  1.68E+03
                          500 C:  3.46E+03
                         1000 C:  4.39E+03
                         1500 C:  4.69E+03
   Diff. Coeff. (m^2/s) Ambient:  1.11E-05
                          500 C:  6.03E-05
                         1000 C:  1.39E-04
                         1500 C:  2.42E-04

   PRODUCTS                      
   Molecular Weight (g/mol)       28.23062
   Ambient Density (kg/m^3)      1.174
   Initial Mass Fraction          0.000

   Sub Species                    Mass Fraction     Mole Fraction
   NITROGEN                       7.105129E-01      7.160224E-01
   CARBON DIOXIDE                 1.843088E-01      1.182279E-01
   CARBON MONOXIDE                0.000000E+00      0.000000E+00
   WATER VAPOR                    1.042656E-01      1.633882E-01
   SOOT                           9.126571E-04      2.361492E-03
 
   Viscosity (kg/m/s)   Ambient:  1.60E-05
                          500 C:  3.24E-05
                         1000 C:  4.59E-05
                         1500 C:  5.77E-05
   Therm. Cond. (W/m/K) Ambient:  3.52E-02
                          500 C:  8.19E-02
                         1000 C:  1.31E-01
                         1500 C:  1.77E-01
   Spec. Heat (J/kg/K)  Ambient:  1.09E+03
                          500 C:  1.23E+03
                         1000 C:  1.36E+03
                         1500 C:  1.44E+03
   Diff. Coeff. (m^2/s) Ambient:  1.91E-05
                          500 C:  1.01E-04
                         1000 C:  2.32E-04
                         1500 C:  4.03E-04


 Gas Phase Reaction Information
   Mixing Controlled Reaction


   Tracked Species
   Species ID                     Stoich. Coeff.
   AIR                              -23.61283
   PROPANE                           -1.00000
   PRODUCTS                          25.67194


   Detailed Species
   Species ID                     Stoich. Coeff.
   PROPANE                          -1.0000
   NITROGEN                          0.0000
   OXYGEN                           -4.9439
   CARBON DIOXIDE                    2.9454
   WATER VAPOR                       3.9970
   SOOT                              0.0606
   Heat of Combustion (kJ/kg)     46998.198


 Material Information

   1 WALL                          
     Emissivity                      0.900
     Density (kg/m3)                1440.0
     Specific Heat (kJ/kg/K)          0.84
     Conductivity (W/m/K)           0.4800

   2 WOOD                          
     Emissivity                      0.900
     Density (kg/m3)                 640.0
     Specific Heat (kJ/kg/K)          2.85
     Conductivity (W/m/K)           0.1400

   3 STEEL                         
     Emissivity                      0.900
     Density (kg/m3)                8940.0
     Specific Heat (kJ/kg/K)          0.38
     Conductivity (W/m/K)          45.8000


 Surface Conditions

   0 INERT (DEFAULT)

   1 BURNER
     HRR Per Unit Area (kW/m2)       2930.0
     Mixture  1 Mass Flux (kg/s/m2)   0.062

   2 WALL
     Material List
          1  WALL                          
     Layer  1
        Thickness   (m):  0.01200
        Density (kg/m3):  1440.00
        WALL, Mass fraction:    1.00
     Total surface density    17.280 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
             0   0.00000
             1   0.00055
             2   0.00164
             3   0.00382
             4   0.00818
             5   0.01036
             6   0.01145
             7   0.01200
     Backing to void

   3 CEILING
     Material List
          1  WOOD                          
     Layer  1
        Thickness   (m):  0.03800
        Density (kg/m3):   640.00
        WOOD, Mass fraction:    1.00
     Total surface density    24.320 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
             0   0.00000
             1   0.00020
             2   0.00060
             3   0.00140
             4   0.00300
             5   0.00620
             6   0.01260
             7   0.02540
             8   0.03180
             9   0.03500
            10   0.03660
            11   0.03740
            12   0.03780
            13   0.03800
     Backing to void

   4 WOOD BEAM
     Material List
          1  WOOD                          
     Layer  1
        Thickness   (m):  0.03800
        Density (kg/m3):   640.00
        WOOD, Mass fraction:    1.00
     Total surface density    24.320 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
             0   0.00000
             1   0.00020
             2   0.00060
             3   0.00140
             4   0.00300
             5   0.00620
             6   0.01260
             7   0.02540
             8   0.03180
             9   0.03500
            10   0.03660
            11   0.03740
            12   0.03780
            13   0.03800
     Backing to void

   5 STEEL BEAM
     Material List
          1  STEEL                         
     Layer  1
        Thickness   (m):  0.10000
        Density (kg/m3):  8940.00
        STEEL, Mass fraction:    1.00
     Total surface density   894.000 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
             0   0.00000
             1   0.00333
             2   0.01000
             3   0.02333
             4   0.05000
             5   0.07667
             6   0.09000
             7   0.09667
             8   0.10000
     Backing to void

   6 OPEN
     Passive Vent to Atmosphere

   7 MIRROR
     Symmetry Plane

   8 INTERPOLATED

   9 PERIODIC

  10 HVAC


 Device Properties

   1 RESIDENTIAL QUICK RESPONSE
     RTI (m-s)^1/2                   56.0
     Activation Temperature (C)      68.0
     Smokeview ID                heat_detector


 Device Coordinates

     1 Coords:     2.40     1.40     2.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPRINKLER 1, Quantity: LINK TEMPERATURE
     2 Coords:     6.80     1.40     2.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPRINKLER 2, Quantity: LINK TEMPERATURE
     3 Coords:     6.80     4.20     2.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPRINKLER 3, Quantity: LINK TEMPERATURE
     4 Coords:     2.40     4.20     2.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPRINKLER 4, Quantity: LINK TEMPERATURE
     5 Coords:     2.40     1.40     2.40, Make: null, ID: TC_1_01, Quantity: THERMOCOUPLE
     6 Coords:     2.40     1.40     2.38, Make: null, ID: TC_1_02, Quantity: THERMOCOUPLE
     7 Coords:     2.40     1.40     2.35, Make: null, ID: TC_1_03, Quantity: THERMOCOUPLE
     8 Coords:     2.40     1.40     2.33, Make: null, ID: TC_1_04, Quantity: THERMOCOUPLE
     9 Coords:     2.40     1.40     2.30, Make: null, ID: TC_1_05, Quantity: THERMOCOUPLE
    10 Coords:     2.40     1.40     2.27, Make: null, ID: TC_1_06, Quantity: THERMOCOUPLE
    11 Coords:     2.40     1.40     2.25, Make: null, ID: TC_1_07, Quantity: THERMOCOUPLE
    12 Coords:     2.40     1.40     2.15, Make: null, ID: TC_1_08, Quantity: THERMOCOUPLE
    13 Coords:     2.40     1.40     2.05, Make: null, ID: TC_1_09, Quantity: THERMOCOUPLE
    14 Coords:     2.40     1.40     1.95, Make: null, ID: TC_1_10, Quantity: THERMOCOUPLE
    15 Coords:     2.40     1.40     1.85, Make: null, ID: TC_1_11, Quantity: THERMOCOUPLE
    16 Coords:     2.40     1.40     1.50, Make: null, ID: TC_1_12, Quantity: THERMOCOUPLE
    17 Coords:     6.80     1.40     2.40, Make: null, ID: TC_2_01, Quantity: THERMOCOUPLE
    18 Coords:     6.80     1.40     2.38, Make: null, ID: TC_2_02, Quantity: THERMOCOUPLE
    19 Coords:     6.80     1.40     2.35, Make: null, ID: TC_2_03, Quantity: THERMOCOUPLE
    20 Coords:     6.80     1.40     2.33, Make: null, ID: TC_2_04, Quantity: THERMOCOUPLE
    21 Coords:     6.80     1.40     2.30, Make: null, ID: TC_2_05, Quantity: THERMOCOUPLE
    22 Coords:     6.80     1.40     2.27, Make: null, ID: TC_2_06, Quantity: THERMOCOUPLE
    23 Coords:     6.80     1.40     2.25, Make: null, ID: TC_2_07, Quantity: THERMOCOUPLE
    24 Coords:     6.80     1.40     2.15, Make: null, ID: TC_2_08, Quantity: THERMOCOUPLE
    25 Coords:     6.80     1.40     2.05, Make: null, ID: TC_2_09, Quantity: THERMOCOUPLE
    26 Coords:     6.80     1.40     1.95, Make: null, ID: TC_2_10, Quantity: THERMOCOUPLE
    27 Coords:     6.80     1.40     1.85, Make: null, ID: TC_2_11, Quantity: THERMOCOUPLE
    28 Coords:     6.80     1.40     1.50, Make: null, ID: TC_2_12, Quantity: THERMOCOUPLE
    29 Coords:     6.80     4.20     2.40, Make: null, ID: TC_3_01, Quantity: THERMOCOUPLE
    30 Coords:     6.80     4.20     2.38, Make: null, ID: TC_3_02, Quantity: THERMOCOUPLE
    31 Coords:     6.80     4.20     2.35, Make: null, ID: TC_3_03, Quantity: THERMOCOUPLE
    32 Coords:     6.80     4.20     2.33, Make: null, ID: TC_3_04, Quantity: THERMOCOUPLE
    33 Coords:     6.80     4.20     2.30, Make: null, ID: TC_3_05, Quantity: THERMOCOUPLE
    34 Coords:     6.80     4.20     2.27, Make: null, ID: TC_3_06, Quantity: THERMOCOUPLE
    35 Coords:     6.80     4.20     2.25, Make: null, ID: TC_3_07, Quantity: THERMOCOUPLE
    36 Coords:     6.80     4.20     2.15, Make: null, ID: TC_3_08, Quantity: THERMOCOUPLE
    37 Coords:     6.80     4.20     2.05, Make: null, ID: TC_3_09, Quantity: THERMOCOUPLE
    38 Coords:     6.80     4.20     1.95, Make: null, ID: TC_3_10, Quantity: THERMOCOUPLE
    39 Coords:     6.80     4.20     1.85, Make: null, ID: TC_3_11, Quantity: THERMOCOUPLE
    40 Coords:     6.80     4.20     1.50, Make: null, ID: TC_3_12, Quantity: THERMOCOUPLE
    41 Coords:     2.40     4.20     2.40, Make: null, ID: TC_4_01, Quantity: THERMOCOUPLE
    42 Coords:     2.40     4.20     2.38, Make: null, ID: TC_4_02, Quantity: THERMOCOUPLE
    43 Coords:     2.40     4.20     2.35, Make: null, ID: TC_4_03, Quantity: THERMOCOUPLE
    44 Coords:     2.40     4.20     2.33, Make: null, ID: TC_4_04, Quantity: THERMOCOUPLE
    45 Coords:     2.40     4.20     2.30, Make: null, ID: TC_4_05, Quantity: THERMOCOUPLE
    46 Coords:     2.40     4.20     2.27, Make: null, ID: TC_4_06, Quantity: THERMOCOUPLE
    47 Coords:     2.40     4.20     2.25, Make: null, ID: TC_4_07, Quantity: THERMOCOUPLE
    48 Coords:     2.40     4.20     2.15, Make: null, ID: TC_4_08, Quantity: THERMOCOUPLE
    49 Coords:     2.40     4.20     2.05, Make: null, ID: TC_4_09, Quantity: THERMOCOUPLE
    50 Coords:     2.40     4.20     1.95, Make: null, ID: TC_4_10, Quantity: THERMOCOUPLE
    51 Coords:     2.40     4.20     1.85, Make: null, ID: TC_4_11, Quantity: THERMOCOUPLE
    52 Coords:     2.40     4.20     1.50, Make: null, ID: TC_4_12, Quantity: THERMOCOUPLE
    53 Coords:     2.40     1.40     2.38, Make: null, ID: BDP_1_01, Quantity: VELOCITY
    54 Coords:     2.40     1.40     2.33, Make: null, ID: BDP_1_02, Quantity: VELOCITY
    55 Coords:     2.40     1.40     2.27, Make: null, ID: BDP_1_03, Quantity: VELOCITY
    56 Coords:     2.40     1.40     2.15, Make: null, ID: BDP_1_04, Quantity: VELOCITY
    57 Coords:     6.80     1.40     2.38, Make: null, ID: BDP_2_01, Quantity: VELOCITY
    58 Coords:     6.80     1.40     2.33, Make: null, ID: BDP_2_02, Quantity: VELOCITY
    59 Coords:     6.80     1.40     2.27, Make: null, ID: BDP_2_03, Quantity: VELOCITY
    60 Coords:     6.80     1.40     2.15, Make: null, ID: BDP_2_04, Quantity: VELOCITY
    61 Coords:     1.00     1.00     1.00, Make: null, ID: Acts, Quantity: ACTUATED SPRINKLERS


 Slice File Information, Mesh     1

   Sampling Interval (s)             0.370

   1 Nodes:   0  96   3   3   0  30, Quantity: TEMPERATURE
   2 Nodes:   0  96   0  54  30  30, Quantity: TEMPERATURE


 Boundary File Information

   Sampling Interval (s)             0.740

   1 Quantity: WALL TEMPERATURE


 Radiation Model Information

   Number of control angles  104
   Time step increment         3
   Angle increment             5
   Theta band N_phi   Solid angle
     1:        4  0.12
     2:       12  0.11
     3:       16  0.13
     4:       20  0.12
     5:       20  0.12
     6:       16  0.13
     7:       12  0.11
     8:        4  0.12
   Using gray gas absorption.
   Mean beam length  0.478 m
 
 

 Run Time Diagnostics

       Time Step       1   June 26, 2011  14:51:29
       ----------------------------------------------
       CPU/step:     1.936 s, Total CPU:      1.94 s
       Time step:  0.08526 s, Total time:     0.09 s
       Max CFL number:  0.90E+00 at ( 73, 28, 24)
       Max divergence:  0.35E-02 at ( 54,  2,  4)
       Min divergence: -0.13E-05 at ( 48, 32, 18)
       Max VN  number:  0.84E-01 at ( 48, 32, 19)
       Total Heat Release Rate:              0.037 kW
 
       Time Step       2   June 26, 2011  14:51:29
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      2.67 s
       Time step:  0.08526 s, Total time:     0.17 s
       Max CFL number:  0.90E+00 at ( 73, 28, 24)
       Max divergence:  0.14E-01 at ( 50,  1,  4)
       Min divergence: -0.13E-05 at ( 48, 32, 18)
       Max VN  number:  0.80E-01 at ( 63, 10, 17)
       Total Heat Release Rate:              0.160 kW
       Radiation Loss to Boundaries:         0.022 kW
 
       Time Step       3   June 26, 2011  14:51:30
       ----------------------------------------------
       CPU/step:     0.696 s, Total CPU:      3.37 s
       Time step:  0.08526 s, Total time:     0.26 s
       Max CFL number:  0.90E+00 at ( 73, 28, 24)
       Max divergence:  0.25E-01 at ( 50,  1,  4)
       Min divergence: -0.13E-05 at ( 48, 32, 18)
       Max VN  number:  0.79E-01 at ( 63, 10, 17)
       Total Heat Release Rate:              0.281 kW
       Radiation Loss to Boundaries:         0.039 kW
 
       Time Step       4   June 26, 2011  14:51:31
       ----------------------------------------------
       CPU/step:     0.946 s, Total CPU:      4.32 s
       Time step:  0.08526 s, Total time:     0.34 s
       Max CFL number:  0.90E+00 at ( 73, 28, 24)
       Max divergence:  0.38E-01 at ( 50,  1,  4)
       Min divergence: -0.13E-05 at ( 52, 26, 15)
       Max VN  number:  0.77E-01 at ( 63, 10, 17)
       Total Heat Release Rate:              0.438 kW
       Radiation Loss to Boundaries:         0.059 kW
 
       Time Step       5   June 26, 2011  14:51:32
       ----------------------------------------------
       CPU/step:     0.748 s, Total CPU:      5.06 s
       Time step:  0.08526 s, Total time:     0.43 s
       Max CFL number:  0.90E+00 at ( 73, 28, 24)
       Max divergence:  0.52E-01 at ( 54,  3,  4)
       Min divergence: -0.12E-05 at ( 52, 26, 15)
       Max VN  number:  0.76E-01 at ( 63, 10, 17)
       Total Heat Release Rate:              0.612 kW
       Radiation Loss to Boundaries:         0.084 kW
 
       Time Step       6   June 26, 2011  14:51:33
       ----------------------------------------------
       CPU/step:     0.801 s, Total CPU:      5.87 s
       Time step:  0.08526 s, Total time:     0.51 s
       Max CFL number:  0.90E+00 at ( 73, 28, 24)
       Max divergence:  0.69E-01 at ( 49,  4,  4)
       Min divergence: -0.12E-05 at ( 52, 26, 15)
       Max VN  number:  0.74E-01 at ( 63, 10, 17)
       Total Heat Release Rate:              0.811 kW
       Radiation Loss to Boundaries:         0.112 kW
 
       Time Step       7   June 26, 2011  14:51:34
       ----------------------------------------------
       CPU/step:     1.041 s, Total CPU:      6.91 s
       Time step:  0.08526 s, Total time:     0.60 s
       Max CFL number:  0.90E+00 at ( 73, 28, 24)
       Max divergence:  0.88E-01 at ( 53,  4,  4)
       Min divergence: -0.12E-05 at ( 52, 26, 15)
       Max VN  number:  0.73E-01 at ( 63, 10, 17)
       Total Heat Release Rate:              1.008 kW
       Radiation Loss to Boundaries:         0.134 kW
 
       Time Step       8   June 26, 2011  14:51:35
       ----------------------------------------------
       CPU/step:     0.813 s, Total CPU:      7.72 s
       Time step:  0.08526 s, Total time:     0.68 s
       Max CFL number:  0.90E+00 at ( 50,  6,  4)
       Max divergence:  0.11E+00 at ( 52,  6,  4)
       Min divergence: -0.12E-05 at ( 52, 26, 15)
       Max VN  number:  0.71E-01 at ( 63, 10, 17)
       Total Heat Release Rate:              1.218 kW
       Radiation Loss to Boundaries:         0.164 kW
 
       Time Step       9   June 26, 2011  14:51:35
       ----------------------------------------------
       CPU/step:     0.787 s, Total CPU:      8.51 s
       Time step:  0.08526 s, Total time:     0.77 s
       Max CFL number:  0.90E+00 at ( 50,  6,  4)
       Max divergence:  0.14E+00 at ( 51,  6,  4)
       Min divergence: -0.12E-05 at ( 52, 26, 15)
       Max VN  number:  0.69E-01 at ( 63, 10, 17)
       Total Heat Release Rate:              1.447 kW
       Radiation Loss to Boundaries:         0.196 kW
 
       Time Step      10   June 26, 2011  14:51:36
       ----------------------------------------------
       CPU/step:     1.060 s, Total CPU:      9.57 s
       Time step:  0.08526 s, Total time:     0.85 s
       Max CFL number:  0.90E+00 at ( 50,  6,  4)
       Max divergence:  0.17E+00 at ( 52,  6,  4)
       Min divergence: -0.12E-05 at ( 91, 52, 12)
       Max VN  number:  0.68E-01 at ( 63, 10, 17)
       Total Heat Release Rate:              1.769 kW
       Radiation Loss to Boundaries:         0.232 kW
 
       Time Step      20   June 26, 2011  14:51:45
       ----------------------------------------------
       CPU/step:     0.861 s, Total CPU:     18.18 s
       Time step:  0.08526 s, Total time:     1.71 s
       Max CFL number:  0.90E+00 at ( 53,  5,  3)
       Max divergence:  0.12E+02 at ( 50,  6,  4)
       Min divergence: -0.55E-01 at ( 52,  6,  5)
       Max VN  number:  0.88E-01 at ( 48,  4,  5)
       Total Heat Release Rate:             86.754 kW
       Radiation Loss to Boundaries:        12.075 kW
 
       Time Step      30   June 26, 2011  14:51:54
       ----------------------------------------------
       CPU/step:     0.936 s, Total CPU:     27.54 s
       Time step:  0.02397 s, Total time:     2.03 s
       Max CFL number:  0.75E+00 at ( 53,  5,  4)
       Max divergence:  0.94E+01 at ( 50,  3,  4)
       Min divergence: -0.55E+00 at ( 52,  6,  7)
       Max VN  number:  0.12E+00 at ( 53,  6,  7)
       Total Heat Release Rate:             10.209 kW
       Radiation Loss to Boundaries:         1.552 kW
 
       Time Step      40   June 26, 2011  14:52:04
       ----------------------------------------------
       CPU/step:     0.922 s, Total CPU:     36.76 s
       Time step:  0.01923 s, Total time:     2.23 s
       Max CFL number:  0.97E+00 at ( 52,  4,  5)
       Max divergence:  0.11E+02 at ( 52,  4,  4)
       Min divergence: -0.10E+01 at ( 51,  2,  7)
       Max VN  number:  0.17E+00 at ( 51,  2,  7)
       Total Heat Release Rate:             22.857 kW
       Radiation Loss to Boundaries:         3.010 kW
 
       Time Step      50   June 26, 2011  14:52:13
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:     45.63 s
       Time step:  0.01651 s, Total time:     2.40 s
       Max CFL number:  0.86E+00 at ( 52,  3,  7)
       Max divergence:  0.87E+01 at ( 51,  3,  4)
       Min divergence: -0.15E+01 at ( 51,  3, 11)
       Max VN  number:  0.31E+00 at ( 52,  3,  9)
       Total Heat Release Rate:             21.831 kW
       Radiation Loss to Boundaries:         2.633 kW
 
       Time Step      60   June 26, 2011  14:52:21
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:     54.28 s
       Time step:  0.01651 s, Total time:     2.56 s
       Max CFL number:  0.89E+00 at ( 51,  2, 10)
       Max divergence:  0.72E+01 at ( 51,  3,  4)
       Min divergence: -0.10E+01 at ( 52,  3, 13)
       Max VN  number:  0.31E+00 at ( 52,  3, 13)
       Total Heat Release Rate:             14.523 kW
       Radiation Loss to Boundaries:         1.639 kW
 
       Time Step      70   June 26, 2011  14:52:31
       ----------------------------------------------
       CPU/step:     0.930 s, Total CPU:      1.06 min
       Time step:  0.01265 s, Total time:     2.71 s
       Max CFL number:  0.87E+00 at ( 50,  2, 12)
       Max divergence:  0.17E+01 at ( 51,  3,  4)
       Min divergence: -0.52E+00 at ( 51,  2, 16)
       Max VN  number:  0.16E+00 at ( 51,  3, 14)
       Total Heat Release Rate:              7.639 kW
       Radiation Loss to Boundaries:         0.850 kW
 
       Time Step      80   June 26, 2011  14:52:39
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      1.20 min
       Time step:  0.01392 s, Total time:     2.84 s
       Max CFL number:  0.91E+00 at ( 50,  2, 16)
       Max divergence:  0.13E+01 at ( 51,  3,  4)
       Min divergence: -0.71E+00 at ( 50,  3, 17)
       Max VN  number:  0.25E+00 at ( 50,  3, 17)
       Total Heat Release Rate:              6.267 kW
       Radiation Loss to Boundaries:         0.732 kW
 
       Time Step      90   June 26, 2011  14:52:48
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      1.35 min
       Time step:  0.01531 s, Total time:     2.99 s
       Max CFL number:  0.78E+00 at ( 52,  2, 13)
       Max divergence:  0.12E+01 at ( 50,  4,  4)
       Min divergence: -0.74E+00 at ( 50,  2, 21)
       Max VN  number:  0.26E+00 at ( 50,  3, 20)
       Total Heat Release Rate:              6.092 kW
       Radiation Loss to Boundaries:         0.756 kW
 
       Time Step     100   June 26, 2011  14:52:57
       ----------------------------------------------
       CPU/step:     0.909 s, Total CPU:      1.50 min
       Time step:  0.01511 s, Total time:     3.16 s
       Max CFL number:  0.89E+00 at ( 50,  1, 18)
       Max divergence:  0.12E+01 at ( 52,  2,  4)
       Min divergence: -0.41E+00 at ( 49,  2, 23)
       Max VN  number:  0.21E+00 at ( 49,  3, 22)
       Total Heat Release Rate:              6.187 kW
       Radiation Loss to Boundaries:         0.791 kW
 
       Time Step     200   June 26, 2011  14:54:26
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:      2.97 min
       Time step:  0.01582 s, Total time:     4.92 s
       Max CFL number:  0.83E+00 at ( 52,  2,  8)
       Max divergence:  0.71E+01 at ( 53,  1,  4)
       Min divergence: -0.56E+00 at ( 53,  3, 16)
       Max VN  number:  0.28E+00 at ( 55, 16, 28)
       Total Heat Release Rate:             19.016 kW
       Radiation Loss to Boundaries:         2.321 kW
 
       Time Step     300   June 26, 2011  14:55:54
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:      4.45 min
       Time step:  0.01534 s, Total time:     6.32 s
       Max CFL number:  0.95E+00 at ( 52,  1, 17)
       Max divergence:  0.54E+01 at ( 54,  1,  4)
       Min divergence: -0.50E+00 at ( 53,  6,  5)
       Max VN  number:  0.60E+00 at ( 44,  4, 28)
       Total Heat Release Rate:              6.792 kW
       Radiation Loss to Boundaries:         0.789 kW
 
       Time Step     400   June 26, 2011  14:57:23
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:      5.93 min
       Time step:  0.01135 s, Total time:     7.77 s
       Max CFL number:  0.98E+00 at ( 52,  1, 23)
       Max divergence:  0.64E+01 at ( 54,  1,  4)
       Min divergence: -0.50E+00 at ( 53,  4, 20)
       Max VN  number:  0.23E+00 at ( 58,  3, 25)
       Total Heat Release Rate:             19.235 kW
       Radiation Loss to Boundaries:         2.529 kW
 
       Time Step     500   June 26, 2011  14:58:51
       ----------------------------------------------
       CPU/step:     0.881 s, Total CPU:      7.40 min
       Time step:  0.01198 s, Total time:     9.07 s
       Max CFL number:  0.96E+00 at ( 47, 26, 30)
       Max divergence:  0.81E+01 at ( 54,  5,  4)
       Min divergence: -0.19E+01 at ( 54,  5,  5)
       Max VN  number:  0.26E+00 at ( 51,  3, 15)
       Total Heat Release Rate:             32.880 kW
       Radiation Loss to Boundaries:         4.170 kW
 
       Time Step     600   June 26, 2011  15:00:20
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:      8.87 min
       Time step:  0.01185 s, Total time:    10.05 s
       Max CFL number:  0.80E+00 at ( 49,  1, 20)
       Max divergence:  0.11E+02 at ( 50,  5,  4)
       Min divergence: -0.57E+00 at ( 52,  3, 20)
       Max VN  number:  0.40E+00 at ( 51,  5, 27)
       Total Heat Release Rate:             59.175 kW
       Radiation Loss to Boundaries:         7.981 kW
 
       Time Step     700   June 26, 2011  15:01:49
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:     10.35 min
       Time step:  0.00957 s, Total time:    11.34 s
       Max CFL number:  0.89E+00 at ( 51,  2, 20)
       Max divergence:  0.80E+01 at ( 51,  1,  4)
       Min divergence: -0.21E+01 at ( 54,  5,  5)
       Max VN  number:  0.24E+00 at ( 51,  5,  8)
       Total Heat Release Rate:             37.645 kW
       Radiation Loss to Boundaries:         4.844 kW
 
       Time Step     800   June 26, 2011  15:03:17
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:     11.83 min
       Time step:  0.00992 s, Total time:    12.50 s
       Max CFL number:  0.82E+00 at ( 54, 24, 30)
       Max divergence:  0.93E+01 at ( 54,  2,  4)
       Min divergence: -0.11E+01 at ( 52,  4,  7)
       Max VN  number:  0.25E+00 at ( 59,  3, 27)
       Total Heat Release Rate:             22.983 kW
       Radiation Loss to Boundaries:         3.268 kW
 
       Time Step     900   June 26, 2011  15:04:45
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:     13.29 min
       Time step:  0.01241 s, Total time:    13.62 s
       Max CFL number:  0.98E+00 at ( 53,  2, 24)
       Max divergence:  0.12E+02 at ( 52,  6,  4)
       Min divergence: -0.10E+01 at ( 50,  1,  4)
       Max VN  number:  0.34E+00 at ( 49,  3, 25)
       Total Heat Release Rate:             12.970 kW
       Radiation Loss to Boundaries:         2.052 kW
 
       Time Step    1000   June 26, 2011  15:06:14
       ----------------------------------------------
       CPU/step:     0.889 s, Total CPU:     14.77 min
       Time step:  0.01148 s, Total time:    14.86 s
       Max CFL number:  0.92E+00 at ( 51,  1, 15)
       Max divergence:  0.12E+02 at ( 49,  2,  4)
       Min divergence: -0.17E+01 at ( 50,  5,  7)
       Max VN  number:  0.45E+00 at ( 51,  3, 27)
       Total Heat Release Rate:             22.002 kW
       Radiation Loss to Boundaries:         3.278 kW
 
       Time Step    1100   June 26, 2011  15:07:43
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:     16.25 min
       Time step:  0.01366 s, Total time:    16.12 s
       Max CFL number:  0.93E+00 at ( 52,  1, 23)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.88E+00 at ( 51,  3, 11)
       Max VN  number:  0.38E+00 at ( 53, 18, 28)
       Total Heat Release Rate:             35.750 kW
       Radiation Loss to Boundaries:         5.055 kW
 
       Time Step    1200   June 26, 2011  15:09:12
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:     17.73 min
       Time step:  0.01175 s, Total time:    17.20 s
       Max CFL number:  0.92E+00 at ( 49,  1, 22)
       Max divergence:  0.11E+02 at ( 54,  2,  4)
       Min divergence: -0.81E+00 at ( 53,  3, 16)
       Max VN  number:  0.33E+00 at ( 50,  7, 28)
       Total Heat Release Rate:             49.688 kW
       Radiation Loss to Boundaries:         7.069 kW
 
       Time Step    1300   June 26, 2011  15:10:41
       ----------------------------------------------
       CPU/step:     0.892 s, Total CPU:     19.21 min
       Time step:  0.00875 s, Total time:    18.27 s
       Max CFL number:  0.90E+00 at ( 50,  2, 22)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.17E+01 at ( 52,  3, 16)
       Max VN  number:  0.23E+00 at ( 52,  3, 16)
       Total Heat Release Rate:             65.516 kW
       Radiation Loss to Boundaries:         8.841 kW
 
       Time Step    1400   June 26, 2011  15:12:09
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:     20.68 min
       Time step:  0.01021 s, Total time:    19.28 s
       Max CFL number:  0.82E+00 at ( 53,  0, 19)
       Max divergence:  0.11E+02 at ( 54,  1,  4)
       Min divergence: -0.12E+01 at ( 53,  4,  8)
       Max VN  number:  0.33E+00 at ( 51,  3, 27)
       Total Heat Release Rate:             38.920 kW
       Radiation Loss to Boundaries:         5.485 kW
 
       Time Step    1500   June 26, 2011  15:13:38
       ----------------------------------------------
       CPU/step:     0.888 s, Total CPU:     22.16 min
       Time step:  0.00937 s, Total time:    20.38 s
       Max CFL number:  0.74E+00 at ( 47, 29, 30)
       Max divergence:  0.99E+01 at ( 50,  3,  4)
       Min divergence: -0.14E+01 at ( 50,  6,  6)
       Max VN  number:  0.22E+00 at ( 58, 18, 28)
       Total Heat Release Rate:             43.874 kW
       Radiation Loss to Boundaries:         7.147 kW
 
       Time Step    1600   June 26, 2011  15:15:07
       ----------------------------------------------
       CPU/step:     0.892 s, Total CPU:     23.64 min
       Time step:  0.01105 s, Total time:    21.36 s
       Max CFL number:  0.88E+00 at ( 49,  2, 10)
       Max divergence:  0.11E+02 at ( 49,  5,  4)
       Min divergence: -0.12E+01 at ( 53,  4, 25)
       Max VN  number:  0.30E+00 at ( 46,  3, 26)
       Total Heat Release Rate:             50.839 kW
       Radiation Loss to Boundaries:         7.208 kW
 
       Time Step    1700   June 26, 2011  15:16:36
       ----------------------------------------------
       CPU/step:     0.892 s, Total CPU:     25.13 min
       Time step:  0.00692 s, Total time:    22.37 s
       Max CFL number:  0.82E+00 at ( 55, 39, 30)
       Max divergence:  0.87E+01 at ( 52,  3,  4)
       Min divergence: -0.22E+01 at ( 55, 40, 30)
       Max VN  number:  0.48E+00 at ( 55, 38, 28)
       Total Heat Release Rate:             45.630 kW
       Radiation Loss to Boundaries:         7.245 kW
 
       Time Step    1800   June 26, 2011  15:18:06
       ----------------------------------------------
       CPU/step:     0.891 s, Total CPU:     26.61 min
       Time step:  0.00953 s, Total time:    23.31 s
       Max CFL number:  0.87E+00 at ( 51,  1,  8)
       Max divergence:  0.11E+02 at ( 54,  3,  4)
       Min divergence: -0.91E+00 at ( 50,  5,  5)
       Max VN  number:  0.42E+00 at ( 55,  3, 27)
       Total Heat Release Rate:             53.732 kW
       Radiation Loss to Boundaries:         8.218 kW
 
       Time Step    1900   June 26, 2011  15:19:34
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:     28.09 min
       Time step:  0.00888 s, Total time:    24.32 s
       Max CFL number:  0.92E+00 at ( 49,  1, 19)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.81E+00 at ( 51,  1,  4)
       Max VN  number:  0.42E+00 at ( 52, 12, 28)
       Total Heat Release Rate:             86.128 kW
       Radiation Loss to Boundaries:        11.997 kW
 
       Time Step    2000   June 26, 2011  15:21:03
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:     29.56 min
       Time step:  0.00902 s, Total time:    25.25 s
       Max CFL number:  0.89E+00 at ( 50,  1, 14)
       Max divergence:  0.92E+01 at ( 53,  2,  4)
       Min divergence: -0.10E+01 at ( 50,  3,  6)
       Max VN  number:  0.31E+00 at ( 57,  3, 20)
       Total Heat Release Rate:             43.405 kW
       Radiation Loss to Boundaries:         6.413 kW
 
       Time Step    2100   June 26, 2011  15:22:31
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:     31.04 min
       Time step:  0.01145 s, Total time:    26.21 s
       Max CFL number:  0.95E+00 at ( 50,  1, 21)
       Max divergence:  0.11E+02 at ( 50,  6,  4)
       Min divergence: -0.57E+00 at ( 52,  2, 26)
       Max VN  number:  0.43E+00 at ( 50, 18, 28)
       Total Heat Release Rate:             78.983 kW
       Radiation Loss to Boundaries:        11.833 kW
 
       Time Step    2200   June 26, 2011  15:24:00
       ----------------------------------------------
       CPU/step:     0.889 s, Total CPU:     32.52 min
       Time step:  0.01120 s, Total time:    27.17 s
       Max CFL number:  0.90E+00 at ( 57,  1, 25)
       Max divergence:  0.11E+02 at ( 49,  4,  4)
       Min divergence: -0.15E+01 at ( 53,  6,  6)
       Max VN  number:  0.37E+00 at ( 56,  3, 24)
       Total Heat Release Rate:             42.891 kW
       Radiation Loss to Boundaries:         6.930 kW
 
       Time Step    2300   June 26, 2011  15:25:30
       ----------------------------------------------
       CPU/step:     0.891 s, Total CPU:     34.00 min
       Time step:  0.01052 s, Total time:    28.22 s
       Max CFL number:  0.92E+00 at ( 51,  0, 24)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.95E+00 at ( 50,  1,  4)
       Max VN  number:  0.30E+00 at ( 53, 15, 28)
       Total Heat Release Rate:             60.877 kW
       Radiation Loss to Boundaries:         9.641 kW
 
       Time Step    2400   June 26, 2011  15:26:59
       ----------------------------------------------
       CPU/step:     0.891 s, Total CPU:     35.49 min
       Time step:  0.00848 s, Total time:    29.18 s
       Max CFL number:  0.81E+00 at ( 52,  1, 22)
       Max divergence:  0.12E+02 at ( 53,  6,  4)
       Min divergence: -0.14E+01 at ( 51,  3, 20)
       Max VN  number:  0.31E+00 at ( 47,  4, 26)
       Total Heat Release Rate:             56.601 kW
       Radiation Loss to Boundaries:         8.558 kW
 
       Time Step    2500   June 26, 2011  15:28:28
       ----------------------------------------------
       CPU/step:     0.893 s, Total CPU:     36.98 min
       Time step:  0.00817 s, Total time:    30.13 s
       Max CFL number:  0.93E+00 at ( 55, 37, 30)
       Max divergence:  0.11E+02 at ( 49,  5,  4)
       Min divergence: -0.24E+01 at ( 51,  4, 11)
       Max VN  number:  0.42E+00 at ( 55, 36, 28)
       Total Heat Release Rate:             86.483 kW
       Radiation Loss to Boundaries:        12.557 kW
 
       Time Step    2600   June 26, 2011  15:29:57
       ----------------------------------------------
       CPU/step:     0.888 s, Total CPU:     38.46 min
       Time step:  0.00692 s, Total time:    31.00 s
       Max CFL number:  0.85E+00 at ( 51,  1, 16)
       Max divergence:  0.10E+02 at ( 54,  1,  4)
       Min divergence: -0.10E+01 at ( 50,  3, 18)
       Max VN  number:  0.32E+00 at ( 51,  3, 24)
       Total Heat Release Rate:             49.429 kW
       Radiation Loss to Boundaries:         7.910 kW
 
       Time Step    2700   June 26, 2011  15:31:26
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:     39.93 min
       Time step:  0.00879 s, Total time:    31.92 s
       Max CFL number:  0.84E+00 at ( 50,  1, 16)
       Max divergence:  0.10E+02 at ( 51,  2,  4)
       Min divergence: -0.18E+01 at ( 51,  4,  9)
       Max VN  number:  0.41E+00 at ( 50, 16, 28)
       Total Heat Release Rate:             34.767 kW
       Radiation Loss to Boundaries:         5.990 kW
 
       Time Step    2800   June 26, 2011  15:32:55
       ----------------------------------------------
       CPU/step:     0.890 s, Total CPU:     41.42 min
       Time step:  0.01018 s, Total time:    32.91 s
       Max CFL number:  0.87E+00 at ( 54,  0, 15)
       Max divergence:  0.12E+02 at ( 52,  1,  4)
       Min divergence: -0.18E+01 at ( 50,  3,  9)
       Max VN  number:  0.29E+00 at ( 55,  8, 25)
       Total Heat Release Rate:             68.514 kW
       Radiation Loss to Boundaries:        11.344 kW
 
       Time Step    2900   June 26, 2011  15:34:24
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:     42.90 min
       Time step:  0.00959 s, Total time:    33.80 s
       Max CFL number:  0.88E+00 at ( 51,  1, 22)
       Max divergence:  0.65E+01 at ( 54,  6,  4)
       Min divergence: -0.96E+00 at ( 48,  1,  9)
       Max VN  number:  0.21E+00 at ( 52, 23, 28)
       Total Heat Release Rate:             34.119 kW
       Radiation Loss to Boundaries:         6.534 kW
 
       Time Step    3000   June 26, 2011  15:35:53
       ----------------------------------------------
       CPU/step:     0.891 s, Total CPU:     44.38 min
       Time step:  0.00863 s, Total time:    34.73 s
       Max CFL number:  0.91E+00 at ( 51,  1,  8)
       Max divergence:  0.12E+02 at ( 49,  5,  4)
       Min divergence: -0.18E+01 at ( 53,  4,  7)
       Max VN  number:  0.28E+00 at ( 50, 19, 28)
       Total Heat Release Rate:             96.318 kW
       Radiation Loss to Boundaries:        14.233 kW
 
       Time Step    3100   June 26, 2011  15:37:23
       ----------------------------------------------
       CPU/step:     0.899 s, Total CPU:     45.88 min
       Time step:  0.00646 s, Total time:    35.64 s
       Max CFL number:  0.92E+00 at ( 52,  1,  4)
       Max divergence:  0.13E+02 at ( 52,  2,  4)
       Min divergence: -0.18E+01 at ( 52,  3, 13)
       Max VN  number:  0.25E+00 at ( 55,  3, 27)
       Total Heat Release Rate:             95.800 kW
       Radiation Loss to Boundaries:        15.832 kW
 
       Time Step    3200   June 26, 2011  15:38:52
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:     47.36 min
       Time step:  0.01037 s, Total time:    36.51 s
       Max CFL number:  0.86E+00 at ( 52,  9, 30)
       Max divergence:  0.11E+02 at ( 50,  2,  4)
       Min divergence: -0.11E+01 at ( 54,  3, 23)
       Max VN  number:  0.31E+00 at ( 47,  7, 27)
       Total Heat Release Rate:             42.515 kW
       Radiation Loss to Boundaries:         7.736 kW
 
       Time Step    3300   June 26, 2011  15:40:21
       ----------------------------------------------
       CPU/step:     0.890 s, Total CPU:     48.84 min
       Time step:  0.00944 s, Total time:    37.46 s
       Max CFL number:  0.86E+00 at ( 53,  2, 16)
       Max divergence:  0.11E+02 at ( 54,  2,  4)
       Min divergence: -0.25E+01 at ( 51,  5,  7)
       Max VN  number:  0.29E+00 at ( 52, 53, 30)
       Total Heat Release Rate:             68.901 kW
       Radiation Loss to Boundaries:        11.137 kW
 
       Time Step    3400   June 26, 2011  15:41:50
       ----------------------------------------------
       CPU/step:     0.890 s, Total CPU:     50.32 min
       Time step:  0.00950 s, Total time:    38.38 s
       Max CFL number:  0.91E+00 at ( 52,  2, 17)
       Max divergence:  0.11E+02 at ( 54,  3,  4)
       Min divergence: -0.17E+01 at ( 52,  3, 18)
       Max VN  number:  0.33E+00 at ( 50, 14, 28)
       Total Heat Release Rate:             73.376 kW
       Radiation Loss to Boundaries:        11.280 kW
 
       Time Step    3500   June 26, 2011  15:43:19
       ----------------------------------------------
       CPU/step:     0.888 s, Total CPU:     51.80 min
       Time step:  0.00864 s, Total time:    39.39 s
       Max CFL number:  0.85E+00 at ( 51,  1, 19)
       Max divergence:  0.81E+01 at ( 54,  1,  4)
       Min divergence: -0.18E+01 at ( 49,  1,  4)
       Max VN  number:  0.22E+00 at ( 54, 16, 28)
       Total Heat Release Rate:             23.528 kW
       Radiation Loss to Boundaries:         5.831 kW
 
       Time Step    3600   June 26, 2011  15:44:48
       ----------------------------------------------
       CPU/step:     0.888 s, Total CPU:     53.28 min
       Time step:  0.01023 s, Total time:    40.33 s
       Max CFL number:  0.80E+00 at ( 50,  0, 27)
       Max divergence:  0.11E+02 at ( 54,  1,  4)
       Min divergence: -0.19E+01 at ( 52,  4, 13)
       Max VN  number:  0.30E+00 at ( 51,  3, 12)
       Total Heat Release Rate:             72.939 kW
       Radiation Loss to Boundaries:        12.561 kW
 
       Time Step    3700   June 26, 2011  15:46:16
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:     54.76 min
       Time step:  0.01008 s, Total time:    41.23 s
       Max CFL number:  0.87E+00 at ( 55,  1, 24)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.13E+01 at ( 50,  5,  6)
       Max VN  number:  0.28E+00 at ( 51,  3, 27)
       Total Heat Release Rate:             85.600 kW
       Radiation Loss to Boundaries:        13.769 kW
 
       Time Step    3800   June 26, 2011  15:47:45
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:     56.23 min
       Time step:  0.00911 s, Total time:    42.08 s
       Max CFL number:  0.92E+00 at ( 51,  1, 22)
       Max divergence:  0.11E+02 at ( 53,  6,  4)
       Min divergence: -0.11E+01 at ( 51,  1,  4)
       Max VN  number:  0.28E+00 at ( 51,  3, 27)
       Total Heat Release Rate:             75.635 kW
       Radiation Loss to Boundaries:        12.714 kW
 
       Time Step    3900   June 26, 2011  15:49:14
       ----------------------------------------------
       CPU/step:     0.890 s, Total CPU:     57.71 min
       Time step:  0.00950 s, Total time:    42.96 s
       Max CFL number:  0.10E+01 at ( 50,  1, 21)
       Max divergence:  0.11E+02 at ( 52,  6,  4)
       Min divergence: -0.18E+01 at ( 51,  2, 12)
       Max VN  number:  0.38E+00 at ( 51,  4, 27)
       Total Heat Release Rate:             81.555 kW
       Radiation Loss to Boundaries:        13.461 kW
 
       Time Step    4000   June 26, 2011  15:50:42
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:     59.18 min
       Time step:  0.00936 s, Total time:    43.87 s
       Max CFL number:  0.93E+00 at ( 50,  1, 20)
       Max divergence:  0.12E+02 at ( 54,  2,  4)
       Min divergence: -0.13E+01 at ( 53,  1,  8)
       Max VN  number:  0.28E+00 at ( 49,  3, 27)
       Total Heat Release Rate:             32.487 kW
       Radiation Loss to Boundaries:         7.536 kW
 
       Time Step    4100   June 26, 2011  15:52:10
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:      1.01 hr
       Time step:  0.00974 s, Total time:    44.87 s
       Max CFL number:  0.86E+00 at ( 52,  0, 13)
       Max divergence:  0.11E+02 at ( 52,  1,  4)
       Min divergence: -0.30E+01 at ( 51,  3,  9)
       Max VN  number:  0.35E+00 at ( 59,  3, 28)
       Total Heat Release Rate:             80.035 kW
       Radiation Loss to Boundaries:        13.794 kW
 
       Time Step    4200   June 26, 2011  15:53:39
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      1.04 hr
       Time step:  0.00909 s, Total time:    45.70 s
       Max CFL number:  0.91E+00 at ( 54,  1, 25)
       Max divergence:  0.10E+02 at ( 50,  2,  4)
       Min divergence: -0.23E+01 at ( 52,  3, 15)
       Max VN  number:  0.29E+00 at ( 52,  3,  5)
       Total Heat Release Rate:             83.585 kW
       Radiation Loss to Boundaries:        13.092 kW
 
       Time Step    4300   June 26, 2011  15:55:08
       ----------------------------------------------
       CPU/step:     0.888 s, Total CPU:      1.06 hr
       Time step:  0.00798 s, Total time:    46.57 s
       Max CFL number:  0.96E+00 at ( 51,  1, 14)
       Max divergence:  0.11E+02 at ( 53,  5,  4)
       Min divergence: -0.21E+01 at ( 50,  3,  8)
       Max VN  number:  0.35E+00 at ( 52, 20, 28)
       Total Heat Release Rate:             85.135 kW
       Radiation Loss to Boundaries:        14.601 kW
 
       Time Step    4400   June 26, 2011  15:56:36
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:      1.08 hr
       Time step:  0.00741 s, Total time:    47.35 s
       Max CFL number:  0.83E+00 at ( 51,  2, 11)
       Max divergence:  0.11E+02 at ( 49,  5,  4)
       Min divergence: -0.33E+01 at ( 53,  3, 11)
       Max VN  number:  0.22E+00 at ( 52,  3,  8)
       Total Heat Release Rate:            113.912 kW
       Radiation Loss to Boundaries:        17.436 kW
 
       Time Step    4500   June 26, 2011  15:58:05
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      1.11 hr
       Time step:  0.00808 s, Total time:    48.21 s
       Max CFL number:  0.89E+00 at ( 52,  1,  7)
       Max divergence:  0.10E+02 at ( 50,  6,  4)
       Min divergence: -0.28E+01 at ( 51,  6,  7)
       Max VN  number:  0.28E+00 at ( 52,  3, 25)
       Total Heat Release Rate:            105.681 kW
       Radiation Loss to Boundaries:        18.588 kW
 
       Time Step    4600   June 26, 2011  15:59:34
       ----------------------------------------------
       CPU/step:     0.889 s, Total CPU:      1.13 hr
       Time step:  0.00708 s, Total time:    48.97 s
       Max CFL number:  0.79E+00 at ( 51,  1, 23)
       Max divergence:  0.12E+02 at ( 49,  3,  4)
       Min divergence: -0.11E+01 at ( 53,  1,  4)
       Max VN  number:  0.37E+00 at ( 51,  3, 27)
       Total Heat Release Rate:             95.019 kW
       Radiation Loss to Boundaries:        16.068 kW
 
       Time Step    4700   June 26, 2011  16:01:01
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:      1.16 hr
       Time step:  0.00992 s, Total time:    49.84 s
       Max CFL number:  0.86E+00 at ( 51,  1, 22)
       Max divergence:  0.11E+02 at ( 49,  2,  4)
       Min divergence: -0.20E+01 at ( 51,  4,  9)
       Max VN  number:  0.29E+00 at ( 53,  3, 22)
       Total Heat Release Rate:             40.256 kW
       Radiation Loss to Boundaries:         8.101 kW
 
       Time Step    4800   June 26, 2011  16:02:30
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:      1.18 hr
       Time step:  0.00849 s, Total time:    50.78 s
       Max CFL number:  0.88E+00 at ( 49,  1, 19)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.42E+01 at ( 53,  3, 11)
       Max VN  number:  0.45E+00 at ( 50,  3, 25)
       Total Heat Release Rate:            114.867 kW
       Radiation Loss to Boundaries:        18.810 kW
 
       Time Step    4900   June 26, 2011  16:03:58
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      1.21 hr
       Time step:  0.00849 s, Total time:    51.55 s
       Max CFL number:  0.80E+00 at ( 53,  2, 23)
       Max divergence:  0.12E+02 at ( 49,  3,  4)
       Min divergence: -0.20E+01 at ( 50,  3, 11)
       Max VN  number:  0.30E+00 at ( 52,  1, 28)
       Total Heat Release Rate:             65.536 kW
       Radiation Loss to Boundaries:        12.329 kW
 
       Time Step    5000   June 26, 2011  16:05:26
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:      1.23 hr
       Time step:  0.00949 s, Total time:    52.46 s
       Max CFL number:  0.10E+01 at ( 50,  1, 15)
       Max divergence:  0.98E+01 at ( 54,  5,  4)
       Min divergence: -0.20E+01 at ( 53,  6,  7)
       Max VN  number:  0.29E+00 at ( 51,  5, 27)
       Total Heat Release Rate:             67.460 kW
       Radiation Loss to Boundaries:        13.079 kW
 
       Time Step    5100   June 26, 2011  16:06:55
       ----------------------------------------------
       CPU/step:     0.881 s, Total CPU:      1.26 hr
       Time step:  0.00898 s, Total time:    53.41 s
       Max CFL number:  0.89E+00 at ( 50,  1, 13)
       Max divergence:  0.12E+02 at ( 49,  1,  4)
       Min divergence: -0.13E+01 at ( 50,  3, 12)
       Max VN  number:  0.26E+00 at ( 49,  3, 13)
       Total Heat Release Rate:             28.450 kW
       Radiation Loss to Boundaries:         7.824 kW
 
       Time Step    5200   June 26, 2011  16:08:23
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      1.28 hr
       Time step:  0.00899 s, Total time:    54.37 s
       Max CFL number:  0.84E+00 at ( 55, 21, 30)
       Max divergence:  0.92E+01 at ( 53,  2,  4)
       Min divergence: -0.37E+01 at ( 55, 22, 30)
       Max VN  number:  0.44E+00 at ( 55, 22, 30)
       Total Heat Release Rate:             84.417 kW
       Radiation Loss to Boundaries:        14.325 kW
 
       Time Step    5300   June 26, 2011  16:09:51
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:      1.31 hr
       Time step:  0.01014 s, Total time:    55.32 s
       Max CFL number:  0.93E+00 at ( 50,  1, 21)
       Max divergence:  0.12E+02 at ( 49,  6,  4)
       Min divergence: -0.23E+01 at ( 53,  3,  8)
       Max VN  number:  0.55E+00 at ( 51,  4, 27)
       Total Heat Release Rate:            112.938 kW
       Radiation Loss to Boundaries:        18.919 kW
 
       Time Step    5400   June 26, 2011  16:11:20
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:      1.33 hr
       Time step:  0.00833 s, Total time:    56.23 s
       Max CFL number:  0.91E+00 at ( 48,  1, 21)
       Max divergence:  0.11E+02 at ( 52,  6,  4)
       Min divergence: -0.18E+01 at ( 50,  3,  9)
       Max VN  number:  0.20E+00 at ( 49,  3, 19)
       Total Heat Release Rate:            120.124 kW
       Radiation Loss to Boundaries:        19.673 kW
 
       Time Step    5500   June 26, 2011  16:12:48
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:      1.35 hr
       Time step:  0.00849 s, Total time:    57.02 s
       Max CFL number:  0.95E+00 at ( 49,  2, 23)
       Max divergence:  0.11E+02 at ( 53,  6,  4)
       Min divergence: -0.15E+01 at ( 53,  3, 15)
       Max VN  number:  0.27E+00 at ( 49,  8, 28)
       Total Heat Release Rate:             83.268 kW
       Radiation Loss to Boundaries:        15.380 kW
 
       Time Step    5600   June 26, 2011  16:14:17
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:      1.38 hr
       Time step:  0.00812 s, Total time:    57.92 s
       Max CFL number:  0.91E+00 at ( 53,  1, 14)
       Max divergence:  0.11E+02 at ( 54,  3,  4)
       Min divergence: -0.26E+01 at ( 51,  3, 15)
       Max VN  number:  0.31E+00 at ( 52, 36, 28)
       Total Heat Release Rate:            157.491 kW
       Radiation Loss to Boundaries:        24.186 kW
 
       Time Step    5700   June 26, 2011  16:15:45
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:      1.40 hr
       Time step:  0.00874 s, Total time:    58.73 s
       Max CFL number:  0.94E+00 at ( 51,  1, 10)
       Max divergence:  0.11E+02 at ( 49,  3,  4)
       Min divergence: -0.28E+01 at ( 49,  3,  9)
       Max VN  number:  0.47E+00 at ( 52, 14, 28)
       Total Heat Release Rate:            113.762 kW
       Radiation Loss to Boundaries:        21.039 kW
 
       Time Step    5800   June 26, 2011  16:17:14
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:      1.43 hr
       Time step:  0.00753 s, Total time:    59.51 s
       Max CFL number:  0.98E+00 at ( 47, 11, 30)
       Max divergence:  0.13E+02 at ( 51,  1,  4)
       Min divergence: -0.43E+01 at ( 47, 13, 30)
       Max VN  number:  0.31E+00 at ( 50, 43, 28)
       Total Heat Release Rate:            114.263 kW
       Radiation Loss to Boundaries:        20.342 kW
 
       Time Step    5900   June 26, 2011  16:18:43
       ----------------------------------------------
       CPU/step:     0.889 s, Total CPU:      1.45 hr
       Time step:  0.00727 s, Total time:    60.17 s
       Max CFL number:  0.85E+00 at ( 52,  2, 13)
       Max divergence:  0.12E+02 at ( 50,  6,  4)
       Min divergence: -0.13E+01 at ( 53,  5,  5)
       Max VN  number:  0.26E+00 at ( 50,  6,  6)
       Total Heat Release Rate:            143.858 kW
       Radiation Loss to Boundaries:        26.396 kW
 
       Time Step    6000   June 26, 2011  16:20:11
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:      1.48 hr
       Time step:  0.00768 s, Total time:    60.94 s
       Max CFL number:  0.82E+00 at ( 47, 16, 30)
       Max divergence:  0.11E+02 at ( 54,  3,  4)
       Min divergence: -0.56E+01 at ( 47, 17, 30)
       Max VN  number:  0.34E+00 at ( 48, 16, 28)
       Total Heat Release Rate:            121.469 kW
       Radiation Loss to Boundaries:        20.255 kW
 
       Time Step    6100   June 26, 2011  16:21:40
       ----------------------------------------------
       CPU/step:     0.888 s, Total CPU:      1.50 hr
       Time step:  0.00753 s, Total time:    61.73 s
       Max CFL number:  0.82E+00 at ( 52,  2, 26)
       Max divergence:  0.11E+02 at ( 50,  6,  4)
       Min divergence: -0.28E+01 at ( 53,  3,  9)
       Max VN  number:  0.31E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            107.752 kW
       Radiation Loss to Boundaries:        21.027 kW
 
       Time Step    6200   June 26, 2011  16:23:08
       ----------------------------------------------
       CPU/step:     0.881 s, Total CPU:      1.53 hr
       Time step:  0.00917 s, Total time:    62.56 s
       Max CFL number:  0.97E+00 at ( 53,  1, 18)
       Max divergence:  0.12E+02 at ( 53,  6,  4)
       Min divergence: -0.20E+01 at ( 50,  4,  5)
       Max VN  number:  0.25E+00 at ( 52,  3, 27)
       Total Heat Release Rate:            100.823 kW
       Radiation Loss to Boundaries:        17.843 kW
 
       Time Step    6300   June 26, 2011  16:24:37
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:      1.55 hr
       Time step:  0.00938 s, Total time:    63.40 s
       Max CFL number:  0.88E+00 at ( 52,  2, 13)
       Max divergence:  0.11E+02 at ( 53,  4,  4)
       Min divergence: -0.17E+01 at ( 50,  4, 16)
       Max VN  number:  0.51E+00 at ( 55,  5, 27)
       Total Heat Release Rate:             83.519 kW
       Radiation Loss to Boundaries:        15.698 kW
 
       Time Step    6400   June 26, 2011  16:26:05
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:      1.58 hr
       Time step:  0.01053 s, Total time:    64.33 s
       Max CFL number:  0.96E+00 at ( 50,  1, 10)
       Max divergence:  0.12E+02 at ( 51,  6,  4)
       Min divergence: -0.33E+01 at ( 52,  4, 10)
       Max VN  number:  0.47E+00 at ( 51,  3, 27)
       Total Heat Release Rate:             98.914 kW
       Radiation Loss to Boundaries:        19.162 kW
 
       Time Step    6500   June 26, 2011  16:27:34
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:      1.60 hr
       Time step:  0.00871 s, Total time:    65.13 s
       Max CFL number:  0.97E+00 at ( 51,  1, 12)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.16E+01 at ( 55,  3, 10)
       Max VN  number:  0.25E+00 at ( 50,  5, 28)
       Total Heat Release Rate:            102.698 kW
       Radiation Loss to Boundaries:        18.609 kW
 
       Time Step    6600   June 26, 2011  16:29:02
       ----------------------------------------------
       CPU/step:     0.881 s, Total CPU:      1.62 hr
       Time step:  0.00769 s, Total time:    65.92 s
       Max CFL number:  0.86E+00 at ( 52,  1, 19)
       Max divergence:  0.11E+02 at ( 50,  1,  4)
       Min divergence: -0.23E+01 at ( 53,  4,  4)
       Max VN  number:  0.19E+00 at ( 53,  3, 26)
       Total Heat Release Rate:            117.668 kW
       Radiation Loss to Boundaries:        22.528 kW
 
       Time Step    6700   June 26, 2011  16:30:31
       ----------------------------------------------
       CPU/step:     0.889 s, Total CPU:      1.65 hr
       Time step:  0.00872 s, Total time:    66.78 s
       Max CFL number:  0.89E+00 at ( 52,  1, 13)
       Max divergence:  0.10E+02 at ( 49,  6,  4)
       Min divergence: -0.13E+01 at ( 50,  5,  4)
       Max VN  number:  0.38E+00 at ( 52, 20, 28)
       Total Heat Release Rate:            123.406 kW
       Radiation Loss to Boundaries:        22.683 kW
 
       Time Step    6800   June 26, 2011  16:31:59
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:      1.67 hr
       Time step:  0.00938 s, Total time:    67.57 s
       Max CFL number:  0.90E+00 at ( 49,  1, 25)
       Max divergence:  0.11E+02 at ( 54,  2,  4)
       Min divergence: -0.44E+01 at ( 53,  4, 15)
       Max VN  number:  0.40E+00 at ( 52,  3, 14)
       Total Heat Release Rate:            145.525 kW
       Radiation Loss to Boundaries:        24.458 kW
 
       Time Step    6900   June 26, 2011  16:33:28
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:      1.70 hr
       Time step:  0.00901 s, Total time:    68.37 s
       Max CFL number:  0.86E+00 at ( 47,  1, 15)
       Max divergence:  0.11E+02 at ( 51,  6,  4)
       Min divergence: -0.17E+01 at ( 52,  3, 12)
       Max VN  number:  0.27E+00 at ( 48,  6,  4)
       Total Heat Release Rate:            116.662 kW
       Radiation Loss to Boundaries:        22.722 kW
 
       Time Step    7000   June 26, 2011  16:34:57
       ----------------------------------------------
       CPU/step:     0.892 s, Total CPU:      1.72 hr
       Time step:  0.00730 s, Total time:    69.14 s
       Max CFL number:  0.84E+00 at ( 52,  1, 22)
       Max divergence:  0.10E+02 at ( 54,  1,  4)
       Min divergence: -0.24E+01 at ( 52,  3, 11)
       Max VN  number:  0.41E+00 at ( 52,  7, 28)
       Total Heat Release Rate:            117.189 kW
       Radiation Loss to Boundaries:        23.006 kW
 
       Time Step    7100   June 26, 2011  16:36:26
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:      1.75 hr
       Time step:  0.00858 s, Total time:    70.01 s
       Max CFL number:  0.93E+00 at ( 48,  1,  9)
       Max divergence:  0.11E+02 at ( 49,  1,  5)
       Min divergence: -0.27E+01 at ( 51,  6, 13)
       Max VN  number:  0.27E+00 at ( 51,  6, 13)
       Total Heat Release Rate:            146.437 kW
       Radiation Loss to Boundaries:        24.811 kW
 
       Time Step    7200   June 26, 2011  16:37:54
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:      1.77 hr
       Time step:  0.00869 s, Total time:    70.77 s
       Max CFL number:  0.92E+00 at ( 50,  1, 17)
       Max divergence:  0.12E+02 at ( 49,  6,  4)
       Min divergence: -0.18E+01 at ( 52,  4,  7)
       Max VN  number:  0.28E+00 at ( 47,  3, 26)
       Total Heat Release Rate:            108.425 kW
       Radiation Loss to Boundaries:        20.625 kW
 
       Time Step    7300   June 26, 2011  16:39:23
       ----------------------------------------------
       CPU/step:     0.890 s, Total CPU:      1.80 hr
       Time step:  0.00634 s, Total time:    71.55 s
       Max CFL number:  0.88E+00 at ( 49,  1, 27)
       Max divergence:  0.12E+02 at ( 54,  3,  4)
       Min divergence: -0.24E+01 at ( 51,  4, 10)
       Max VN  number:  0.22E+00 at ( 47,  3, 27)
       Total Heat Release Rate:            101.944 kW
       Radiation Loss to Boundaries:        20.993 kW
 
       Time Step    7400   June 26, 2011  16:40:52
       ----------------------------------------------
       CPU/step:     0.888 s, Total CPU:      1.82 hr
       Time step:  0.00663 s, Total time:    72.25 s
       Max CFL number:  0.87E+00 at ( 52,  1, 19)
       Max divergence:  0.11E+02 at ( 50,  2,  4)
       Min divergence: -0.24E+01 at ( 50,  4,  7)
       Max VN  number:  0.23E+00 at ( 47,  3, 28)
       Total Heat Release Rate:            105.938 kW
       Radiation Loss to Boundaries:        23.496 kW
 
       Time Step    7500   June 26, 2011  16:42:21
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:      1.85 hr
       Time step:  0.00813 s, Total time:    73.06 s
       Max CFL number:  0.93E+00 at ( 55,  1, 21)
       Max divergence:  0.12E+02 at ( 49,  4,  4)
       Min divergence: -0.30E+01 at ( 52,  4, 13)
       Max VN  number:  0.28E+00 at ( 54,  1, 28)
       Total Heat Release Rate:            132.075 kW
       Radiation Loss to Boundaries:        23.102 kW
 
       Time Step    7600   June 26, 2011  16:43:49
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:      1.87 hr
       Time step:  0.00829 s, Total time:    73.82 s
       Max CFL number:  0.83E+00 at ( 52, 27, 30)
       Max divergence:  0.12E+02 at ( 51,  1,  4)
       Min divergence: -0.14E+01 at ( 52, 29, 30)
       Max VN  number:  0.37E+00 at ( 55,  7, 27)
       Total Heat Release Rate:            104.737 kW
       Radiation Loss to Boundaries:        22.597 kW
 
       Time Step    7700   June 26, 2011  16:45:18
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:      1.90 hr
       Time step:  0.00879 s, Total time:    74.67 s
       Max CFL number:  0.84E+00 at ( 51,  2, 13)
       Max divergence:  0.11E+02 at ( 54,  2,  4)
       Min divergence: -0.21E+01 at ( 54,  5, 13)
       Max VN  number:  0.34E+00 at ( 53,  3, 25)
       Total Heat Release Rate:            138.431 kW
       Radiation Loss to Boundaries:        25.322 kW
 
       Time Step    7800   June 26, 2011  16:46:47
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:      1.92 hr
       Time step:  0.00711 s, Total time:    75.45 s
       Max CFL number:  0.82E+00 at ( 50,  1, 19)
       Max divergence:  0.12E+02 at ( 49,  2,  4)
       Min divergence: -0.36E+01 at ( 51,  4, 11)
       Max VN  number:  0.54E+00 at ( 52, 16, 28)
       Total Heat Release Rate:            122.863 kW
       Radiation Loss to Boundaries:        22.308 kW
 
       Time Step    7900   June 26, 2011  16:48:16
       ----------------------------------------------
       CPU/step:     0.888 s, Total CPU:      1.94 hr
       Time step:  0.00783 s, Total time:    76.20 s
       Max CFL number:  0.89E+00 at ( 51,  2, 22)
       Max divergence:  0.12E+02 at ( 51,  6,  4)
       Min divergence: -0.15E+01 at ( 47,  4, 13)
       Max VN  number:  0.25E+00 at ( 47,  3, 26)
       Total Heat Release Rate:            105.033 kW
       Radiation Loss to Boundaries:        22.159 kW
 
       Time Step    8000   June 26, 2011  16:49:44
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:      1.97 hr
       Time step:  0.00851 s, Total time:    77.01 s
       Max CFL number:  0.92E+00 at ( 48,  1, 18)
       Max divergence:  0.11E+02 at ( 54,  1,  4)
       Min divergence: -0.17E+01 at ( 51,  4,  4)
       Max VN  number:  0.31E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            144.266 kW
       Radiation Loss to Boundaries:        28.151 kW
 
       Time Step    8100   June 26, 2011  16:51:13
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:      1.99 hr
       Time step:  0.00865 s, Total time:    77.80 s
       Max CFL number:  0.88E+00 at ( 50,  1, 24)
       Max divergence:  0.12E+02 at ( 54,  2,  4)
       Min divergence: -0.18E+01 at ( 55,  3,  5)
       Max VN  number:  0.42E+00 at ( 51,  3, 27)
       Total Heat Release Rate:             70.803 kW
       Radiation Loss to Boundaries:        17.866 kW
 
       Time Step    8200   June 26, 2011  16:52:41
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:      2.02 hr
       Time step:  0.00892 s, Total time:    78.62 s
       Max CFL number:  0.83E+00 at ( 54,  1, 17)
       Max divergence:  0.12E+02 at ( 49,  2,  4)
       Min divergence: -0.25E+01 at ( 48,  5,  4)
       Max VN  number:  0.37E+00 at ( 55, 49, 30)
       Total Heat Release Rate:            145.579 kW
       Radiation Loss to Boundaries:        27.318 kW
 
       Time Step    8300   June 26, 2011  16:54:10
       ----------------------------------------------
       CPU/step:     0.881 s, Total CPU:      2.04 hr
       Time step:  0.00680 s, Total time:    79.34 s
       Max CFL number:  0.80E+00 at ( 51,  2, 24)
       Max divergence:  0.11E+02 at ( 53,  6,  4)
       Min divergence: -0.24E+01 at ( 49,  3,  7)
       Max VN  number:  0.43E+00 at ( 51,  4, 27)
       Total Heat Release Rate:            107.474 kW
       Radiation Loss to Boundaries:        21.980 kW
 
       Time Step    8400   June 26, 2011  16:55:38
       ----------------------------------------------
       CPU/step:     0.881 s, Total CPU:      2.07 hr
       Time step:  0.00923 s, Total time:    80.19 s
       Max CFL number:  0.90E+00 at ( 50,  1, 21)
       Max divergence:  0.12E+02 at ( 54,  2,  4)
       Min divergence: -0.11E+01 at ( 52,  2,  4)
       Max VN  number:  0.33E+00 at ( 49,  3,  4)
       Total Heat Release Rate:             86.368 kW
       Radiation Loss to Boundaries:        19.104 kW
 
       Time Step    8500   June 26, 2011  16:57:07
       ----------------------------------------------
       CPU/step:     0.888 s, Total CPU:      2.09 hr
       Time step:  0.00783 s, Total time:    81.08 s
       Max CFL number:  0.92E+00 at ( 51,  1, 13)
       Max divergence:  0.11E+02 at ( 53,  6,  4)
       Min divergence: -0.21E+01 at ( 51,  3,  4)
       Max VN  number:  0.23E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            119.777 kW
       Radiation Loss to Boundaries:        25.315 kW
 
       Time Step    8600   June 26, 2011  16:58:35
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      2.12 hr
       Time step:  0.00743 s, Total time:    81.75 s
       Max CFL number:  0.83E+00 at ( 50,  2, 22)
       Max divergence:  0.98E+01 at ( 49,  6,  4)
       Min divergence: -0.23E+01 at ( 52,  3, 21)
       Max VN  number:  0.51E+00 at ( 52,  3, 23)
       Total Heat Release Rate:            153.856 kW
       Radiation Loss to Boundaries:        30.910 kW
 
       Time Step    8700   June 26, 2011  17:00:03
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:      2.14 hr
       Time step:  0.00664 s, Total time:    82.43 s
       Max CFL number:  0.84E+00 at ( 50,  2, 27)
       Max divergence:  0.10E+02 at ( 50,  2,  4)
       Min divergence: -0.18E+01 at ( 51,  6, 27)
       Max VN  number:  0.29E+00 at ( 51,  6, 27)
       Total Heat Release Rate:            107.112 kW
       Radiation Loss to Boundaries:        22.720 kW
 
       Time Step    8800   June 26, 2011  17:01:32
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      2.17 hr
       Time step:  0.00856 s, Total time:    83.23 s
       Max CFL number:  0.84E+00 at ( 51,  1, 22)
       Max divergence:  0.13E+02 at ( 51,  3,  4)
       Min divergence: -0.18E+01 at ( 51,  4,  9)
       Max VN  number:  0.29E+00 at ( 51,  3, 14)
       Total Heat Release Rate:            128.754 kW
       Radiation Loss to Boundaries:        27.296 kW
 
       Time Step    8900   June 26, 2011  17:03:00
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:      2.19 hr
       Time step:  0.00792 s, Total time:    84.00 s
       Max CFL number:  0.95E+00 at ( 50,  1, 25)
       Max divergence:  0.10E+02 at ( 50,  6,  4)
       Min divergence: -0.20E+01 at ( 50,  3, 13)
       Max VN  number:  0.31E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            194.146 kW
       Radiation Loss to Boundaries:        34.432 kW
 
       Time Step    9000   June 26, 2011  17:04:29
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:      2.21 hr
       Time step:  0.00679 s, Total time:    84.75 s
       Max CFL number:  0.89E+00 at ( 51,  1, 12)
       Max divergence:  0.12E+02 at ( 50,  1,  4)
       Min divergence: -0.40E+01 at ( 53,  4,  8)
       Max VN  number:  0.34E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            128.027 kW
       Radiation Loss to Boundaries:        26.657 kW
 
       Time Step    9100   June 26, 2011  17:05:57
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:      2.24 hr
       Time step:  0.00828 s, Total time:    85.53 s
       Max CFL number:  0.88E+00 at ( 52,  1, 19)
       Max divergence:  0.12E+02 at ( 53,  6,  4)
       Min divergence: -0.45E+01 at ( 50,  3,  7)
       Max VN  number:  0.30E+00 at ( 47, 10, 27)
       Total Heat Release Rate:            181.217 kW
       Radiation Loss to Boundaries:        34.160 kW
 
       Time Step    9200   June 26, 2011  17:07:25
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:      2.26 hr
       Time step:  0.00761 s, Total time:    86.26 s
       Max CFL number:  0.88E+00 at ( 50,  1, 27)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.30E+01 at ( 53,  6,  6)
       Max VN  number:  0.36E+00 at ( 47,  4, 26)
       Total Heat Release Rate:            118.170 kW
       Radiation Loss to Boundaries:        26.285 kW
 
       Time Step    9300   June 26, 2011  17:08:54
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:      2.29 hr
       Time step:  0.00801 s, Total time:    87.05 s
       Max CFL number:  0.98E+00 at ( 52,  1, 12)
       Max divergence:  0.10E+02 at ( 49,  3,  4)
       Min divergence: -0.28E+01 at ( 52,  3, 14)
       Max VN  number:  0.43E+00 at ( 51,  3, 14)
       Total Heat Release Rate:            132.365 kW
       Radiation Loss to Boundaries:        28.299 kW
 
       Time Step    9400   June 26, 2011  17:10:23
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:      2.31 hr
       Time step:  0.00648 s, Total time:    87.72 s
       Max CFL number:  0.87E+00 at ( 51,  1, 22)
       Max divergence:  0.12E+02 at ( 53,  3,  4)
       Min divergence: -0.32E+01 at ( 52,  3, 13)
       Max VN  number:  0.27E+00 at ( 51,  5, 27)
       Total Heat Release Rate:            177.168 kW
       Radiation Loss to Boundaries:        33.264 kW
 
       Time Step    9500   June 26, 2011  17:11:51
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:      2.34 hr
       Time step:  0.00809 s, Total time:    88.42 s
       Max CFL number:  0.99E+00 at ( 48,  1, 29)
       Max divergence:  0.90E+01 at ( 48,  1,  4)
       Min divergence: -0.16E+01 at ( 53,  2,  4)
       Max VN  number:  0.31E+00 at ( 52, 36, 28)
       Total Heat Release Rate:             94.665 kW
       Radiation Loss to Boundaries:        22.813 kW
 
       Time Step    9600   June 26, 2011  17:13:19
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      2.36 hr
       Time step:  0.00750 s, Total time:    89.17 s
       Max CFL number:  0.92E+00 at ( 53,  1, 21)
       Max divergence:  0.12E+02 at ( 51,  1,  4)
       Min divergence: -0.22E+01 at ( 50,  3, 14)
       Max VN  number:  0.30E+00 at ( 45,  3, 23)
       Total Heat Release Rate:             95.922 kW
       Radiation Loss to Boundaries:        22.076 kW
 
       Time Step    9700   June 26, 2011  17:14:48
       ----------------------------------------------
       CPU/step:     0.893 s, Total CPU:      2.39 hr
       Time step:  0.00633 s, Total time:    89.89 s
       Max CFL number:  0.82E+00 at ( 52,  1, 12)
       Max divergence:  0.12E+02 at ( 52,  2,  4)
       Min divergence: -0.27E+01 at ( 54,  3, 17)
       Max VN  number:  0.27E+00 at ( 52, 10, 28)
       Total Heat Release Rate:            116.503 kW
       Radiation Loss to Boundaries:        25.354 kW
 
       Time Step    9800   June 26, 2011  17:16:17
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:      2.41 hr
       Time step:  0.00713 s, Total time:    90.67 s
       Max CFL number:  0.84E+00 at ( 52,  2, 10)
       Max divergence:  0.13E+02 at ( 54,  1,  4)
       Min divergence: -0.32E+01 at ( 54,  3,  9)
       Max VN  number:  0.32E+00 at ( 55, 11, 28)
       Total Heat Release Rate:            137.613 kW
       Radiation Loss to Boundaries:        27.594 kW
 
       Time Step    9900   June 26, 2011  17:17:46
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:      2.44 hr
       Time step:  0.00661 s, Total time:    91.36 s
       Max CFL number:  0.89E+00 at ( 48,  1, 17)
       Max divergence:  0.11E+02 at ( 51,  6,  4)
       Min divergence: -0.27E+01 at ( 51,  4,  8)
       Max VN  number:  0.22E+00 at ( 50, 36, 28)
       Total Heat Release Rate:            111.893 kW
       Radiation Loss to Boundaries:        26.023 kW
 
       Time Step   10000   June 26, 2011  17:19:14
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:      2.46 hr
       Time step:  0.00840 s, Total time:    92.13 s
       Max CFL number:  0.92E+00 at ( 53,  1, 22)
       Max divergence:  0.12E+02 at ( 50,  1,  4)
       Min divergence: -0.33E+01 at ( 53,  4, 10)
       Max VN  number:  0.28E+00 at ( 52,  3, 13)
       Total Heat Release Rate:            138.006 kW
       Radiation Loss to Boundaries:        29.353 kW
 
       Time Step   10100   June 26, 2011  17:20:43
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:      2.49 hr
       Time step:  0.00848 s, Total time:    92.84 s
       Max CFL number:  0.90E+00 at ( 51,  1, 19)
       Max divergence:  0.11E+02 at ( 54,  2,  4)
       Min divergence: -0.22E+01 at ( 49,  3,  8)
       Max VN  number:  0.37E+00 at ( 53,  3, 24)
       Total Heat Release Rate:            139.128 kW
       Radiation Loss to Boundaries:        29.367 kW
 
       Time Step   10200   June 26, 2011  17:22:12
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:      2.51 hr
       Time step:  0.00672 s, Total time:    93.59 s
       Max CFL number:  0.79E+00 at ( 50,  1, 16)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.39E+01 at ( 49,  6, 10)
       Max VN  number:  0.38E+00 at ( 47,  3, 27)
       Total Heat Release Rate:            192.526 kW
       Radiation Loss to Boundaries:        43.066 kW
 
       Time Step   10300   June 26, 2011  17:23:40
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:      2.53 hr
       Time step:  0.00744 s, Total time:    94.34 s
       Max CFL number:  0.97E+00 at ( 51,  1, 18)
       Max divergence:  0.12E+02 at ( 49,  1,  4)
       Min divergence: -0.30E+01 at ( 51,  3,  7)
       Max VN  number:  0.32E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            123.338 kW
       Radiation Loss to Boundaries:        28.321 kW
 
       Time Step   10400   June 26, 2011  17:25:09
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:      2.56 hr
       Time step:  0.00735 s, Total time:    95.07 s
       Max CFL number:  0.90E+00 at ( 54,  1, 13)
       Max divergence:  0.11E+02 at ( 51,  6,  4)
       Min divergence: -0.30E+01 at ( 53,  5, 10)
       Max VN  number:  0.30E+00 at ( 47,  3, 27)
       Total Heat Release Rate:            166.800 kW
       Radiation Loss to Boundaries:        31.960 kW
 
       Time Step   10500   June 26, 2011  17:26:38
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:      2.58 hr
       Time step:  0.00593 s, Total time:    95.76 s
       Max CFL number:  0.81E+00 at ( 52,  0, 22)
       Max divergence:  0.12E+02 at ( 49,  3,  4)
       Min divergence: -0.19E+01 at ( 53,  3, 19)
       Max VN  number:  0.37E+00 at ( 52,  3, 21)
       Total Heat Release Rate:            153.156 kW
       Radiation Loss to Boundaries:        33.025 kW
 
       Time Step   10600   June 26, 2011  17:28:06
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:      2.61 hr
       Time step:  0.00631 s, Total time:    96.44 s
       Max CFL number:  0.94E+00 at ( 50,  1, 21)
       Max divergence:  0.12E+02 at ( 49,  5,  4)
       Min divergence: -0.23E+01 at ( 49,  3, 13)
       Max VN  number:  0.29E+00 at ( 55,  4, 27)
       Total Heat Release Rate:            144.123 kW
       Radiation Loss to Boundaries:        30.725 kW
 
       Time Step   10700   June 26, 2011  17:29:36
       ----------------------------------------------
       CPU/step:     0.890 s, Total CPU:      2.63 hr
       Time step:  0.00765 s, Total time:    97.15 s
       Max CFL number:  0.79E+00 at ( 51,  0, 24)
       Max divergence:  0.96E+01 at ( 49,  1,  4)
       Min divergence: -0.14E+01 at ( 49,  3, 11)
       Max VN  number:  0.48E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            176.274 kW
       Radiation Loss to Boundaries:        34.234 kW
 
       Time Step   10800   June 26, 2011  17:31:04
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:      2.66 hr
       Time step:  0.00763 s, Total time:    97.86 s
       Max CFL number:  0.86E+00 at ( 52,  1, 16)
       Max divergence:  0.12E+02 at ( 53,  3,  4)
       Min divergence: -0.26E+01 at ( 50,  3, 19)
       Max VN  number:  0.28E+00 at ( 47, 26, 27)
       Total Heat Release Rate:            147.620 kW
       Radiation Loss to Boundaries:        31.600 kW
 
       Time Step   10900   June 26, 2011  17:32:33
       ----------------------------------------------
       CPU/step:     0.889 s, Total CPU:      2.68 hr
       Time step:  0.00691 s, Total time:    98.62 s
       Max CFL number:  0.85E+00 at ( 48,  2, 14)
       Max divergence:  0.12E+02 at ( 49,  2,  4)
       Min divergence: -0.44E+01 at ( 54,  3, 16)
       Max VN  number:  0.28E+00 at ( 54,  3, 16)
       Total Heat Release Rate:            229.815 kW
       Radiation Loss to Boundaries:        40.945 kW
 
       Time Step   11000   June 26, 2011  17:34:02
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:      2.71 hr
       Time step:  0.00734 s, Total time:    99.35 s
       Max CFL number:  0.86E+00 at ( 52,  2, 13)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.40E+01 at ( 51,  4,  7)
       Max VN  number:  0.26E+00 at ( 50, 13, 27)
       Total Heat Release Rate:            153.609 kW
       Radiation Loss to Boundaries:        34.151 kW
 
       Time Step   11100   June 26, 2011  17:35:30
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:      2.73 hr
       Time step:  0.00737 s, Total time:   100.06 s
       Max CFL number:  0.88E+00 at ( 54,  2, 16)
       Max divergence:  0.11E+02 at ( 49,  3,  4)
       Min divergence: -0.35E+01 at ( 51,  3,  9)
       Max VN  number:  0.32E+00 at ( 51,  3,  9)
       Total Heat Release Rate:            223.586 kW
       Radiation Loss to Boundaries:        46.846 kW
 
       Time Step   11200   June 26, 2011  17:37:00
       ----------------------------------------------
       CPU/step:     0.890 s, Total CPU:      2.76 hr
       Time step:  0.00747 s, Total time:   100.72 s
       Max CFL number:  0.88E+00 at ( 51,  1,  7)
       Max divergence:  0.12E+02 at ( 49,  3,  4)
       Min divergence: -0.20E+01 at ( 49,  3, 16)
       Max VN  number:  0.29E+00 at ( 52, 33, 28)
       Total Heat Release Rate:            156.317 kW
       Radiation Loss to Boundaries:        35.242 kW
 
       Time Step   11300   June 26, 2011  17:38:28
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:      2.78 hr
       Time step:  0.00751 s, Total time:   101.49 s
       Max CFL number:  0.90E+00 at ( 50,  2,  7)
       Max divergence:  0.11E+02 at ( 54,  2,  4)
       Min divergence: -0.19E+01 at ( 53,  5, 13)
       Max VN  number:  0.21E+00 at ( 49,  1, 29)
       Total Heat Release Rate:            198.587 kW
       Radiation Loss to Boundaries:        41.754 kW
 
       Time Step   11400   June 26, 2011  17:39:57
       ----------------------------------------------
       CPU/step:     0.891 s, Total CPU:      2.81 hr
       Time step:  0.00744 s, Total time:   102.17 s
       Max CFL number:  0.87E+00 at ( 50,  2, 19)
       Max divergence:  0.12E+02 at ( 54,  6,  4)
       Min divergence: -0.31E+01 at ( 51,  3,  7)
       Max VN  number:  0.40E+00 at ( 47,  3, 27)
       Total Heat Release Rate:            113.354 kW
       Radiation Loss to Boundaries:        29.151 kW
 
       Time Step   11500   June 26, 2011  17:41:26
       ----------------------------------------------
       CPU/step:     0.890 s, Total CPU:      2.83 hr
       Time step:  0.00621 s, Total time:   102.93 s
       Max CFL number:  0.95E+00 at ( 53,  1, 16)
       Max divergence:  0.11E+02 at ( 53,  3,  4)
       Min divergence: -0.26E+01 at ( 49,  3, 16)
       Max VN  number:  0.25E+00 at ( 52,  3, 24)
       Total Heat Release Rate:            150.790 kW
       Radiation Loss to Boundaries:        33.856 kW
 
       Time Step   11600   June 26, 2011  17:42:55
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:      2.85 hr
       Time step:  0.00730 s, Total time:   103.66 s
       Max CFL number:  0.85E+00 at ( 52,  1, 18)
       Max divergence:  0.11E+02 at ( 54,  6,  4)
       Min divergence: -0.43E+01 at ( 51,  3, 18)
       Max VN  number:  0.32E+00 at ( 59, 20, 28)
       Total Heat Release Rate:            175.586 kW
       Radiation Loss to Boundaries:        37.125 kW
 
       Time Step   11700   June 26, 2011  17:44:23
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:      2.88 hr
       Time step:  0.00842 s, Total time:   104.40 s
       Max CFL number:  0.92E+00 at ( 50,  1, 18)
       Max divergence:  0.10E+02 at ( 54,  4,  4)
       Min divergence: -0.30E+01 at ( 52,  4, 11)
       Max VN  number:  0.56E+00 at ( 51,  5, 27)
       Total Heat Release Rate:            180.815 kW
       Radiation Loss to Boundaries:        40.852 kW
 
       Time Step   11800   June 26, 2011  17:45:53
       ----------------------------------------------
       CPU/step:     0.888 s, Total CPU:      2.90 hr
       Time step:  0.00829 s, Total time:   105.16 s
       Max CFL number:  0.90E+00 at ( 56,  1, 17)
       Max divergence:  0.11E+02 at ( 53,  6,  4)
       Min divergence: -0.31E+01 at ( 53,  3, 14)
       Max VN  number:  0.31E+00 at ( 47, 26, 27)
       Total Heat Release Rate:            188.741 kW
       Radiation Loss to Boundaries:        41.168 kW
 
       Time Step   11900   June 26, 2011  17:47:21
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:      2.93 hr
       Time step:  0.00709 s, Total time:   105.85 s
       Max CFL number:  0.93E+00 at ( 52,  1, 18)
       Max divergence:  0.10E+02 at ( 50,  3,  4)
       Min divergence: -0.29E+01 at ( 52,  3, 19)
       Max VN  number:  0.26E+00 at ( 51,  4,  6)
       Total Heat Release Rate:            138.691 kW
       Radiation Loss to Boundaries:        32.022 kW
 
       Time Step   12000   June 26, 2011  17:48:50
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:      2.95 hr
       Time step:  0.00615 s, Total time:   106.52 s
       Max CFL number:  0.84E+00 at ( 54,  1, 19)
       Max divergence:  0.12E+02 at ( 50,  4,  4)
       Min divergence: -0.33E+01 at ( 54,  3, 18)
       Max VN  number:  0.21E+00 at ( 53,  3, 17)
       Total Heat Release Rate:            176.808 kW
       Radiation Loss to Boundaries:        35.990 kW
 
       Time Step   12100   June 26, 2011  17:50:19
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:      2.98 hr
       Time step:  0.00756 s, Total time:   107.26 s
       Max CFL number:  0.88E+00 at ( 54, 18, 30)
       Max divergence:  0.11E+02 at ( 54,  3,  4)
       Min divergence: -0.15E+01 at ( 53,  4, 10)
       Max VN  number:  0.43E+00 at ( 52, 15, 28)
       Total Heat Release Rate:            165.785 kW
       Radiation Loss to Boundaries:        36.754 kW
 
       Time Step   12200   June 26, 2011  17:51:49
       ----------------------------------------------
       CPU/step:     0.894 s, Total CPU:      3.00 hr
       Time step:  0.00633 s, Total time:   107.93 s
       Max CFL number:  0.98E+00 at ( 50,  1, 16)
       Max divergence:  0.11E+02 at ( 54,  3,  4)
       Min divergence: -0.18E+01 at ( 53,  6, 14)
       Max VN  number:  0.50E+00 at ( 51,  4, 27)
       Total Heat Release Rate:            231.879 kW
       Radiation Loss to Boundaries:        48.796 kW
 
       Time Step   12300   June 26, 2011  17:53:18
       ----------------------------------------------
       CPU/step:     0.888 s, Total CPU:      3.03 hr
       Time step:  0.00744 s, Total time:   108.60 s
       Max CFL number:  0.86E+00 at ( 45,  1, 27)
       Max divergence:  0.14E+02 at ( 53,  2,  4)
       Min divergence: -0.22E+01 at ( 52,  5, 10)
       Max VN  number:  0.45E+00 at ( 51,  5, 27)
       Total Heat Release Rate:            158.734 kW
       Radiation Loss to Boundaries:        36.083 kW
 
       Time Step   12400   June 26, 2011  17:54:47
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:      3.05 hr
       Time step:  0.00740 s, Total time:   109.43 s
       Max CFL number:  0.89E+00 at ( 51,  2, 10)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.41E+01 at ( 52,  4, 15)
       Max VN  number:  0.31E+00 at ( 51,  5, 27)
       Total Heat Release Rate:            248.764 kW
       Radiation Loss to Boundaries:        46.290 kW
 
       Time Step   12500   June 26, 2011  17:56:16
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:      3.08 hr
       Time step:  0.00741 s, Total time:   110.16 s
       Max CFL number:  0.82E+00 at ( 52,  2, 13)
       Max divergence:  0.11E+02 at ( 49,  5,  4)
       Min divergence: -0.22E+01 at ( 51,  4,  7)
       Max VN  number:  0.34E+00 at ( 51,  5, 27)
       Total Heat Release Rate:            190.943 kW
       Radiation Loss to Boundaries:        40.515 kW
 
       Time Step   12600   June 26, 2011  17:57:45
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:      3.10 hr
       Time step:  0.00608 s, Total time:   110.84 s
       Max CFL number:  0.90E+00 at ( 51,  1, 16)
       Max divergence:  0.11E+02 at ( 50,  3,  4)
       Min divergence: -0.24E+01 at ( 54,  3, 14)
       Max VN  number:  0.26E+00 at ( 53,  3, 18)
       Total Heat Release Rate:            206.288 kW
       Radiation Loss to Boundaries:        43.246 kW
 
       Time Step   12700   June 26, 2011  17:59:14
       ----------------------------------------------
       CPU/step:     0.890 s, Total CPU:      3.13 hr
       Time step:  0.00690 s, Total time:   111.51 s
       Max CFL number:  0.90E+00 at ( 51,  2, 15)
       Max divergence:  0.11E+02 at ( 54,  3,  4)
       Min divergence: -0.34E+01 at ( 50,  3, 10)
       Max VN  number:  0.30E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            204.472 kW
       Radiation Loss to Boundaries:        44.976 kW
 
       Time Step   12800   June 26, 2011  18:00:43
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:      3.15 hr
       Time step:  0.00667 s, Total time:   112.22 s
       Max CFL number:  0.91E+00 at ( 55, 10, 30)
       Max divergence:  0.11E+02 at ( 53,  6,  4)
       Min divergence: -0.43E+01 at ( 55, 12, 30)
       Max VN  number:  0.28E+00 at ( 54,  3, 25)
       Total Heat Release Rate:            183.029 kW
       Radiation Loss to Boundaries:        40.778 kW
 
       Time Step   12900   June 26, 2011  18:02:12
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:      3.18 hr
       Time step:  0.00752 s, Total time:   112.89 s
       Max CFL number:  0.93E+00 at ( 51,  0, 23)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.19E+01 at ( 52,  3, 18)
       Max VN  number:  0.28E+00 at ( 48,  2, 28)
       Total Heat Release Rate:            208.402 kW
       Radiation Loss to Boundaries:        45.218 kW
 
       Time Step   13000   June 26, 2011  18:03:41
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:      3.20 hr
       Time step:  0.00726 s, Total time:   113.58 s
       Max CFL number:  0.87E+00 at ( 51,  2, 20)
       Max divergence:  0.13E+02 at ( 49,  3,  4)
       Min divergence: -0.22E+01 at ( 50,  4,  4)
       Max VN  number:  0.50E+00 at ( 52, 41, 28)
       Total Heat Release Rate:            186.394 kW
       Radiation Loss to Boundaries:        48.562 kW
 
       Time Step   13100   June 26, 2011  18:05:11
       ----------------------------------------------
       CPU/step:     0.897 s, Total CPU:      3.22 hr
       Time step:  0.00918 s, Total time:   114.32 s
       Max CFL number:  0.93E+00 at ( 56,  1, 25)
       Max divergence:  0.11E+02 at ( 53,  4,  5)
       Min divergence: -0.19E+01 at ( 53,  3, 13)
       Max VN  number:  0.37E+00 at ( 55, 10, 28)
       Total Heat Release Rate:            243.150 kW
       Radiation Loss to Boundaries:        53.255 kW
 
       Time Step   13200   June 26, 2011  18:06:47
       ----------------------------------------------
       CPU/step:     0.960 s, Total CPU:      3.25 hr
       Time step:  0.00556 s, Total time:   114.95 s
       Max CFL number:  0.91E+00 at ( 51,  1, 24)
       Max divergence:  0.99E+01 at ( 50,  2,  4)
       Min divergence: -0.39E+01 at ( 49,  6,  6)
       Max VN  number:  0.29E+00 at ( 54,  3, 25)
       Total Heat Release Rate:            219.181 kW
       Radiation Loss to Boundaries:        46.090 kW
 
       Time Step   13300   June 26, 2011  18:08:22
       ----------------------------------------------
       CPU/step:     0.953 s, Total CPU:      3.28 hr
       Time step:  0.00642 s, Total time:   115.62 s
       Max CFL number:  0.94E+00 at ( 51,  1, 24)
       Max divergence:  0.11E+02 at ( 52,  6,  4)
       Min divergence: -0.34E+01 at ( 52,  3, 14)
       Max VN  number:  0.29E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            164.470 kW
       Radiation Loss to Boundaries:        44.187 kW
 
       Time Step   13400   June 26, 2011  18:09:57
       ----------------------------------------------
       CPU/step:     0.950 s, Total CPU:      3.30 hr
       Time step:  0.00739 s, Total time:   116.24 s
       Max CFL number:  0.95E+00 at ( 53,  2, 25)
       Max divergence:  0.11E+02 at ( 50,  5,  4)
       Min divergence: -0.37E+01 at ( 55,  6,  7)
       Max VN  number:  0.29E+00 at ( 47,  3, 27)
       Total Heat Release Rate:            260.950 kW
       Radiation Loss to Boundaries:        52.920 kW
 
       Time Step   13500   June 26, 2011  18:11:33
       ----------------------------------------------
       CPU/step:     0.953 s, Total CPU:      3.33 hr
       Time step:  0.00712 s, Total time:   116.89 s
       Max CFL number:  0.91E+00 at ( 52,  1, 22)
       Max divergence:  0.11E+02 at ( 54,  3,  4)
       Min divergence: -0.34E+01 at ( 52,  3, 22)
       Max VN  number:  0.49E+00 at ( 52, 14, 28)
       Total Heat Release Rate:            199.850 kW
       Radiation Loss to Boundaries:        44.003 kW
 
       Time Step   13600   June 26, 2011  18:13:09
       ----------------------------------------------
       CPU/step:     0.957 s, Total CPU:      3.36 hr
       Time step:  0.00597 s, Total time:   117.55 s
       Max CFL number:  0.90E+00 at ( 53,  2, 22)
       Max divergence:  0.12E+02 at ( 50,  6,  4)
       Min divergence: -0.23E+01 at ( 53,  2, 24)
       Max VN  number:  0.46E+00 at ( 51,  5, 27)
       Total Heat Release Rate:            164.300 kW
       Radiation Loss to Boundaries:        40.125 kW
 
       Time Step   13700   June 26, 2011  18:14:43
       ----------------------------------------------
       CPU/step:     0.948 s, Total CPU:      3.38 hr
       Time step:  0.00724 s, Total time:   118.23 s
       Max CFL number:  0.93E+00 at ( 51,  1, 16)
       Max divergence:  0.11E+02 at ( 54,  1,  4)
       Min divergence: -0.57E+01 at ( 55, 44, 30)
       Max VN  number:  0.49E+00 at ( 51,  4, 27)
       Total Heat Release Rate:            265.997 kW
       Radiation Loss to Boundaries:        58.228 kW
 
       Time Step   13800   June 26, 2011  18:16:19
       ----------------------------------------------
       CPU/step:     0.953 s, Total CPU:      3.41 hr
       Time step:  0.00607 s, Total time:   118.83 s
       Max CFL number:  0.96E+00 at ( 51,  1, 13)
       Max divergence:  0.12E+02 at ( 54,  3,  4)
       Min divergence: -0.37E+01 at ( 54,  4, 21)
       Max VN  number:  0.38E+00 at ( 49,  4,  7)
       Total Heat Release Rate:            235.140 kW
       Radiation Loss to Boundaries:        53.862 kW
 
       Time Step   13900   June 26, 2011  18:17:54
       ----------------------------------------------
       CPU/step:     0.952 s, Total CPU:      3.44 hr
       Time step:  0.00691 s, Total time:   119.41 s
       Max CFL number:  0.89E+00 at ( 52,  1,  7)
       Max divergence:  0.11E+02 at ( 50,  6,  4)
       Min divergence: -0.48E+01 at ( 52,  3, 13)
       Max VN  number:  0.42E+00 at ( 47,  3, 27)
       Total Heat Release Rate:            183.531 kW
       Radiation Loss to Boundaries:        47.599 kW
 
       Time Step   14000   June 26, 2011  18:19:30
       ----------------------------------------------
       CPU/step:     0.952 s, Total CPU:      3.46 hr
       Time step:  0.00642 s, Total time:   120.05 s
       Max CFL number:  0.80E+00 at ( 50,  2, 16)
       Max divergence:  0.11E+02 at ( 50,  2,  4)
       Min divergence: -0.36E+01 at ( 55, 11, 30)
       Max VN  number:  0.35E+00 at ( 52,  7, 28)
       Total Heat Release Rate:            237.144 kW
       Radiation Loss to Boundaries:        52.156 kW
 
       Time Step   14100   June 26, 2011  18:21:04
       ----------------------------------------------
       CPU/step:     0.948 s, Total CPU:      3.49 hr
       Time step:  0.00766 s, Total time:   120.71 s
       Max CFL number:  0.89E+00 at ( 52,  1, 21)
       Max divergence:  0.11E+02 at ( 50,  6,  4)
       Min divergence: -0.38E+01 at ( 59, 19, 30)
       Max VN  number:  0.28E+00 at ( 52, 22, 28)
       Total Heat Release Rate:            146.783 kW
       Radiation Loss to Boundaries:        41.163 kW
 
       Time Step   14200   June 26, 2011  18:22:40
       ----------------------------------------------
       CPU/step:     0.955 s, Total CPU:      3.52 hr
       Time step:  0.00427 s, Total time:   121.35 s
       Max CFL number:  0.80E+00 at ( 53,  1, 20)
       Max divergence:  0.12E+02 at ( 49,  4,  4)
       Min divergence: -0.30E+01 at ( 50,  1, 26)
       Max VN  number:  0.24E+00 at ( 55,  3, 27)
       Total Heat Release Rate:            371.908 kW
       Radiation Loss to Boundaries:        71.922 kW
 
       Time Step   14300   June 26, 2011  18:24:15
       ----------------------------------------------
       CPU/step:     0.945 s, Total CPU:      3.54 hr
       Time step:  0.00673 s, Total time:   121.94 s
       Max CFL number:  0.10E+01 at ( 52,  1, 22)
       Max divergence:  0.11E+02 at ( 54,  3,  4)
       Min divergence: -0.29E+01 at ( 52,  6,  9)
       Max VN  number:  0.43E+00 at ( 55,  3, 27)
       Total Heat Release Rate:            229.920 kW
       Radiation Loss to Boundaries:        53.267 kW
 
       Time Step   14400   June 26, 2011  18:25:50
       ----------------------------------------------
       CPU/step:     0.951 s, Total CPU:      3.57 hr
       Time step:  0.00721 s, Total time:   122.59 s
       Max CFL number:  0.90E+00 at ( 48,  1, 19)
       Max divergence:  0.12E+02 at ( 49,  2,  4)
       Min divergence: -0.31E+01 at ( 52,  3, 16)
       Max VN  number:  0.33E+00 at ( 47,  4, 27)
       Total Heat Release Rate:            157.129 kW
       Radiation Loss to Boundaries:        41.385 kW
 
       Time Step   14500   June 26, 2011  18:27:25
       ----------------------------------------------
       CPU/step:     0.951 s, Total CPU:      3.59 hr
       Time step:  0.00718 s, Total time:   123.27 s
       Max CFL number:  0.91E+00 at ( 52,  1, 22)
       Max divergence:  0.11E+02 at ( 54,  1,  4)
       Min divergence: -0.27E+01 at ( 55,  3, 12)
       Max VN  number:  0.38E+00 at ( 54,  3, 26)
       Total Heat Release Rate:            177.600 kW
       Radiation Loss to Boundaries:        47.307 kW
 
       Time Step   14600   June 26, 2011  18:29:00
       ----------------------------------------------
       CPU/step:     0.951 s, Total CPU:      3.62 hr
       Time step:  0.00580 s, Total time:   123.96 s
       Max CFL number:  0.89E+00 at ( 51,  1, 11)
       Max divergence:  0.11E+02 at ( 54,  2,  4)
       Min divergence: -0.23E+01 at ( 54,  5,  6)
       Max VN  number:  0.36E+00 at ( 51,  6, 27)
       Total Heat Release Rate:            274.428 kW
       Radiation Loss to Boundaries:        63.353 kW
 
       Time Step   14700   June 26, 2011  18:30:35
       ----------------------------------------------
       CPU/step:     0.949 s, Total CPU:      3.65 hr
       Time step:  0.00644 s, Total time:   124.53 s
       Max CFL number:  0.89E+00 at ( 51,  1, 17)
       Max divergence:  0.12E+02 at ( 54,  2,  4)
       Min divergence: -0.22E+01 at ( 52,  4, 13)
       Max VN  number:  0.29E+00 at ( 52, 37, 28)
       Total Heat Release Rate:            249.586 kW
       Radiation Loss to Boundaries:        56.667 kW
 
       Time Step   14800   June 26, 2011  18:32:10
       ----------------------------------------------
       CPU/step:     0.950 s, Total CPU:      3.67 hr
       Time step:  0.00638 s, Total time:   125.16 s
       Max CFL number:  0.87E+00 at ( 50,  1, 23)
       Max divergence:  0.12E+02 at ( 54,  6,  4)
       Min divergence: -0.25E+01 at ( 50,  6,  7)
       Max VN  number:  0.30E+00 at ( 48,  3, 20)
       Total Heat Release Rate:            193.752 kW
       Radiation Loss to Boundaries:        47.473 kW
 
       Time Step   14900   June 26, 2011  18:33:45
       ----------------------------------------------
       CPU/step:     0.949 s, Total CPU:      3.70 hr
       Time step:  0.00650 s, Total time:   125.83 s
       Max CFL number:  0.86E+00 at ( 51,  1, 24)
       Max divergence:  0.11E+02 at ( 50,  6,  4)
       Min divergence: -0.23E+01 at ( 49,  4, 26)
       Max VN  number:  0.21E+00 at ( 51,  3, 23)
       Total Heat Release Rate:            161.127 kW
       Radiation Loss to Boundaries:        45.806 kW
 
       Time Step   15000   June 26, 2011  18:35:20
       ----------------------------------------------
       CPU/step:     0.947 s, Total CPU:      3.73 hr
       Time step:  0.00544 s, Total time:   126.47 s
       Max CFL number:  0.81E+00 at ( 51,  1, 18)
       Max divergence:  0.12E+02 at ( 53,  3,  4)
       Min divergence: -0.28E+01 at ( 56,  1, 16)
       Max VN  number:  0.27E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            215.457 kW
       Radiation Loss to Boundaries:        51.233 kW
 
       Time Step   15100   June 26, 2011  18:36:56
       ----------------------------------------------
       CPU/step:     0.957 s, Total CPU:      3.75 hr
       Time step:  0.00544 s, Total time:   127.11 s
       Max CFL number:  0.97E+00 at ( 50,  1, 11)
       Max divergence:  0.10E+02 at ( 49,  5,  4)
       Min divergence: -0.23E+01 at ( 53,  4,  6)
       Max VN  number:  0.22E+00 at ( 53,  5, 27)
       Total Heat Release Rate:            249.240 kW
       Radiation Loss to Boundaries:        56.112 kW
 
       Time Step   15200   June 26, 2011  18:38:31
       ----------------------------------------------
       CPU/step:     0.949 s, Total CPU:      3.78 hr
       Time step:  0.00595 s, Total time:   127.69 s
       Max CFL number:  0.82E+00 at ( 52,  2, 22)
       Max divergence:  0.12E+02 at ( 54,  3,  4)
       Min divergence: -0.36E+01 at ( 55,  4, 20)
       Max VN  number:  0.31E+00 at ( 44,  3, 25)
       Total Heat Release Rate:            261.692 kW
       Radiation Loss to Boundaries:        57.098 kW
 
       Time Step   15300   June 26, 2011  18:40:06
       ----------------------------------------------
       CPU/step:     0.948 s, Total CPU:      3.81 hr
       Time step:  0.00617 s, Total time:   128.32 s
       Max CFL number:  0.84E+00 at ( 53, 31, 30)
       Max divergence:  0.12E+02 at ( 49,  4,  4)
       Min divergence: -0.26E+01 at ( 55,  3, 15)
       Max VN  number:  0.23E+00 at ( 52, 24, 28)
       Total Heat Release Rate:            199.162 kW
       Radiation Loss to Boundaries:        51.166 kW
 
       Time Step   15400   June 26, 2011  18:41:41
       ----------------------------------------------
       CPU/step:     0.952 s, Total CPU:      3.83 hr
       Time step:  0.00606 s, Total time:   128.95 s
       Max CFL number:  0.93E+00 at ( 51,  1, 20)
       Max divergence:  0.11E+02 at ( 54,  1,  4)
       Min divergence: -0.24E+01 at ( 55,  3, 13)
       Max VN  number:  0.21E+00 at ( 52,  3, 17)
       Total Heat Release Rate:            410.078 kW
       Radiation Loss to Boundaries:        76.439 kW
 
       Time Step   15500   June 26, 2011  18:43:16
       ----------------------------------------------
       CPU/step:     0.948 s, Total CPU:      3.86 hr
       Time step:  0.00622 s, Total time:   129.57 s
       Max CFL number:  0.80E+00 at ( 45,  1, 24)
       Max divergence:  0.11E+02 at ( 49,  3,  4)
       Min divergence: -0.39E+01 at ( 52, 27, 30)
       Max VN  number:  0.35E+00 at ( 51,  3, 25)
       Total Heat Release Rate:            348.660 kW
       Radiation Loss to Boundaries:        73.707 kW
 
       Time Step   15600   June 26, 2011  18:44:51
       ----------------------------------------------
       CPU/step:     0.950 s, Total CPU:      3.89 hr
       Time step:  0.00604 s, Total time:   130.17 s
       Max CFL number:  0.81E+00 at ( 51,  0, 25)
       Max divergence:  0.13E+02 at ( 52,  6,  4)
       Min divergence: -0.20E+01 at ( 51,  6, 25)
       Max VN  number:  0.48E+00 at ( 51,  5, 27)
       Total Heat Release Rate:            199.093 kW
       Radiation Loss to Boundaries:        52.615 kW
 
       Time Step   15700   June 26, 2011  18:46:27
       ----------------------------------------------
       CPU/step:     0.961 s, Total CPU:      3.91 hr
       Time step:  0.00569 s, Total time:   130.78 s
       Max CFL number:  0.96E+00 at ( 51,  1, 18)
       Max divergence:  0.12E+02 at ( 53,  6,  4)
       Min divergence: -0.23E+01 at ( 52,  6, 22)
       Max VN  number:  0.31E+00 at ( 51,  4, 27)
       Total Heat Release Rate:            340.572 kW
       Radiation Loss to Boundaries:        72.043 kW
 
       Time Step   15800   June 26, 2011  18:48:02
       ----------------------------------------------
       CPU/step:     0.950 s, Total CPU:      3.94 hr
       Time step:  0.00613 s, Total time:   131.41 s
       Max CFL number:  0.86E+00 at ( 54,  1, 17)
       Max divergence:  0.11E+02 at ( 52,  6,  4)
       Min divergence: -0.30E+01 at ( 54,  3, 22)
       Max VN  number:  0.31E+00 at ( 48, 10, 28)
       Total Heat Release Rate:            224.828 kW
       Radiation Loss to Boundaries:        55.336 kW
 
       Time Step   15900   June 26, 2011  18:49:37
       ----------------------------------------------
       CPU/step:     0.948 s, Total CPU:      3.96 hr
       Time step:  0.00615 s, Total time:   132.09 s
       Max CFL number:  0.91E+00 at ( 49,  1, 20)
       Max divergence:  0.11E+02 at ( 56,  2,  4)
       Min divergence: -0.22E+01 at ( 54,  3, 18)
       Max VN  number:  0.38E+00 at ( 50, 15, 28)
       Total Heat Release Rate:            329.612 kW
       Radiation Loss to Boundaries:        68.114 kW
 
       Time Step   16000   June 26, 2011  18:51:12
       ----------------------------------------------
       CPU/step:     0.953 s, Total CPU:      3.99 hr
       Time step:  0.00541 s, Total time:   132.66 s
       Max CFL number:  0.81E+00 at ( 55,  2, 18)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.53E+01 at ( 50,  7,  8)
       Max VN  number:  0.30E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            257.076 kW
       Radiation Loss to Boundaries:        65.341 kW
 
       Time Step   16100   June 26, 2011  18:52:47
       ----------------------------------------------
       CPU/step:     0.946 s, Total CPU:      4.02 hr
       Time step:  0.00733 s, Total time:   133.31 s
       Max CFL number:  0.89E+00 at ( 52,  1, 12)
       Max divergence:  0.12E+02 at ( 49,  4,  4)
       Min divergence: -0.42E+01 at ( 52,  5, 21)
       Max VN  number:  0.31E+00 at ( 50, 23, 28)
       Total Heat Release Rate:            312.852 kW
       Radiation Loss to Boundaries:        66.541 kW
 
       Time Step   16200   June 26, 2011  18:54:23
       ----------------------------------------------
       CPU/step:     0.954 s, Total CPU:      4.04 hr
       Time step:  0.00518 s, Total time:   133.91 s
       Max CFL number:  0.90E+00 at ( 51,  0, 17)
       Max divergence:  0.14E+02 at ( 49,  4,  4)
       Min divergence: -0.38E+01 at ( 51,  3, 24)
       Max VN  number:  0.32E+00 at ( 55,  3, 27)
       Total Heat Release Rate:            324.606 kW
       Radiation Loss to Boundaries:        72.970 kW
 
       Time Step   16300   June 26, 2011  18:55:58
       ----------------------------------------------
       CPU/step:     0.953 s, Total CPU:      4.07 hr
       Time step:  0.00582 s, Total time:   134.49 s
       Max CFL number:  0.93E+00 at ( 51,  1, 13)
       Max divergence:  0.12E+02 at ( 51,  6,  4)
       Min divergence: -0.18E+01 at ( 52,  9, 28)
       Max VN  number:  0.26E+00 at ( 52,  9, 28)
       Total Heat Release Rate:            324.233 kW
       Radiation Loss to Boundaries:        80.670 kW
 
       Time Step   16400   June 26, 2011  18:57:33
       ----------------------------------------------
       CPU/step:     0.947 s, Total CPU:      4.10 hr
       Time step:  0.00633 s, Total time:   135.04 s
       Max CFL number:  0.85E+00 at ( 47,  1, 20)
       Max divergence:  0.12E+02 at ( 54,  3,  4)
       Min divergence: -0.37E+01 at ( 54,  5, 10)
       Max VN  number:  0.39E+00 at ( 50,  3, 28)
       Total Heat Release Rate:            208.982 kW
       Radiation Loss to Boundaries:        60.023 kW
 
       Time Step   16500   June 26, 2011  18:59:08
       ----------------------------------------------
       CPU/step:     0.951 s, Total CPU:      4.12 hr
       Time step:  0.00569 s, Total time:   135.69 s
       Max CFL number:  0.90E+00 at ( 50,  1, 19)
       Max divergence:  0.13E+02 at ( 50,  6,  4)
       Min divergence: -0.28E+01 at ( 50,  2, 26)
       Max VN  number:  0.26E+00 at ( 52, 36, 28)
       Total Heat Release Rate:            306.796 kW
       Radiation Loss to Boundaries:        74.233 kW
 
       Time Step   16600   June 26, 2011  19:00:43
       ----------------------------------------------
       CPU/step:     0.951 s, Total CPU:      4.15 hr
       Time step:  0.00703 s, Total time:   136.29 s
       Max CFL number:  0.97E+00 at ( 47,  1, 24)
       Max divergence:  0.12E+02 at ( 54,  2,  4)
       Min divergence: -0.22E+01 at ( 50,  3, 15)
       Max VN  number:  0.39E+00 at ( 47,  3, 27)
       Total Heat Release Rate:            228.222 kW
       Radiation Loss to Boundaries:        57.251 kW
 
       Time Step   16700   June 26, 2011  19:02:19
       ----------------------------------------------
       CPU/step:     0.951 s, Total CPU:      4.18 hr
       Time step:  0.00585 s, Total time:   136.91 s
       Max CFL number:  0.90E+00 at ( 50,  1, 18)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.32E+01 at ( 50,  5, 23)
       Max VN  number:  0.29E+00 at ( 43,  4, 26)
       Total Heat Release Rate:            327.797 kW
       Radiation Loss to Boundaries:        71.553 kW
 
       Time Step   16800   June 26, 2011  19:03:53
       ----------------------------------------------
       CPU/step:     0.939 s, Total CPU:      4.20 hr
       Time step:  0.00709 s, Total time:   137.56 s
       Max CFL number:  0.87E+00 at ( 53,  1, 25)
       Max divergence:  0.11E+02 at ( 49,  3,  4)
       Min divergence: -0.36E+01 at ( 54,  3, 19)
       Max VN  number:  0.36E+00 at ( 52, 11, 25)
       Total Heat Release Rate:            243.092 kW
       Radiation Loss to Boundaries:        62.184 kW
 
       Time Step   16900   June 26, 2011  19:05:24
       ----------------------------------------------
       CPU/step:     0.917 s, Total CPU:      4.23 hr
       Time step:  0.00573 s, Total time:   138.19 s
       Max CFL number:  0.79E+00 at ( 54,  1, 17)
       Max divergence:  0.10E+02 at ( 55,  2,  4)
       Min divergence: -0.27E+01 at ( 50,  6,  6)
       Max VN  number:  0.21E+00 at ( 55, 11, 28)
       Total Heat Release Rate:            324.095 kW
       Radiation Loss to Boundaries:        73.002 kW
 
       Time Step   17000   June 26, 2011  19:06:49
       ----------------------------------------------
       CPU/step:     0.848 s, Total CPU:      4.25 hr
       Time step:  0.00515 s, Total time:   138.78 s
       Max CFL number:  0.83E+00 at ( 52,  1, 14)
       Max divergence:  0.11E+02 at ( 55,  3,  4)
       Min divergence: -0.21E+01 at ( 56,  4, 23)
       Max VN  number:  0.33E+00 at ( 59,  3, 27)
       Total Heat Release Rate:            311.348 kW
       Radiation Loss to Boundaries:        71.239 kW
 
       Time Step   17100   June 26, 2011  19:08:14
       ----------------------------------------------
       CPU/step:     0.845 s, Total CPU:      4.27 hr
       Time step:  0.00568 s, Total time:   139.32 s
       Max CFL number:  0.82E+00 at ( 47, 11, 30)
       Max divergence:  0.11E+02 at ( 55,  3,  5)
       Min divergence: -0.63E+01 at ( 47, 13, 30)
       Max VN  number:  0.45E+00 at ( 50,  9, 28)
       Total Heat Release Rate:            330.663 kW
       Radiation Loss to Boundaries:        72.792 kW
 
       Time Step   17200   June 26, 2011  19:09:38
       ----------------------------------------------
       CPU/step:     0.844 s, Total CPU:      4.30 hr
       Time step:  0.00560 s, Total time:   139.93 s
       Max CFL number:  0.93E+00 at ( 52,  1, 19)
       Max divergence:  0.11E+02 at ( 54,  1,  4)
       Min divergence: -0.37E+01 at ( 54,  3, 22)
       Max VN  number:  0.37E+00 at ( 50, 21, 28)
       Total Heat Release Rate:            541.498 kW
       Radiation Loss to Boundaries:       114.903 kW
 
       Time Step   17300   June 26, 2011  19:11:03
       ----------------------------------------------
       CPU/step:     0.847 s, Total CPU:      4.32 hr
       Time step:  0.00659 s, Total time:   140.49 s
       Max CFL number:  0.89E+00 at ( 52, 21, 30)
       Max divergence:  0.11E+02 at ( 49,  3,  4)
       Min divergence: -0.83E+01 at ( 52, 22, 30)
       Max VN  number:  0.46E+00 at ( 50, 21, 28)
       Total Heat Release Rate:            199.153 kW
       Radiation Loss to Boundaries:        64.326 kW
 
       Time Step   17400   June 26, 2011  19:12:30
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      4.35 hr
       Time step:  0.00646 s, Total time:   141.12 s
       Max CFL number:  0.90E+00 at ( 51,  1, 20)
       Max divergence:  0.11E+02 at ( 54,  2,  5)
       Min divergence: -0.54E+01 at ( 55,  5, 15)
       Max VN  number:  0.32E+00 at ( 50, 12, 28)
       Total Heat Release Rate:            310.442 kW
       Radiation Loss to Boundaries:        77.293 kW
 
       Time Step   17500   June 26, 2011  19:14:01
       ----------------------------------------------
       CPU/step:     0.906 s, Total CPU:      4.37 hr
       Time step:  0.00603 s, Total time:   141.72 s
       Max CFL number:  0.85E+00 at ( 50,  1, 18)
       Max divergence:  0.12E+02 at ( 55,  3,  4)
       Min divergence: -0.46E+01 at ( 53,  6,  8)
       Max VN  number:  0.38E+00 at ( 50, 16, 28)
       Total Heat Release Rate:            209.485 kW
       Radiation Loss to Boundaries:        61.445 kW
 
       Time Step   17600   June 26, 2011  19:15:25
       ----------------------------------------------
       CPU/step:     0.839 s, Total CPU:      4.39 hr
       Time step:  0.00623 s, Total time:   142.42 s
       Max CFL number:  0.87E+00 at ( 55,  1, 19)
       Max divergence:  0.12E+02 at ( 53,  6,  4)
       Min divergence: -0.33E+01 at ( 55,  3, 27)
       Max VN  number:  0.39E+00 at ( 53,  3, 28)
       Total Heat Release Rate:            295.341 kW
       Radiation Loss to Boundaries:        79.657 kW
 
       Time Step   17700   June 26, 2011  19:16:49
       ----------------------------------------------
       CPU/step:     0.847 s, Total CPU:      4.42 hr
       Time step:  0.00586 s, Total time:   142.96 s
       Max CFL number:  0.85E+00 at ( 50,  1, 18)
       Max divergence:  0.14E+02 at ( 52,  3, 13)
       Min divergence: -0.29E+01 at ( 49,  4,  6)
       Max VN  number:  0.33E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            486.363 kW
       Radiation Loss to Boundaries:       110.108 kW
 
       Time Step   17800   June 26, 2011  19:18:18
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:      4.44 hr
       Time step:  0.00542 s, Total time:   143.51 s
       Max CFL number:  0.86E+00 at ( 52,  1, 20)
       Max divergence:  0.11E+02 at ( 50,  1,  4)
       Min divergence: -0.25E+01 at ( 54,  5,  7)
       Max VN  number:  0.31E+00 at ( 53,  1, 28)
       Total Heat Release Rate:            307.447 kW
       Radiation Loss to Boundaries:        84.354 kW
 
       Time Step   17900   June 26, 2011  19:19:43
       ----------------------------------------------
       CPU/step:     0.848 s, Total CPU:      4.47 hr
       Time step:  0.00503 s, Total time:   144.10 s
       Max CFL number:  0.93E+00 at ( 50,  1, 24)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.37E+01 at ( 57,  3, 19)
       Max VN  number:  0.24E+00 at ( 62,  3, 24)
       Total Heat Release Rate:            272.682 kW
       Radiation Loss to Boundaries:        77.897 kW
 
       Time Step   18000   June 26, 2011  19:21:07
       ----------------------------------------------
       CPU/step:     0.844 s, Total CPU:      4.49 hr
       Time step:  0.00580 s, Total time:   144.72 s
       Max CFL number:  0.90E+00 at ( 53,  2,  8)
       Max divergence:  0.11E+02 at ( 54,  6,  4)
       Min divergence: -0.37E+01 at ( 54,  3, 17)
       Max VN  number:  0.26E+00 at ( 50, 20, 28)
       Total Heat Release Rate:            402.324 kW
       Radiation Loss to Boundaries:        96.261 kW
 
       Time Step   18100   June 26, 2011  19:22:36
       ----------------------------------------------
       CPU/step:     0.886 s, Total CPU:      4.51 hr
       Time step:  0.00667 s, Total time:   145.27 s
       Max CFL number:  0.85E+00 at ( 52, 10, 30)
       Max divergence:  0.11E+02 at ( 48,  1,  4)
       Min divergence: -0.48E+01 at ( 55, 11, 28)
       Max VN  number:  0.45E+00 at ( 55,  4, 27)
       Total Heat Release Rate:            251.210 kW
       Radiation Loss to Boundaries:        74.481 kW
 
       Time Step   18200   June 26, 2011  19:24:01
       ----------------------------------------------
       CPU/step:     0.847 s, Total CPU:      4.54 hr
       Time step:  0.00490 s, Total time:   145.82 s
       Max CFL number:  0.89E+00 at ( 48,  1, 24)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.28E+01 at ( 52,  4,  8)
       Max VN  number:  0.43E+00 at ( 51,  4, 27)
       Total Heat Release Rate:            370.739 kW
       Radiation Loss to Boundaries:        89.447 kW
 
       Time Step   18300   June 26, 2011  19:25:26
       ----------------------------------------------
       CPU/step:     0.851 s, Total CPU:      4.56 hr
       Time step:  0.00529 s, Total time:   146.33 s
       Max CFL number:  0.97E+00 at ( 47,  1, 25)
       Max divergence:  0.11E+02 at ( 54,  6,  4)
       Min divergence: -0.55E+01 at ( 47,  7, 28)
       Max VN  number:  0.33E+00 at ( 50, 14, 28)
       Total Heat Release Rate:            342.574 kW
       Radiation Loss to Boundaries:        89.926 kW
 
       Time Step   18400   June 26, 2011  19:26:52
       ----------------------------------------------
       CPU/step:     0.856 s, Total CPU:      4.58 hr
       Time step:  0.00458 s, Total time:   146.92 s
       Max CFL number:  0.89E+00 at ( 46, 24, 30)
       Max divergence:  0.12E+02 at ( 55,  3,  5)
       Min divergence: -0.14E+02 at ( 46, 26, 30)
       Max VN  number:  0.20E+00 at ( 46, 23, 28)
       Total Heat Release Rate:            407.635 kW
       Radiation Loss to Boundaries:        92.450 kW
 
       Time Step   18500   June 26, 2011  19:28:26
       ----------------------------------------------
       CPU/step:     0.937 s, Total CPU:      4.61 hr
       Time step:  0.00563 s, Total time:   147.46 s
       Max CFL number:  0.85E+00 at ( 50,  1, 23)
       Max divergence:  0.11E+02 at ( 53,  6,  4)
       Min divergence: -0.24E+01 at ( 55,  5, 13)
       Max VN  number:  0.21E+00 at ( 56,  4, 27)
       Total Heat Release Rate:            351.202 kW
       Radiation Loss to Boundaries:        88.461 kW
 
       Time Step   18600   June 26, 2011  19:30:00
       ----------------------------------------------
       CPU/step:     0.944 s, Total CPU:      4.64 hr
       Time step:  0.00659 s, Total time:   148.06 s
       Max CFL number:  0.98E+00 at ( 52,  2, 21)
       Max divergence:  0.11E+02 at ( 49,  3,  4)
       Min divergence: -0.26E+01 at ( 51,  3, 16)
       Max VN  number:  0.37E+00 at ( 53,  3, 20)
       Total Heat Release Rate:            471.131 kW
       Radiation Loss to Boundaries:       109.319 kW
 
       Time Step   18700   June 26, 2011  19:31:35
       ----------------------------------------------
       CPU/step:     0.949 s, Total CPU:      4.66 hr
       Time step:  0.00565 s, Total time:   148.63 s
       Max CFL number:  0.79E+00 at ( 52,  1, 15)
       Max divergence:  0.11E+02 at ( 49,  3,  4)
       Min divergence: -0.33E+01 at ( 52, 10, 28)
       Max VN  number:  0.35E+00 at ( 50, 22, 28)
       Total Heat Release Rate:            383.309 kW
       Radiation Loss to Boundaries:        90.919 kW
 
       Time Step   18800   June 26, 2011  19:33:09
       ----------------------------------------------
       CPU/step:     0.937 s, Total CPU:      4.69 hr
       Time step:  0.00614 s, Total time:   149.24 s
       Max CFL number:  0.96E+00 at ( 53,  2, 11)
       Max divergence:  0.12E+02 at ( 48,  5,  4)
       Min divergence: -0.27E+01 at ( 53,  4, 20)
       Max VN  number:  0.27E+00 at ( 55,  8, 28)
       Total Heat Release Rate:            352.806 kW
       Radiation Loss to Boundaries:        85.602 kW
 
       Time Step   18900   June 26, 2011  19:34:41
       ----------------------------------------------
       CPU/step:     0.924 s, Total CPU:      4.71 hr
       Time step:  0.00559 s, Total time:   149.85 s
       Max CFL number:  0.80E+00 at ( 50,  2, 17)
       Max divergence:  0.11E+02 at ( 49,  1,  5)
       Min divergence: -0.29E+01 at ( 53,  5, 14)
       Max VN  number:  0.30E+00 at ( 51,  8, 27)
       Total Heat Release Rate:            331.349 kW
       Radiation Loss to Boundaries:        92.847 kW
 
       Time Step   19000   June 26, 2011  19:36:06
       ----------------------------------------------
       CPU/step:     0.850 s, Total CPU:      4.74 hr
       Time step:  0.00655 s, Total time:   150.43 s
       Max CFL number:  0.86E+00 at ( 54,  1, 16)
       Max divergence:  0.11E+02 at ( 53,  6,  4)
       Min divergence: -0.18E+01 at ( 50,  4, 12)
       Max VN  number:  0.32E+00 at ( 47, 26, 27)
       Total Heat Release Rate:            344.295 kW
       Radiation Loss to Boundaries:        88.797 kW
 
       Time Step   19100   June 26, 2011  19:37:34
       ----------------------------------------------
       CPU/step:     0.880 s, Total CPU:      4.76 hr
       Time step:  0.00567 s, Total time:   150.98 s
       Max CFL number:  0.87E+00 at ( 51,  2, 21)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.36E+01 at ( 54,  4, 10)
       Max VN  number:  0.28E+00 at ( 52,  3, 26)
       Total Heat Release Rate:            355.202 kW
       Radiation Loss to Boundaries:        91.900 kW
 
       Time Step   19200   June 26, 2011  19:39:08
       ----------------------------------------------
       CPU/step:     0.931 s, Total CPU:      4.79 hr
       Time step:  0.00510 s, Total time:   151.54 s
       Max CFL number:  0.82E+00 at ( 52,  1, 14)
       Max divergence:  0.11E+02 at ( 50,  3,  4)
       Min divergence: -0.26E+01 at ( 55,  1, 27)
       Max VN  number:  0.32E+00 at ( 53, 14, 28)
       Total Heat Release Rate:            440.632 kW
       Radiation Loss to Boundaries:       104.704 kW
 
       Time Step   19300   June 26, 2011  19:40:37
       ----------------------------------------------
       CPU/step:     0.888 s, Total CPU:      4.81 hr
       Time step:  0.00506 s, Total time:   152.08 s
       Max CFL number:  0.81E+00 at ( 51,  1, 20)
       Max divergence:  0.11E+02 at ( 51,  6,  4)
       Min divergence: -0.31E+01 at ( 55,  5,  7)
       Max VN  number:  0.43E+00 at ( 55,  3, 27)
       Total Heat Release Rate:            402.360 kW
       Radiation Loss to Boundaries:       108.270 kW
 
       Time Step   19400   June 26, 2011  19:42:01
       ----------------------------------------------
       CPU/step:     0.845 s, Total CPU:      4.84 hr
       Time step:  0.00564 s, Total time:   152.58 s
       Max CFL number:  0.88E+00 at ( 49,  1, 24)
       Max divergence:  0.12E+02 at ( 53,  3,  5)
       Min divergence: -0.43E+01 at ( 51,  6,  7)
       Max VN  number:  0.26E+00 at ( 51,  5, 27)
       Total Heat Release Rate:            261.941 kW
       Radiation Loss to Boundaries:        81.754 kW
 
       Time Step   19500   June 26, 2011  19:43:26
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:      4.86 hr
       Time step:  0.00580 s, Total time:   153.16 s
       Max CFL number:  0.97E+00 at ( 53,  1, 14)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.25E+01 at ( 51,  5,  4)
       Max VN  number:  0.34E+00 at ( 50, 18, 28)
       Total Heat Release Rate:            442.952 kW
       Radiation Loss to Boundaries:       109.080 kW
 
       Time Step   19600   June 26, 2011  19:44:49
       ----------------------------------------------
       CPU/step:     0.833 s, Total CPU:      4.88 hr
       Time step:  0.00505 s, Total time:   153.66 s
       Max CFL number:  0.80E+00 at ( 50,  2, 17)
       Max divergence:  0.11E+02 at ( 53,  6,  4)
       Min divergence: -0.37E+01 at ( 53,  3, 11)
       Max VN  number:  0.57E+00 at ( 52, 14, 28)
       Total Heat Release Rate:            354.086 kW
       Radiation Loss to Boundaries:       101.091 kW
 
       Time Step   19700   June 26, 2011  19:46:12
       ----------------------------------------------
       CPU/step:     0.823 s, Total CPU:      4.91 hr
       Time step:  0.00529 s, Total time:   154.22 s
       Max CFL number:  0.86E+00 at ( 52,  1, 17)
       Max divergence:  0.11E+02 at ( 53,  6,  4)
       Min divergence: -0.21E+01 at ( 51,  7, 27)
       Max VN  number:  0.29E+00 at ( 50, 33, 28)
       Total Heat Release Rate:            470.020 kW
       Radiation Loss to Boundaries:       110.383 kW
 
       Time Step   19800   June 26, 2011  19:47:34
       ----------------------------------------------
       CPU/step:     0.822 s, Total CPU:      4.93 hr
       Time step:  0.00606 s, Total time:   154.76 s
       Max CFL number:  0.90E+00 at ( 49,  1, 15)
       Max divergence:  0.10E+02 at ( 55,  1,  5)
       Min divergence: -0.33E+01 at ( 52,  3,  4)
       Max VN  number:  0.27E+00 at ( 51,  4, 23)
       Total Heat Release Rate:            349.203 kW
       Radiation Loss to Boundaries:        94.805 kW
 
       Time Step   19900   June 26, 2011  19:48:57
       ----------------------------------------------
       CPU/step:     0.827 s, Total CPU:      4.95 hr
       Time step:  0.00560 s, Total time:   155.31 s
       Max CFL number:  0.79E+00 at ( 52,  1, 16)
       Max divergence:  0.12E+02 at ( 49,  2,  4)
       Min divergence: -0.29E+01 at ( 55,  3, 21)
       Max VN  number:  0.28E+00 at ( 51,  3, 16)
       Total Heat Release Rate:            390.911 kW
       Radiation Loss to Boundaries:        99.095 kW
 
       Time Step   20000   June 26, 2011  19:50:19
       ----------------------------------------------
       CPU/step:     0.823 s, Total CPU:      4.98 hr
       Time step:  0.00589 s, Total time:   155.89 s
       Max CFL number:  0.90E+00 at ( 54,  1, 20)
       Max divergence:  0.12E+02 at ( 54,  3,  4)
       Min divergence: -0.30E+01 at ( 52, 10, 28)
       Max VN  number:  0.29E+00 at ( 55,  3, 27)
       Total Heat Release Rate:            319.152 kW
       Radiation Loss to Boundaries:        94.897 kW
 
       Time Step   20100   June 26, 2011  19:51:41
       ----------------------------------------------
       CPU/step:     0.823 s, Total CPU:      5.00 hr
       Time step:  0.00551 s, Total time:   156.47 s
       Max CFL number:  0.98E+00 at ( 51,  1, 22)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.33E+01 at ( 54,  2, 28)
       Max VN  number:  0.26E+00 at ( 55,  4, 27)
       Total Heat Release Rate:            421.198 kW
       Radiation Loss to Boundaries:       111.586 kW
 
       Time Step   20200   June 26, 2011  19:53:04
       ----------------------------------------------
       CPU/step:     0.823 s, Total CPU:      5.02 hr
       Time step:  0.00723 s, Total time:   157.05 s
       Max CFL number:  0.89E+00 at ( 50,  3, 27)
       Max divergence:  0.11E+02 at ( 51,  6,  4)
       Min divergence: -0.25E+01 at ( 47,  3, 27)
       Max VN  number:  0.49E+00 at ( 51,  5, 27)
       Total Heat Release Rate:            388.942 kW
       Radiation Loss to Boundaries:       114.430 kW
 
       Time Step   20300   June 26, 2011  19:54:26
       ----------------------------------------------
       CPU/step:     0.825 s, Total CPU:      5.04 hr
       Time step:  0.00629 s, Total time:   157.60 s
       Max CFL number:  0.92E+00 at ( 56,  1, 24)
       Max divergence:  0.10E+02 at ( 51,  3,  7)
       Min divergence: -0.27E+01 at ( 61,  4, 27)
       Max VN  number:  0.28E+00 at ( 53, 21, 28)
       Total Heat Release Rate:            378.798 kW
       Radiation Loss to Boundaries:       111.326 kW
 
       Time Step   20400   June 26, 2011  19:55:49
       ----------------------------------------------
       CPU/step:     0.825 s, Total CPU:      5.07 hr
       Time step:  0.00591 s, Total time:   158.15 s
       Max CFL number:  0.92E+00 at ( 54,  1, 20)
       Max divergence:  0.11E+02 at ( 49,  5,  4)
       Min divergence: -0.22E+01 at ( 56,  3, 19)
       Max VN  number:  0.37E+00 at ( 51,  5, 27)
       Total Heat Release Rate:            455.760 kW
       Radiation Loss to Boundaries:       117.444 kW
 
       Time Step   20500   June 26, 2011  19:57:11
       ----------------------------------------------
       CPU/step:     0.824 s, Total CPU:      5.09 hr
       Time step:  0.00530 s, Total time:   158.69 s
       Max CFL number:  0.91E+00 at ( 55, 13, 30)
       Max divergence:  0.11E+02 at ( 49,  3,  4)
       Min divergence: -0.12E+02 at ( 55, 15, 30)
       Max VN  number:  0.26E+00 at ( 52, 49, 28)
       Total Heat Release Rate:            335.224 kW
       Radiation Loss to Boundaries:       115.360 kW
 
       Time Step   20600   June 26, 2011  19:58:34
       ----------------------------------------------
       CPU/step:     0.826 s, Total CPU:      5.11 hr
       Time step:  0.00538 s, Total time:   159.19 s
       Max CFL number:  0.88E+00 at ( 50,  1, 25)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.38E+01 at ( 55,  4, 19)
       Max VN  number:  0.29E+00 at ( 55,  4, 19)
       Total Heat Release Rate:            488.353 kW
       Radiation Loss to Boundaries:       120.928 kW
 
       Time Step   20700   June 26, 2011  19:59:56
       ----------------------------------------------
       CPU/step:     0.824 s, Total CPU:      5.14 hr
       Time step:  0.00539 s, Total time:   159.74 s
       Max CFL number:  0.85E+00 at ( 51,  1, 20)
       Max divergence:  0.11E+02 at ( 55,  2,  5)
       Min divergence: -0.35E+01 at ( 51,  5, 20)
       Max VN  number:  0.19E+00 at ( 52, 52, 28)
       Total Heat Release Rate:            465.052 kW
       Radiation Loss to Boundaries:       117.484 kW
 
       Time Step   20800   June 26, 2011  20:01:22
       ----------------------------------------------
       CPU/step:     0.855 s, Total CPU:      5.16 hr
       Time step:  0.00569 s, Total time:   160.30 s
       Max CFL number:  0.93E+00 at ( 48,  1, 21)
       Max divergence:  0.11E+02 at ( 54,  6,  4)
       Min divergence: -0.23E+01 at ( 56,  2, 19)
       Max VN  number:  0.50E+00 at ( 51,  6, 27)
       Total Heat Release Rate:            416.916 kW
       Radiation Loss to Boundaries:       122.559 kW
 
       Time Step   20900   June 26, 2011  20:02:47
       ----------------------------------------------
       CPU/step:     0.849 s, Total CPU:      5.18 hr
       Time step:  0.00599 s, Total time:   160.82 s
       Max CFL number:  0.92E+00 at ( 54, 10, 30)
       Max divergence:  0.11E+02 at ( 50,  4,  5)
       Min divergence: -0.34E+01 at ( 55,  3, 23)
       Max VN  number:  0.43E+00 at ( 49,  6, 28)
       Total Heat Release Rate:            317.346 kW
       Radiation Loss to Boundaries:        99.726 kW
 
       Time Step   21000   June 26, 2011  20:04:10
       ----------------------------------------------
       CPU/step:     0.824 s, Total CPU:      5.21 hr
       Time step:  0.00558 s, Total time:   161.41 s
       Max CFL number:  0.92E+00 at ( 49,  1, 15)
       Max divergence:  0.11E+02 at ( 49,  4,  4)
       Min divergence: -0.34E+01 at ( 46,  1, 28)
       Max VN  number:  0.27E+00 at ( 52,  3, 10)
       Total Heat Release Rate:            497.910 kW
       Radiation Loss to Boundaries:       129.787 kW
 
       Time Step   21100   June 26, 2011  20:05:32
       ----------------------------------------------
       CPU/step:     0.823 s, Total CPU:      5.23 hr
       Time step:  0.00591 s, Total time:   161.93 s
       Max CFL number:  0.89E+00 at ( 49,  2, 24)
       Max divergence:  0.12E+02 at ( 51,  4,  6)
       Min divergence: -0.33E+01 at ( 52,  4, 14)
       Max VN  number:  0.32E+00 at ( 41,  3, 23)
       Total Heat Release Rate:            330.155 kW
       Radiation Loss to Boundaries:       104.521 kW
 
       Time Step   21200   June 26, 2011  20:07:00
       ----------------------------------------------
       CPU/step:     0.877 s, Total CPU:      5.25 hr
       Time step:  0.00538 s, Total time:   162.52 s
       Max CFL number:  0.89E+00 at ( 49,  1, 19)
       Max divergence:  0.11E+02 at ( 51,  6,  4)
       Min divergence: -0.22E+01 at ( 55,  3, 18)
       Max VN  number:  0.20E+00 at ( 52, 13, 28)
       Total Heat Release Rate:            489.066 kW
       Radiation Loss to Boundaries:       123.745 kW
 
       Time Step   21300   June 26, 2011  20:08:27
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:      5.28 hr
       Time step:  0.00516 s, Total time:   163.06 s
       Max CFL number:  0.86E+00 at ( 53,  1, 10)
       Max divergence:  0.12E+02 at ( 49,  3,  4)
       Min divergence: -0.44E+01 at ( 53,  4, 21)
       Max VN  number:  0.29E+00 at ( 52, 18, 28)
       Total Heat Release Rate:            399.262 kW
       Radiation Loss to Boundaries:       122.975 kW
 
       Time Step   21400   June 26, 2011  20:09:54
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      5.30 hr
       Time step:  0.00625 s, Total time:   163.59 s
       Max CFL number:  0.98E+00 at ( 49,  2, 19)
       Max divergence:  0.12E+02 at ( 54,  2,  5)
       Min divergence: -0.28E+01 at ( 47, 10, 26)
       Max VN  number:  0.32E+00 at ( 48,  3, 27)
       Total Heat Release Rate:            554.913 kW
       Radiation Loss to Boundaries:       142.430 kW
 
       Time Step   21500   June 26, 2011  20:11:21
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      5.33 hr
       Time step:  0.00571 s, Total time:   164.14 s
       Max CFL number:  0.89E+00 at ( 52,  0, 16)
       Max divergence:  0.11E+02 at ( 52,  6,  4)
       Min divergence: -0.28E+01 at ( 49,  3, 28)
       Max VN  number:  0.40E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            305.226 kW
       Radiation Loss to Boundaries:       111.961 kW
 
       Time Step   21600   June 26, 2011  20:12:48
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      5.35 hr
       Time step:  0.00510 s, Total time:   164.71 s
       Max CFL number:  0.88E+00 at ( 54,  1, 23)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.22E+01 at ( 57,  3, 25)
       Max VN  number:  0.35E+00 at ( 56,  3, 25)
       Total Heat Release Rate:            499.633 kW
       Radiation Loss to Boundaries:       130.242 kW
 
       Time Step   21700   June 26, 2011  20:14:20
       ----------------------------------------------
       CPU/step:     0.924 s, Total CPU:      5.38 hr
       Time step:  0.00492 s, Total time:   165.21 s
       Max CFL number:  0.82E+00 at ( 55,  1, 23)
       Max divergence:  0.11E+02 at ( 52,  6,  4)
       Min divergence: -0.30E+01 at ( 50,  3, 17)
       Max VN  number:  0.25E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            604.769 kW
       Radiation Loss to Boundaries:       157.805 kW
 
       Time Step   21800   June 26, 2011  20:15:43
       ----------------------------------------------
       CPU/step:     0.827 s, Total CPU:      5.40 hr
       Time step:  0.00550 s, Total time:   165.72 s
       Max CFL number:  0.81E+00 at ( 51,  0, 20)
       Max divergence:  0.11E+02 at ( 55,  2,  5)
       Min divergence: -0.45E+01 at ( 55, 21, 30)
       Max VN  number:  0.29E+00 at ( 60,  3, 26)
       Total Heat Release Rate:            361.711 kW
       Radiation Loss to Boundaries:       120.977 kW
 
       Time Step   21900   June 26, 2011  20:17:05
       ----------------------------------------------
       CPU/step:     0.824 s, Total CPU:      5.42 hr
       Time step:  0.00625 s, Total time:   166.32 s
       Max CFL number:  0.88E+00 at ( 51,  1, 16)
       Max divergence:  0.11E+02 at ( 49,  4,  4)
       Min divergence: -0.20E+01 at ( 51,  4, 15)
       Max VN  number:  0.39E+00 at ( 51,  8, 27)
       Total Heat Release Rate:            528.654 kW
       Radiation Loss to Boundaries:       154.607 kW
 
       Time Step   22000   June 26, 2011  20:18:28
       ----------------------------------------------
       CPU/step:     0.826 s, Total CPU:      5.44 hr
       Time step:  0.00585 s, Total time:   166.85 s
       Max CFL number:  0.86E+00 at ( 48, 11, 29)
       Max divergence:  0.14E+02 at ( 52,  3, 10)
       Min divergence: -0.32E+01 at ( 50, 15, 28)
       Max VN  number:  0.35E+00 at ( 50, 15, 28)
       Total Heat Release Rate:            428.616 kW
       Radiation Loss to Boundaries:       127.678 kW
 
       Time Step   22100   June 26, 2011  20:19:51
       ----------------------------------------------
       CPU/step:     0.825 s, Total CPU:      5.47 hr
       Time step:  0.00503 s, Total time:   167.39 s
       Max CFL number:  0.84E+00 at ( 48,  1, 23)
       Max divergence:  0.11E+02 at ( 55,  1,  4)
       Min divergence: -0.35E+01 at ( 53,  3, 17)
       Max VN  number:  0.26E+00 at ( 50, 39, 28)
       Total Heat Release Rate:            527.232 kW
       Radiation Loss to Boundaries:       158.223 kW
 
       Time Step   22200   June 26, 2011  20:21:19
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:      5.49 hr
       Time step:  0.00561 s, Total time:   167.93 s
       Max CFL number:  0.91E+00 at ( 52,  1, 21)
       Max divergence:  0.11E+02 at ( 54,  5,  4)
       Min divergence: -0.27E+01 at ( 51,  9, 27)
       Max VN  number:  0.27E+00 at ( 59,  3, 26)
       Total Heat Release Rate:            348.360 kW
       Radiation Loss to Boundaries:       123.528 kW
 
       Time Step   22300   June 26, 2011  20:22:42
       ----------------------------------------------
       CPU/step:     0.828 s, Total CPU:      5.51 hr
       Time step:  0.00605 s, Total time:   168.48 s
       Max CFL number:  0.93E+00 at ( 52,  2, 14)
       Max divergence:  0.12E+02 at ( 49,  6,  4)
       Min divergence: -0.80E+01 at ( 51,  3, 20)
       Max VN  number:  0.48E+00 at ( 51,  3, 20)
       Total Heat Release Rate:            374.457 kW
       Radiation Loss to Boundaries:       118.520 kW
 
       Time Step   22400   June 26, 2011  20:24:16
       ----------------------------------------------
       CPU/step:     0.940 s, Total CPU:      5.54 hr
       Time step:  0.00558 s, Total time:   169.04 s
       Max CFL number:  0.95E+00 at ( 52,  2, 17)
       Max divergence:  0.11E+02 at ( 54,  5,  4)
       Min divergence: -0.29E+01 at ( 51,  4, 21)
       Max VN  number:  0.30E+00 at ( 55,  3, 12)
       Total Heat Release Rate:            444.591 kW
       Radiation Loss to Boundaries:       140.939 kW
 
       Time Step   22500   June 26, 2011  20:25:50
       ----------------------------------------------
       CPU/step:     0.933 s, Total CPU:      5.57 hr
       Time step:  0.00587 s, Total time:   169.58 s
       Max CFL number:  0.93E+00 at ( 52,  1, 11)
       Max divergence:  0.12E+02 at ( 54,  5,  4)
       Min divergence: -0.39E+01 at ( 52,  3, 20)
       Max VN  number:  0.60E+00 at ( 52, 23, 28)
       Total Heat Release Rate:            463.095 kW
       Radiation Loss to Boundaries:       132.800 kW
 
       Time Step   22600   June 26, 2011  20:27:23
       ----------------------------------------------
       CPU/step:     0.932 s, Total CPU:      5.59 hr
       Time step:  0.00673 s, Total time:   170.11 s
       Max CFL number:  0.86E+00 at ( 52,  2, 11)
       Max divergence:  0.11E+02 at ( 55,  4,  4)
       Min divergence: -0.29E+01 at ( 55, 10, 26)
       Max VN  number:  0.58E+00 at ( 52, 26, 27)
       Total Heat Release Rate:            393.462 kW
       Radiation Loss to Boundaries:       129.114 kW
 
       Time Step   22700   June 26, 2011  20:28:55
       ----------------------------------------------
       CPU/step:     0.921 s, Total CPU:      5.62 hr
       Time step:  0.00479 s, Total time:   170.64 s
       Max CFL number:  0.95E+00 at ( 50,  1, 15)
       Max divergence:  0.11E+02 at ( 55,  4,  4)
       Min divergence: -0.28E+01 at ( 47,  4, 27)
       Max VN  number:  0.22E+00 at ( 55,  3, 26)
       Total Heat Release Rate:            606.832 kW
       Radiation Loss to Boundaries:       153.708 kW
 
       Time Step   22800   June 26, 2011  20:30:28
       ----------------------------------------------
       CPU/step:     0.924 s, Total CPU:      5.64 hr
       Time step:  0.00560 s, Total time:   171.15 s
       Max CFL number:  0.98E+00 at ( 54,  1, 18)
       Max divergence:  0.12E+02 at ( 55,  2,  4)
       Min divergence: -0.47E+01 at ( 47, 23, 30)
       Max VN  number:  0.45E+00 at ( 55,  3, 27)
       Total Heat Release Rate:            414.543 kW
       Radiation Loss to Boundaries:       136.731 kW
 
       Time Step   22900   June 26, 2011  20:32:01
       ----------------------------------------------
       CPU/step:     0.929 s, Total CPU:      5.67 hr
       Time step:  0.00525 s, Total time:   171.73 s
       Max CFL number:  0.82E+00 at ( 55, 18, 30)
       Max divergence:  0.11E+02 at ( 49,  1, 13)
       Min divergence: -0.61E+01 at ( 55, 19, 30)
       Max VN  number:  0.22E+00 at ( 47,  5, 26)
       Total Heat Release Rate:            550.403 kW
       Radiation Loss to Boundaries:       152.639 kW
 
       Time Step   23000   June 26, 2011  20:33:35
       ----------------------------------------------
       CPU/step:     0.940 s, Total CPU:      5.70 hr
       Time step:  0.00501 s, Total time:   172.23 s
       Max CFL number:  0.87E+00 at ( 53,  1, 21)
       Max divergence:  0.11E+02 at ( 47,  1,  4)
       Min divergence: -0.39E+01 at ( 51,  4, 27)
       Max VN  number:  0.61E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            470.837 kW
       Radiation Loss to Boundaries:       147.463 kW
 
       Time Step   23100   June 26, 2011  20:35:08
       ----------------------------------------------
       CPU/step:     0.934 s, Total CPU:      5.72 hr
       Time step:  0.00474 s, Total time:   172.77 s
       Max CFL number:  0.91E+00 at ( 49,  1, 20)
       Max divergence:  0.12E+02 at ( 54,  3,  4)
       Min divergence: -0.28E+01 at ( 50,  1, 25)
       Max VN  number:  0.43E+00 at ( 52, 21, 28)
       Total Heat Release Rate:            542.685 kW
       Radiation Loss to Boundaries:       153.172 kW
 
       Time Step   23200   June 26, 2011  20:36:43
       ----------------------------------------------
       CPU/step:     0.944 s, Total CPU:      5.75 hr
       Time step:  0.00499 s, Total time:   173.28 s
       Max CFL number:  0.95E+00 at ( 53,  1, 19)
       Max divergence:  0.12E+02 at ( 49,  3,  5)
       Min divergence: -0.35E+01 at ( 52,  6, 16)
       Max VN  number:  0.34E+00 at ( 50, 10, 28)
       Total Heat Release Rate:            485.501 kW
       Radiation Loss to Boundaries:       147.178 kW
 
       Time Step   23300   June 26, 2011  20:38:15
       ----------------------------------------------
       CPU/step:     0.923 s, Total CPU:      5.77 hr
       Time step:  0.00532 s, Total time:   173.85 s
       Max CFL number:  0.93E+00 at ( 51,  1, 15)
       Max divergence:  0.11E+02 at ( 51,  6,  4)
       Min divergence: -0.25E+01 at ( 52,  5,  4)
       Max VN  number:  0.36E+00 at ( 50, 37, 28)
       Total Heat Release Rate:            468.918 kW
       Radiation Loss to Boundaries:       146.329 kW
 
       Time Step   23400   June 26, 2011  20:39:48
       ----------------------------------------------
       CPU/step:     0.931 s, Total CPU:      5.80 hr
       Time step:  0.00594 s, Total time:   174.40 s
       Max CFL number:  0.93E+00 at ( 51,  1, 23)
       Max divergence:  0.12E+02 at ( 48,  3,  4)
       Min divergence: -0.34E+01 at ( 52,  5, 18)
       Max VN  number:  0.34E+00 at ( 50, 36, 28)
       Total Heat Release Rate:            333.273 kW
       Radiation Loss to Boundaries:       128.673 kW
 
       Time Step   23500   June 26, 2011  20:41:22
       ----------------------------------------------
       CPU/step:     0.941 s, Total CPU:      5.83 hr
       Time step:  0.00510 s, Total time:   174.97 s
       Max CFL number:  0.98E+00 at ( 49,  1, 25)
       Max divergence:  0.12E+02 at ( 49,  1,  4)
       Min divergence: -0.26E+01 at ( 54,  6, 11)
       Max VN  number:  0.35E+00 at ( 55,  3, 26)
       Total Heat Release Rate:            617.912 kW
       Radiation Loss to Boundaries:       172.284 kW
 
       Time Step   23600   June 26, 2011  20:42:56
       ----------------------------------------------
       CPU/step:     0.939 s, Total CPU:      5.85 hr
       Time step:  0.00576 s, Total time:   175.50 s
       Max CFL number:  0.84E+00 at ( 47,  0, 25)
       Max divergence:  0.11E+02 at ( 49,  5,  4)
       Min divergence: -0.31E+01 at ( 50,  3, 27)
       Max VN  number:  0.37E+00 at ( 50,  3, 26)
       Total Heat Release Rate:            438.407 kW
       Radiation Loss to Boundaries:       143.327 kW
 
       Time Step   23700   June 26, 2011  20:44:30
       ----------------------------------------------
       CPU/step:     0.935 s, Total CPU:      5.88 hr
       Time step:  0.00405 s, Total time:   176.01 s
       Max CFL number:  0.79E+00 at ( 48,  1, 23)
       Max divergence:  0.13E+02 at ( 50,  1,  5)
       Min divergence: -0.39E+01 at ( 53,  4, 22)
       Max VN  number:  0.31E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            540.263 kW
       Radiation Loss to Boundaries:       155.785 kW
 
       Time Step   23800   June 26, 2011  20:46:03
       ----------------------------------------------
       CPU/step:     0.931 s, Total CPU:      5.90 hr
       Time step:  0.00629 s, Total time:   176.51 s
       Max CFL number:  0.86E+00 at ( 51,  1, 21)
       Max divergence:  0.11E+02 at ( 54,  3,  4)
       Min divergence: -0.38E+01 at ( 52,  5, 20)
       Max VN  number:  0.48E+00 at ( 48,  9, 28)
       Total Heat Release Rate:            651.205 kW
       Radiation Loss to Boundaries:       189.075 kW
 
       Time Step   23900   June 26, 2011  20:47:36
       ----------------------------------------------
       CPU/step:     0.928 s, Total CPU:      5.93 hr
       Time step:  0.00430 s, Total time:   177.02 s
       Max CFL number:  0.78E+00 at ( 51,  2, 24)
       Max divergence:  0.11E+02 at ( 49,  3,  4)
       Min divergence: -0.34E+01 at ( 52,  4,  9)
       Max VN  number:  0.31E+00 at ( 52, 14, 28)
       Total Heat Release Rate:            451.911 kW
       Radiation Loss to Boundaries:       149.118 kW
 
       Time Step   24000   June 26, 2011  20:49:08
       ----------------------------------------------
       CPU/step:     0.921 s, Total CPU:      5.95 hr
       Time step:  0.00567 s, Total time:   177.57 s
       Max CFL number:  0.90E+00 at ( 52,  2, 15)
       Max divergence:  0.10E+02 at ( 49,  5,  4)
       Min divergence: -0.46E+01 at ( 52, 27, 30)
       Max VN  number:  0.34E+00 at ( 52, 23, 28)
       Total Heat Release Rate:            588.354 kW
       Radiation Loss to Boundaries:       176.417 kW
 
       Time Step   24100   June 26, 2011  20:50:41
       ----------------------------------------------
       CPU/step:     0.931 s, Total CPU:      5.98 hr
       Time step:  0.00510 s, Total time:   178.09 s
       Max CFL number:  0.80E+00 at ( 55,  1, 20)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.39E+01 at ( 55,  2, 26)
       Max VN  number:  0.39E+00 at ( 55,  2, 26)
       Total Heat Release Rate:            484.924 kW
       Radiation Loss to Boundaries:       154.662 kW
 
       Time Step   24200   June 26, 2011  20:52:14
       ----------------------------------------------
       CPU/step:     0.924 s, Total CPU:      6.01 hr
       Time step:  0.00518 s, Total time:   178.63 s
       Max CFL number:  0.93E+00 at ( 54,  1, 17)
       Max divergence:  0.11E+02 at ( 50,  6,  4)
       Min divergence: -0.38E+01 at ( 50,  4, 27)
       Max VN  number:  0.27E+00 at ( 55,  3, 27)
       Total Heat Release Rate:            528.820 kW
       Radiation Loss to Boundaries:       165.578 kW
 
       Time Step   24300   June 26, 2011  20:53:46
       ----------------------------------------------
       CPU/step:     0.926 s, Total CPU:      6.03 hr
       Time step:  0.00465 s, Total time:   179.14 s
       Max CFL number:  0.78E+00 at ( 52,  1, 24)
       Max divergence:  0.11E+02 at ( 49,  4,  4)
       Min divergence: -0.31E+01 at ( 53,  4, 21)
       Max VN  number:  0.27E+00 at ( 52, 20, 28)
       Total Heat Release Rate:            525.742 kW
       Radiation Loss to Boundaries:       162.958 kW
 
       Time Step   24400   June 26, 2011  20:55:19
       ----------------------------------------------
       CPU/step:     0.927 s, Total CPU:      6.06 hr
       Time step:  0.00491 s, Total time:   179.67 s
       Max CFL number:  0.99E+00 at ( 53,  1, 15)
       Max divergence:  0.11E+02 at ( 49,  2,  4)
       Min divergence: -0.37E+01 at ( 55,  3, 22)
       Max VN  number:  0.30E+00 at ( 51, 23, 27)
       Total Heat Release Rate:            498.803 kW
       Radiation Loss to Boundaries:       165.941 kW
 
       Time Step   24500   June 26, 2011  20:56:52
       ----------------------------------------------
       CPU/step:     0.925 s, Total CPU:      6.08 hr
       Time step:  0.00504 s, Total time:   180.19 s
       Max CFL number:  0.91E+00 at ( 51,  2, 17)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.12E+02 at ( 55, 28, 30)
       Max VN  number:  0.34E+00 at ( 50, 12, 28)
       Total Heat Release Rate:            550.062 kW
       Radiation Loss to Boundaries:       183.524 kW
 
       Time Step   24600   June 26, 2011  20:58:24
       ----------------------------------------------
       CPU/step:     0.923 s, Total CPU:      6.11 hr
       Time step:  0.00544 s, Total time:   180.73 s
       Max CFL number:  0.81E+00 at ( 52,  3, 16)
       Max divergence:  0.11E+02 at ( 53,  6,  4)
       Min divergence: -0.27E+01 at ( 50,  8,  6)
       Max VN  number:  0.43E+00 at ( 50, 11, 28)
       Total Heat Release Rate:            542.889 kW
       Radiation Loss to Boundaries:       175.651 kW
 
       Time Step   24700   June 26, 2011  20:59:57
       ----------------------------------------------
       CPU/step:     0.925 s, Total CPU:      6.13 hr
       Time step:  0.00542 s, Total time:   181.26 s
       Max CFL number:  0.93E+00 at ( 54,  2, 20)
       Max divergence:  0.12E+02 at ( 55,  1,  4)
       Min divergence: -0.31E+01 at ( 54,  4, 22)
       Max VN  number:  0.42E+00 at ( 53,  3, 25)
       Total Heat Release Rate:            469.273 kW
       Radiation Loss to Boundaries:       175.786 kW
 
       Time Step   24800   June 26, 2011  21:01:30
       ----------------------------------------------
       CPU/step:     0.934 s, Total CPU:      6.16 hr
       Time step:  0.00529 s, Total time:   181.79 s
       Max CFL number:  0.81E+00 at ( 55, 15, 30)
       Max divergence:  0.12E+02 at ( 55,  1,  5)
       Min divergence: -0.11E+02 at ( 55, 17, 30)
       Max VN  number:  0.43E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            708.783 kW
       Radiation Loss to Boundaries:       211.059 kW
 
       Time Step   24900   June 26, 2011  21:03:03
       ----------------------------------------------
       CPU/step:     0.929 s, Total CPU:      6.19 hr
       Time step:  0.00572 s, Total time:   182.32 s
       Max CFL number:  0.98E+00 at ( 51,  1, 12)
       Max divergence:  0.11E+02 at ( 49,  5,  4)
       Min divergence: -0.47E+01 at ( 50,  3, 16)
       Max VN  number:  0.36E+00 at ( 50,  3, 17)
       Total Heat Release Rate:            424.623 kW
       Radiation Loss to Boundaries:       166.246 kW
 
       Time Step   25000   June 26, 2011  21:04:36
       ----------------------------------------------
       CPU/step:     0.927 s, Total CPU:      6.21 hr
       Time step:  0.00575 s, Total time:   182.85 s
       Max CFL number:  0.97E+00 at ( 53,  1, 23)
       Max divergence:  0.12E+02 at ( 53,  6,  4)
       Min divergence: -0.31E+01 at ( 51,  3, 21)
       Max VN  number:  0.31E+00 at ( 50,  3, 25)
       Total Heat Release Rate:            438.439 kW
       Radiation Loss to Boundaries:       160.679 kW
 
       Time Step   25100   June 26, 2011  21:06:09
       ----------------------------------------------
       CPU/step:     0.930 s, Total CPU:      6.24 hr
       Time step:  0.00518 s, Total time:   183.40 s
       Max CFL number:  0.89E+00 at ( 51,  1, 16)
       Max divergence:  0.12E+02 at ( 52,  3,  6)
       Min divergence: -0.36E+01 at ( 55,  3, 25)
       Max VN  number:  0.36E+00 at ( 50, 24, 28)
       Total Heat Release Rate:            638.228 kW
       Radiation Loss to Boundaries:       197.662 kW
 
       Time Step   25200   June 26, 2011  21:07:43
       ----------------------------------------------
       CPU/step:     0.934 s, Total CPU:      6.26 hr
       Time step:  0.00542 s, Total time:   183.94 s
       Max CFL number:  0.87E+00 at ( 55, 17, 30)
       Max divergence:  0.12E+02 at ( 49,  7,  4)
       Min divergence: -0.12E+02 at ( 55, 19, 30)
       Max VN  number:  0.28E+00 at ( 47,  5, 27)
       Total Heat Release Rate:            671.750 kW
       Radiation Loss to Boundaries:       208.810 kW
 
       Time Step   25300   June 26, 2011  21:09:17
       ----------------------------------------------
       CPU/step:     0.948 s, Total CPU:      6.29 hr
       Time step:  0.00432 s, Total time:   184.42 s
       Max CFL number:  0.89E+00 at ( 55,  1, 23)
       Max divergence:  0.12E+02 at ( 54,  2,  5)
       Min divergence: -0.35E+01 at ( 53,  2, 27)
       Max VN  number:  0.20E+00 at ( 50, 33, 28)
       Total Heat Release Rate:            696.216 kW
       Radiation Loss to Boundaries:       214.064 kW
 
       Time Step   25400   June 26, 2011  21:10:50
       ----------------------------------------------
       CPU/step:     0.921 s, Total CPU:      6.32 hr
       Time step:  0.00572 s, Total time:   184.92 s
       Max CFL number:  0.88E+00 at ( 51,  1, 13)
       Max divergence:  0.12E+02 at ( 54,  2,  5)
       Min divergence: -0.26E+01 at ( 49,  5,  9)
       Max VN  number:  0.28E+00 at ( 52, 10, 27)
       Total Heat Release Rate:            516.393 kW
       Radiation Loss to Boundaries:       165.909 kW
 
       Time Step   25500   June 26, 2011  21:12:22
       ----------------------------------------------
       CPU/step:     0.924 s, Total CPU:      6.34 hr
       Time step:  0.00507 s, Total time:   185.49 s
       Max CFL number:  0.89E+00 at ( 55,  1, 20)
       Max divergence:  0.10E+02 at ( 55,  1,  6)
       Min divergence: -0.43E+01 at ( 50,  3, 19)
       Max VN  number:  0.55E+00 at ( 50, 20, 28)
       Total Heat Release Rate:            584.561 kW
       Radiation Loss to Boundaries:       198.184 kW
 
       Time Step   25600   June 26, 2011  21:13:55
       ----------------------------------------------
       CPU/step:     0.925 s, Total CPU:      6.37 hr
       Time step:  0.00590 s, Total time:   185.99 s
       Max CFL number:  0.82E+00 at ( 49,  1, 17)
       Max divergence:  0.12E+02 at ( 49,  5,  4)
       Min divergence: -0.76E+01 at ( 47, 23, 30)
       Max VN  number:  0.31E+00 at ( 55, 19, 28)
       Total Heat Release Rate:            449.994 kW
       Radiation Loss to Boundaries:       167.100 kW
 
       Time Step   25700   June 26, 2011  21:15:29
       ----------------------------------------------
       CPU/step:     0.937 s, Total CPU:      6.39 hr
       Time step:  0.00500 s, Total time:   186.51 s
       Max CFL number:  0.85E+00 at ( 50,  1, 17)
       Max divergence:  0.11E+02 at ( 54,  5,  4)
       Min divergence: -0.39E+01 at ( 53,  3, 17)
       Max VN  number:  0.32E+00 at ( 52, 23, 28)
       Total Heat Release Rate:            614.713 kW
       Radiation Loss to Boundaries:       209.111 kW
 
       Time Step   25800   June 26, 2011  21:17:02
       ----------------------------------------------
       CPU/step:     0.931 s, Total CPU:      6.42 hr
       Time step:  0.00504 s, Total time:   187.00 s
       Max CFL number:  0.81E+00 at ( 55,  1, 22)
       Max divergence:  0.11E+02 at ( 55,  5,  5)
       Min divergence: -0.32E+01 at ( 49,  3, 10)
       Max VN  number:  0.27E+00 at ( 50, 14, 28)
       Total Heat Release Rate:            422.555 kW
       Radiation Loss to Boundaries:       168.556 kW
 
       Time Step   25900   June 26, 2011  21:18:36
       ----------------------------------------------
       CPU/step:     0.946 s, Total CPU:      6.45 hr
       Time step:  0.00487 s, Total time:   187.60 s
       Max CFL number:  0.88E+00 at ( 52, 34, 30)
       Max divergence:  0.12E+02 at ( 55,  3,  4)
       Min divergence: -0.30E+02 at ( 52, 35, 30)
       Max VN  number:  0.28E+00 at ( 52, 35, 30)
       Total Heat Release Rate:            690.100 kW
       Radiation Loss to Boundaries:       213.496 kW
 
       Time Step   26000   June 26, 2011  21:20:11
       ----------------------------------------------
       CPU/step:     0.940 s, Total CPU:      6.47 hr
       Time step:  0.00480 s, Total time:   188.09 s
       Max CFL number:  0.90E+00 at ( 55,  2, 24)
       Max divergence:  0.12E+02 at ( 49,  4,  4)
       Min divergence: -0.36E+01 at ( 55, 10, 30)
       Max VN  number:  0.31E+00 at ( 52, 10, 28)
       Total Heat Release Rate:            593.186 kW
       Radiation Loss to Boundaries:       209.077 kW
 
       Time Step   26100   June 26, 2011  21:21:44
       ----------------------------------------------
       CPU/step:     0.932 s, Total CPU:      6.50 hr
       Time step:  0.00597 s, Total time:   188.60 s
       Max CFL number:  0.85E+00 at ( 53,  1, 14)
       Max divergence:  0.11E+02 at ( 55,  1,  5)
       Min divergence: -0.32E+01 at ( 55,  4, 27)
       Max VN  number:  0.31E+00 at ( 51,  5, 27)
       Total Heat Release Rate:            434.766 kW
       Radiation Loss to Boundaries:       162.494 kW
 
       Time Step   26200   June 26, 2011  21:23:18
       ----------------------------------------------
       CPU/step:     0.937 s, Total CPU:      6.52 hr
       Time step:  0.00535 s, Total time:   189.14 s
       Max CFL number:  0.90E+00 at ( 50,  2,  8)
       Max divergence:  0.11E+02 at ( 49,  4,  4)
       Min divergence: -0.29E+01 at ( 51,  6, 27)
       Max VN  number:  0.31E+00 at ( 50, 17, 28)
       Total Heat Release Rate:            631.891 kW
       Radiation Loss to Boundaries:       208.508 kW
 
       Time Step   26300   June 26, 2011  21:24:52
       ----------------------------------------------
       CPU/step:     0.946 s, Total CPU:      6.55 hr
       Time step:  0.00488 s, Total time:   189.66 s
       Max CFL number:  0.79E+00 at ( 52,  2, 24)
       Max divergence:  0.12E+02 at ( 49,  1,  4)
       Min divergence: -0.24E+01 at ( 52, 11, 28)
       Max VN  number:  0.27E+00 at ( 52, 26, 27)
       Total Heat Release Rate:            618.146 kW
       Radiation Loss to Boundaries:       224.575 kW
 
       Time Step   26400   June 26, 2011  21:26:26
       ----------------------------------------------
       CPU/step:     0.933 s, Total CPU:      6.58 hr
       Time step:  0.00568 s, Total time:   190.16 s
       Max CFL number:  0.91E+00 at ( 53,  2, 12)
       Max divergence:  0.11E+02 at ( 55,  1,  5)
       Min divergence: -0.33E+01 at ( 49,  4, 21)
       Max VN  number:  0.37E+00 at ( 50, 15, 28)
       Total Heat Release Rate:            575.979 kW
       Radiation Loss to Boundaries:       213.957 kW
 
       Time Step   26500   June 26, 2011  21:28:01
       ----------------------------------------------
       CPU/step:     0.949 s, Total CPU:      6.60 hr
       Time step:  0.00485 s, Total time:   190.64 s
       Max CFL number:  0.90E+00 at ( 53, 14, 30)
       Max divergence:  0.11E+02 at ( 55,  1,  4)
       Min divergence: -0.45E+01 at ( 53, 16, 30)
       Max VN  number:  0.32E+00 at ( 52, 17, 28)
       Total Heat Release Rate:            507.600 kW
       Radiation Loss to Boundaries:       191.527 kW
 
       Time Step   26600   June 26, 2011  21:29:33
       ----------------------------------------------
       CPU/step:     0.923 s, Total CPU:      6.63 hr
       Time step:  0.00546 s, Total time:   191.19 s
       Max CFL number:  0.87E+00 at ( 52,  2, 18)
       Max divergence:  0.12E+02 at ( 49,  4,  4)
       Min divergence: -0.31E+01 at ( 55,  9, 28)
       Max VN  number:  0.30E+00 at ( 57,  3, 28)
       Total Heat Release Rate:            635.123 kW
       Radiation Loss to Boundaries:       213.757 kW
 
       Time Step   26700   June 26, 2011  21:31:06
       ----------------------------------------------
       CPU/step:     0.932 s, Total CPU:      6.65 hr
       Time step:  0.00513 s, Total time:   191.70 s
       Max CFL number:  0.86E+00 at ( 54,  1, 21)
       Max divergence:  0.12E+02 at ( 54,  3, 12)
       Min divergence: -0.26E+01 at ( 51,  7, 15)
       Max VN  number:  0.26E+00 at ( 50, 35, 28)
       Total Heat Release Rate:            663.128 kW
       Radiation Loss to Boundaries:       216.216 kW
 
       Time Step   26800   June 26, 2011  21:32:38
       ----------------------------------------------
       CPU/step:     0.920 s, Total CPU:      6.68 hr
       Time step:  0.00523 s, Total time:   192.22 s
       Max CFL number:  0.91E+00 at ( 55,  1, 21)
       Max divergence:  0.13E+02 at ( 49,  1,  4)
       Min divergence: -0.24E+01 at ( 55,  3, 20)
       Max VN  number:  0.30E+00 at ( 56,  3, 28)
       Total Heat Release Rate:            663.202 kW
       Radiation Loss to Boundaries:       235.255 kW
 
       Time Step   26900   June 26, 2011  21:34:11
       ----------------------------------------------
       CPU/step:     0.926 s, Total CPU:      6.70 hr
       Time step:  0.00490 s, Total time:   192.74 s
       Max CFL number:  0.88E+00 at ( 55,  1, 17)
       Max divergence:  0.12E+02 at ( 49,  4,  4)
       Min divergence: -0.31E+01 at ( 53,  4, 19)
       Max VN  number:  0.35E+00 at ( 52, 23, 27)
       Total Heat Release Rate:            601.685 kW
       Radiation Loss to Boundaries:       209.406 kW
 
       Time Step   27000   June 26, 2011  21:35:44
       ----------------------------------------------
       CPU/step:     0.932 s, Total CPU:      6.73 hr
       Time step:  0.00612 s, Total time:   193.26 s
       Max CFL number:  0.87E+00 at ( 55,  2, 17)
       Max divergence:  0.12E+02 at ( 54,  1,  6)
       Min divergence: -0.25E+01 at ( 52,  7, 27)
       Max VN  number:  0.41E+00 at ( 50, 47, 28)
       Total Heat Release Rate:            476.651 kW
       Radiation Loss to Boundaries:       193.576 kW
 
       Time Step   27100   June 26, 2011  21:37:17
       ----------------------------------------------
       CPU/step:     0.928 s, Total CPU:      6.76 hr
       Time step:  0.00541 s, Total time:   193.81 s
       Max CFL number:  0.90E+00 at ( 50,  1, 22)
       Max divergence:  0.11E+02 at ( 53,  1,  5)
       Min divergence: -0.27E+01 at ( 51,  3, 26)
       Max VN  number:  0.33E+00 at ( 49, 12, 28)
       Total Heat Release Rate:            432.607 kW
       Radiation Loss to Boundaries:       181.559 kW
 
       Time Step   27200   June 26, 2011  21:38:50
       ----------------------------------------------
       CPU/step:     0.928 s, Total CPU:      6.78 hr
       Time step:  0.00392 s, Total time:   194.30 s
       Max CFL number:  0.78E+00 at ( 47, 14, 30)
       Max divergence:  0.11E+02 at ( 48,  4,  4)
       Min divergence: -0.94E+01 at ( 47, 16, 30)
       Max VN  number:  0.19E+00 at ( 52, 20, 28)
       Total Heat Release Rate:            690.872 kW
       Radiation Loss to Boundaries:       223.357 kW
 
       Time Step   27300   June 26, 2011  21:40:25
       ----------------------------------------------
       CPU/step:     0.949 s, Total CPU:      6.81 hr
       Time step:  0.00379 s, Total time:   194.81 s
       Max CFL number:  0.80E+00 at ( 48,  1, 15)
       Max divergence:  0.13E+02 at ( 49,  2,  4)
       Min divergence: -0.28E+01 at ( 46,  5, 27)
       Max VN  number:  0.40E+00 at ( 47,  3, 28)
       Total Heat Release Rate:            620.851 kW
       Radiation Loss to Boundaries:       259.765 kW
 
       Time Step   27400   June 26, 2011  21:41:50
       ----------------------------------------------
       CPU/step:     0.845 s, Total CPU:      6.83 hr
       Time step:  0.00547 s, Total time:   195.28 s
       Max CFL number:  0.90E+00 at ( 52,  2, 21)
       Max divergence:  0.11E+02 at ( 49,  4,  4)
       Min divergence: -0.34E+01 at ( 47,  8, 26)
       Max VN  number:  0.28E+00 at ( 55,  3, 27)
       Total Heat Release Rate:            572.563 kW
       Radiation Loss to Boundaries:       206.156 kW
 
       Time Step   27500   June 26, 2011  21:43:14
       ----------------------------------------------
       CPU/step:     0.849 s, Total CPU:      6.86 hr
       Time step:  0.00507 s, Total time:   195.83 s
       Max CFL number:  0.88E+00 at ( 51,  1, 18)
       Max divergence:  0.11E+02 at ( 49,  1,  7)
       Min divergence: -0.24E+01 at ( 55,  6, 20)
       Max VN  number:  0.30E+00 at ( 55, 24, 28)
       Total Heat Release Rate:            882.109 kW
       Radiation Loss to Boundaries:       261.024 kW
 
       Time Step   27600   June 26, 2011  21:44:40
       ----------------------------------------------
       CPU/step:     0.859 s, Total CPU:      6.88 hr
       Time step:  0.00503 s, Total time:   196.33 s
       Max CFL number:  0.95E+00 at ( 54,  1, 21)
       Max divergence:  0.12E+02 at ( 49,  2,  4)
       Min divergence: -0.33E+01 at ( 50,  4, 20)
       Max VN  number:  0.37E+00 at ( 50, 15, 28)
       Total Heat Release Rate:            508.809 kW
       Radiation Loss to Boundaries:       208.981 kW
 
       Time Step   27700   June 26, 2011  21:46:04
       ----------------------------------------------
       CPU/step:     0.839 s, Total CPU:      6.90 hr
       Time step:  0.00599 s, Total time:   196.90 s
       Max CFL number:  0.89E+00 at ( 52,  1, 13)
       Max divergence:  0.11E+02 at ( 53,  6,  4)
       Min divergence: -0.33E+01 at ( 51,  3, 17)
       Max VN  number:  0.38E+00 at ( 50, 39, 28)
       Total Heat Release Rate:            631.021 kW
       Radiation Loss to Boundaries:       216.072 kW
 
       Time Step   27800   June 26, 2011  21:47:39
       ----------------------------------------------
       CPU/step:     0.950 s, Total CPU:      6.93 hr
       Time step:  0.00498 s, Total time:   197.39 s
       Max CFL number:  0.87E+00 at ( 47,  2, 26)
       Max divergence:  0.11E+02 at ( 49,  3,  4)
       Min divergence: -0.29E+01 at ( 55, 11, 28)
       Max VN  number:  0.41E+00 at ( 51,  7, 27)
       Total Heat Release Rate:            672.065 kW
       Radiation Loss to Boundaries:       229.666 kW
 
       Time Step   27900   June 26, 2011  21:49:06
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      6.95 hr
       Time step:  0.00491 s, Total time:   197.91 s
       Max CFL number:  0.98E+00 at ( 50,  1, 17)
       Max divergence:  0.12E+02 at ( 54,  3,  4)
       Min divergence: -0.27E+01 at ( 50,  6,  8)
       Max VN  number:  0.45E+00 at ( 53,  3, 24)
       Total Heat Release Rate:            855.754 kW
       Radiation Loss to Boundaries:       276.730 kW
 
       Time Step   28000   June 26, 2011  21:50:29
       ----------------------------------------------
       CPU/step:     0.829 s, Total CPU:      6.98 hr
       Time step:  0.00558 s, Total time:   198.44 s
       Max CFL number:  0.94E+00 at ( 59,  7, 29)
       Max divergence:  0.12E+02 at ( 54,  1,  5)
       Min divergence: -0.11E+02 at ( 59, 11, 30)
       Max VN  number:  0.37E+00 at ( 50, 14, 28)
       Total Heat Release Rate:            592.936 kW
       Radiation Loss to Boundaries:       221.690 kW
 
       Time Step   28100   June 26, 2011  21:52:03
       ----------------------------------------------
       CPU/step:     0.936 s, Total CPU:      7.00 hr
       Time step:  0.00481 s, Total time:   198.98 s
       Max CFL number:  0.90E+00 at ( 51,  2, 19)
       Max divergence:  0.11E+02 at ( 48,  2,  4)
       Min divergence: -0.39E+01 at ( 42,  3, 27)
       Max VN  number:  0.26E+00 at ( 51,  5, 27)
       Total Heat Release Rate:            753.105 kW
       Radiation Loss to Boundaries:       247.871 kW
 
       Time Step   28200   June 26, 2011  21:53:26
       ----------------------------------------------
       CPU/step:     0.828 s, Total CPU:      7.03 hr
       Time step:  0.00428 s, Total time:   199.49 s
       Max CFL number:  0.99E+00 at ( 49,  1, 19)
       Max divergence:  0.12E+02 at ( 50,  3,  9)
       Min divergence: -0.58E+01 at ( 47, 11, 30)
       Max VN  number:  0.43E+00 at ( 52, 24, 28)
       Total Heat Release Rate:            627.089 kW
       Radiation Loss to Boundaries:       225.246 kW
 
       Time Step   28300   June 26, 2011  21:54:49
       ----------------------------------------------
       CPU/step:     0.830 s, Total CPU:      7.05 hr
       Time step:  0.00547 s, Total time:   200.00 s
       Max CFL number:  0.97E+00 at ( 50,  1, 11)
       Max divergence:  0.11E+02 at ( 54,  5,  5)
       Min divergence: -0.29E+01 at ( 53,  2, 27)
       Max VN  number:  0.44E+00 at ( 44,  3, 22)
       Total Heat Release Rate:            771.646 kW
       Radiation Loss to Boundaries:       264.060 kW
 
       Time Step   28400   June 26, 2011  21:56:12
       ----------------------------------------------
       CPU/step:     0.828 s, Total CPU:      7.07 hr
       Time step:  0.00459 s, Total time:   200.48 s
       Max CFL number:  0.89E+00 at ( 52,  1, 13)
       Max divergence:  0.11E+02 at ( 52,  6,  4)
       Min divergence: -0.28E+01 at ( 54,  1,  4)
       Max VN  number:  0.28E+00 at ( 51,  6, 27)
       Total Heat Release Rate:            542.213 kW
       Radiation Loss to Boundaries:       221.222 kW
 
       Time Step   28500   June 26, 2011  21:57:39
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      7.10 hr
       Time step:  0.00499 s, Total time:   201.00 s
       Max CFL number:  0.86E+00 at ( 51,  1, 19)
       Max divergence:  0.12E+02 at ( 52,  1, 27)
       Min divergence: -0.27E+01 at ( 56,  3, 28)
       Max VN  number:  0.25E+00 at ( 49,  3, 17)
       Total Heat Release Rate:            876.880 kW
       Radiation Loss to Boundaries:       299.832 kW
 
       Time Step   28600   June 26, 2011  21:59:03
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:      7.12 hr
       Time step:  0.00452 s, Total time:   201.50 s
       Max CFL number:  0.85E+00 at ( 55, 22, 30)
       Max divergence:  0.11E+02 at ( 48,  1,  4)
       Min divergence: -0.14E+02 at ( 55, 24, 30)
       Max VN  number:  0.24E+00 at ( 56,  3, 26)
       Total Heat Release Rate:            675.968 kW
       Radiation Loss to Boundaries:       254.450 kW
 
       Time Step   28700   June 26, 2011  22:00:26
       ----------------------------------------------
       CPU/step:     0.827 s, Total CPU:      7.14 hr
       Time step:  0.00471 s, Total time:   201.98 s
       Max CFL number:  0.83E+00 at ( 50,  1, 24)
       Max divergence:  0.11E+02 at ( 49,  5,  4)
       Min divergence: -0.27E+01 at ( 56,  2, 28)
       Max VN  number:  0.29E+00 at ( 45,  3, 25)
       Total Heat Release Rate:            747.847 kW
       Radiation Loss to Boundaries:       287.890 kW
 
       Time Step   28800   June 26, 2011  22:01:49
       ----------------------------------------------
       CPU/step:     0.828 s, Total CPU:      7.16 hr
       Time step:  0.00417 s, Total time:   202.46 s
       Max CFL number:  0.88E+00 at ( 52,  1, 16)
       Max divergence:  0.11E+02 at ( 54,  1,  4)
       Min divergence: -0.41E+01 at ( 55, 11, 27)
       Max VN  number:  0.30E+00 at ( 52, 19, 28)
       Total Heat Release Rate:            571.911 kW
       Radiation Loss to Boundaries:       250.600 kW
 
       Time Step   28900   June 26, 2011  22:03:12
       ----------------------------------------------
       CPU/step:     0.830 s, Total CPU:      7.19 hr
       Time step:  0.00523 s, Total time:   203.00 s
       Max CFL number:  0.86E+00 at ( 52, 24, 30)
       Max divergence:  0.12E+02 at ( 49,  3,  4)
       Min divergence: -0.20E+02 at ( 52, 25, 30)
       Max VN  number:  0.45E+00 at ( 52, 22, 28)
       Total Heat Release Rate:            792.482 kW
       Radiation Loss to Boundaries:       273.884 kW
 
       Time Step   29000   June 26, 2011  22:04:35
       ----------------------------------------------
       CPU/step:     0.826 s, Total CPU:      7.21 hr
       Time step:  0.00414 s, Total time:   203.49 s
       Max CFL number:  0.83E+00 at ( 50,  1, 21)
       Max divergence:  0.11E+02 at ( 49,  4,  4)
       Min divergence: -0.48E+01 at ( 52,  8, 27)
       Max VN  number:  0.29E+00 at ( 52, 13, 28)
       Total Heat Release Rate:            755.290 kW
       Radiation Loss to Boundaries:       280.840 kW
 
       Time Step   29100   June 26, 2011  22:06:07
       ----------------------------------------------
       CPU/step:     0.921 s, Total CPU:      7.24 hr
       Time step:  0.00551 s, Total time:   203.96 s
       Max CFL number:  0.90E+00 at ( 52,  1, 17)
       Max divergence:  0.12E+02 at ( 54,  2,  5)
       Min divergence: -0.26E+01 at ( 54,  3, 26)
       Max VN  number:  0.34E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            543.860 kW
       Radiation Loss to Boundaries:       231.829 kW
 
       Time Step   29200   June 26, 2011  22:07:30
       ----------------------------------------------
       CPU/step:     0.829 s, Total CPU:      7.26 hr
       Time step:  0.00492 s, Total time:   204.48 s
       Max CFL number:  0.85E+00 at ( 51,  1, 22)
       Max divergence:  0.15E+02 at ( 52,  1, 28)
       Min divergence: -0.34E+01 at ( 52, 10, 27)
       Max VN  number:  0.26E+00 at ( 54,  3,  8)
       Total Heat Release Rate:            647.006 kW
       Radiation Loss to Boundaries:       256.599 kW
 
       Time Step   29300   June 26, 2011  22:09:01
       ----------------------------------------------
       CPU/step:     0.915 s, Total CPU:      7.28 hr
       Time step:  0.00521 s, Total time:   204.99 s
       Max CFL number:  0.81E+00 at ( 53,  1, 21)
       Max divergence:  0.11E+02 at ( 54,  2,  4)
       Min divergence: -0.26E+01 at ( 46,  3, 27)
       Max VN  number:  0.33E+00 at ( 52, 26, 26)
       Total Heat Release Rate:            622.795 kW
       Radiation Loss to Boundaries:       263.046 kW
 
       Time Step   29400   June 26, 2011  22:10:30
       ----------------------------------------------
       CPU/step:     0.889 s, Total CPU:      7.31 hr
       Time step:  0.00481 s, Total time:   205.49 s
       Max CFL number:  0.96E+00 at ( 51,  1, 20)
       Max divergence:  0.11E+02 at ( 54,  5,  4)
       Min divergence: -0.47E+01 at ( 52,  4, 14)
       Max VN  number:  0.42E+00 at ( 50, 19, 28)
       Total Heat Release Rate:            482.200 kW
       Radiation Loss to Boundaries:       232.639 kW
 
       Time Step   29500   June 26, 2011  22:11:56
       ----------------------------------------------
       CPU/step:     0.856 s, Total CPU:      7.33 hr
       Time step:  0.00508 s, Total time:   206.04 s
       Max CFL number:  0.89E+00 at ( 50,  1, 15)
       Max divergence:  0.11E+02 at ( 49,  4,  4)
       Min divergence: -0.28E+01 at ( 52,  9, 26)
       Max VN  number:  0.35E+00 at ( 50, 22, 28)
       Total Heat Release Rate:            612.783 kW
       Radiation Loss to Boundaries:       245.286 kW
 
       Time Step   29600   June 26, 2011  22:13:20
       ----------------------------------------------
       CPU/step:     0.838 s, Total CPU:      7.36 hr
       Time step:  0.00498 s, Total time:   206.53 s
       Max CFL number:  0.84E+00 at ( 50,  2, 27)
       Max divergence:  0.12E+02 at ( 49,  1,  4)
       Min divergence: -0.31E+01 at ( 47, 14, 30)
       Max VN  number:  0.37E+00 at ( 50, 49, 28)
       Total Heat Release Rate:            770.308 kW
       Radiation Loss to Boundaries:       281.398 kW
 
       Time Step   29700   June 26, 2011  22:14:43
       ----------------------------------------------
       CPU/step:     0.827 s, Total CPU:      7.38 hr
       Time step:  0.00501 s, Total time:   207.04 s
       Max CFL number:  0.92E+00 at ( 49,  1, 27)
       Max divergence:  0.12E+02 at ( 50,  1,  4)
       Min divergence: -0.40E+01 at ( 49, 12, 28)
       Max VN  number:  0.28E+00 at ( 50, 39, 28)
       Total Heat Release Rate:            703.214 kW
       Radiation Loss to Boundaries:       286.370 kW
 
       Time Step   29800   June 26, 2011  22:16:06
       ----------------------------------------------
       CPU/step:     0.828 s, Total CPU:      7.40 hr
       Time step:  0.00505 s, Total time:   207.52 s
       Max CFL number:  0.86E+00 at ( 55,  2, 14)
       Max divergence:  0.11E+02 at ( 56,  2,  4)
       Min divergence: -0.16E+02 at ( 59, 21, 30)
       Max VN  number:  0.40E+00 at ( 52, 45, 28)
       Total Heat Release Rate:            636.815 kW
       Radiation Loss to Boundaries:       269.465 kW
 
       Time Step   29900   June 26, 2011  22:17:28
       ----------------------------------------------
       CPU/step:     0.821 s, Total CPU:      7.43 hr
       Time step:  0.00541 s, Total time:   208.05 s
       Max CFL number:  0.82E+00 at ( 55,  1, 14)
       Max divergence:  0.11E+02 at ( 54,  6,  4)
       Min divergence: -0.45E+01 at ( 56,  3, 19)
       Max VN  number:  0.36E+00 at ( 52, 15, 28)
       Total Heat Release Rate:            644.696 kW
       Radiation Loss to Boundaries:       249.821 kW
 
       Time Step   30000   June 26, 2011  22:18:50
       ----------------------------------------------
       CPU/step:     0.825 s, Total CPU:      7.45 hr
       Time step:  0.00635 s, Total time:   208.62 s
       Max CFL number:  0.85E+00 at ( 55,  1, 24)
       Max divergence:  0.11E+02 at ( 49,  3,  4)
       Min divergence: -0.21E+01 at ( 54,  5, 19)
       Max VN  number:  0.28E+00 at ( 52, 23, 28)
       Total Heat Release Rate:            804.703 kW
       Radiation Loss to Boundaries:       268.772 kW
 
       Time Step   30100   June 26, 2011  22:20:23
       ----------------------------------------------
       CPU/step:     0.925 s, Total CPU:      7.47 hr
       Time step:  0.00503 s, Total time:   209.12 s
       Max CFL number:  0.87E+00 at ( 54,  1, 21)
       Max divergence:  0.11E+02 at ( 54,  5,  4)
       Min divergence: -0.21E+01 at ( 57, 15, 28)
       Max VN  number:  0.32E+00 at ( 59, 26, 27)
       Total Heat Release Rate:            556.994 kW
       Radiation Loss to Boundaries:       227.063 kW
 
       Time Step   30200   June 26, 2011  22:21:55
       ----------------------------------------------
       CPU/step:     0.924 s, Total CPU:      7.50 hr
       Time step:  0.00564 s, Total time:   209.63 s
       Max CFL number:  0.80E+00 at ( 52,  1, 13)
       Max divergence:  0.12E+02 at ( 54,  6,  4)
       Min divergence: -0.37E+01 at ( 51,  3, 13)
       Max VN  number:  0.34E+00 at ( 52,  3, 14)
       Total Heat Release Rate:            592.236 kW
       Radiation Loss to Boundaries:       234.778 kW
 
       Time Step   30300   June 26, 2011  22:23:28
       ----------------------------------------------
       CPU/step:     0.922 s, Total CPU:      7.53 hr
       Time step:  0.00565 s, Total time:   210.18 s
       Max CFL number:  0.85E+00 at ( 54,  8, 29)
       Max divergence:  0.11E+02 at ( 50,  1,  5)
       Min divergence: -0.12E+02 at ( 55, 16, 30)
       Max VN  number:  0.34E+00 at ( 52, 14, 28)
       Total Heat Release Rate:            709.124 kW
       Radiation Loss to Boundaries:       291.477 kW
 
       Time Step   30400   June 26, 2011  22:25:02
       ----------------------------------------------
       CPU/step:     0.938 s, Total CPU:      7.55 hr
       Time step:  0.00523 s, Total time:   210.67 s
       Max CFL number:  0.86E+00 at ( 49,  1, 25)
       Max divergence:  0.13E+02 at ( 54,  2,  5)
       Min divergence: -0.32E+01 at ( 47, 10, 30)
       Max VN  number:  0.51E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            748.062 kW
       Radiation Loss to Boundaries:       275.528 kW
 
       Time Step   30500   June 26, 2011  22:26:36
       ----------------------------------------------
       CPU/step:     0.946 s, Total CPU:      7.58 hr
       Time step:  0.00497 s, Total time:   211.21 s
       Max CFL number:  0.87E+00 at ( 49,  2, 21)
       Max divergence:  0.12E+02 at ( 53,  3,  6)
       Min divergence: -0.29E+01 at ( 64,  4, 27)
       Max VN  number:  0.27E+00 at ( 50, 37, 28)
       Total Heat Release Rate:            704.185 kW
       Radiation Loss to Boundaries:       267.570 kW
 
       Time Step   30600   June 26, 2011  22:28:08
       ----------------------------------------------
       CPU/step:     0.921 s, Total CPU:      7.60 hr
       Time step:  0.00479 s, Total time:   211.73 s
       Max CFL number:  0.89E+00 at ( 51,  1, 14)
       Max divergence:  0.11E+02 at ( 49,  3,  4)
       Min divergence: -0.25E+01 at ( 51, 10, 27)
       Max VN  number:  0.24E+00 at ( 52, 23, 28)
       Total Heat Release Rate:            478.259 kW
       Radiation Loss to Boundaries:       214.316 kW
 
       Time Step   30700   June 26, 2011  22:29:42
       ----------------------------------------------
       CPU/step:     0.937 s, Total CPU:      7.63 hr
       Time step:  0.00558 s, Total time:   212.26 s
       Max CFL number:  0.89E+00 at ( 48, 15, 30)
       Max divergence:  0.12E+02 at ( 52,  1, 27)
       Min divergence: -0.14E+02 at ( 48, 16, 30)
       Max VN  number:  0.27E+00 at ( 51,  5, 27)
       Total Heat Release Rate:            777.410 kW
       Radiation Loss to Boundaries:       305.648 kW
 
       Time Step   30800   June 26, 2011  22:31:15
       ----------------------------------------------
       CPU/step:     0.927 s, Total CPU:      7.65 hr
       Time step:  0.00470 s, Total time:   212.75 s
       Max CFL number:  0.79E+00 at ( 56, 10, 29)
       Max divergence:  0.11E+02 at ( 54,  2,  5)
       Min divergence: -0.27E+02 at ( 59, 22, 30)
       Max VN  number:  0.41E+00 at ( 56,  6, 27)
       Total Heat Release Rate:            501.951 kW
       Radiation Loss to Boundaries:       243.103 kW
 
       Time Step   30900   June 26, 2011  22:32:47
       ----------------------------------------------
       CPU/step:     0.922 s, Total CPU:      7.68 hr
       Time step:  0.00547 s, Total time:   213.31 s
       Max CFL number:  0.90E+00 at ( 52,  9, 30)
       Max divergence:  0.11E+02 at ( 49,  4,  4)
       Min divergence: -0.45E+01 at ( 52, 10, 30)
       Max VN  number:  0.24E+00 at ( 55,  3, 27)
       Total Heat Release Rate:            547.418 kW
       Radiation Loss to Boundaries:       235.567 kW
 
       Time Step   31000   June 26, 2011  22:34:20
       ----------------------------------------------
       CPU/step:     0.929 s, Total CPU:      7.71 hr
       Time step:  0.00514 s, Total time:   213.82 s
       Max CFL number:  0.82E+00 at ( 51,  2, 16)
       Max divergence:  0.11E+02 at ( 55,  3,  4)
       Min divergence: -0.72E+01 at ( 59, 24, 30)
       Max VN  number:  0.32E+00 at ( 50, 21, 28)
       Total Heat Release Rate:            873.897 kW
       Radiation Loss to Boundaries:       309.893 kW
 
       Time Step   31100   June 26, 2011  22:35:53
       ----------------------------------------------
       CPU/step:     0.925 s, Total CPU:      7.73 hr
       Time step:  0.00453 s, Total time:   214.34 s
       Max CFL number:  0.91E+00 at ( 51,  2, 24)
       Max divergence:  0.11E+02 at ( 51,  6,  4)
       Min divergence: -0.14E+02 at ( 47, 17, 30)
       Max VN  number:  0.34E+00 at ( 52, 20, 28)
       Total Heat Release Rate:            654.457 kW
       Radiation Loss to Boundaries:       265.835 kW
 
       Time Step   31200   June 26, 2011  22:37:25
       ----------------------------------------------
       CPU/step:     0.925 s, Total CPU:      7.76 hr
       Time step:  0.00530 s, Total time:   214.84 s
       Max CFL number:  0.87E+00 at ( 53,  2, 23)
       Max divergence:  0.12E+02 at ( 55,  2,  4)
       Min divergence: -0.29E+01 at ( 60,  3, 26)
       Max VN  number:  0.30E+00 at ( 45,  3, 27)
       Total Heat Release Rate:            671.399 kW
       Radiation Loss to Boundaries:       272.723 kW
 
       Time Step   31300   June 26, 2011  22:38:59
       ----------------------------------------------
       CPU/step:     0.937 s, Total CPU:      7.78 hr
       Time step:  0.00477 s, Total time:   215.34 s
       Max CFL number:  0.91E+00 at ( 52,  2, 23)
       Max divergence:  0.11E+02 at ( 56,  1,  4)
       Min divergence: -0.23E+01 at ( 47,  3, 27)
       Max VN  number:  0.35E+00 at ( 56, 23, 28)
       Total Heat Release Rate:            785.957 kW
       Radiation Loss to Boundaries:       314.042 kW
 
       Time Step   31400   June 26, 2011  22:40:32
       ----------------------------------------------
       CPU/step:     0.933 s, Total CPU:      7.81 hr
       Time step:  0.00487 s, Total time:   215.80 s
       Max CFL number:  0.90E+00 at ( 53,  2, 19)
       Max divergence:  0.12E+02 at ( 50,  4,  5)
       Min divergence: -0.67E+01 at ( 50, 16, 30)
       Max VN  number:  0.49E+00 at ( 52, 14, 28)
       Total Heat Release Rate:            743.907 kW
       Radiation Loss to Boundaries:       302.165 kW
 
       Time Step   31500   June 26, 2011  22:42:06
       ----------------------------------------------
       CPU/step:     0.932 s, Total CPU:      7.84 hr
       Time step:  0.00526 s, Total time:   216.29 s
       Max CFL number:  0.92E+00 at ( 48,  2, 25)
       Max divergence:  0.12E+02 at ( 49,  3,  4)
       Min divergence: -0.32E+01 at ( 48,  5, 11)
       Max VN  number:  0.35E+00 at ( 55, 26, 27)
       Total Heat Release Rate:            436.758 kW
       Radiation Loss to Boundaries:       246.705 kW
 
       Time Step   31600   June 26, 2011  22:43:39
       ----------------------------------------------
       CPU/step:     0.929 s, Total CPU:      7.86 hr
       Time step:  0.00586 s, Total time:   216.84 s
       Max CFL number:  0.99E+00 at ( 52,  1, 13)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.29E+01 at ( 52,  2, 26)
       Max VN  number:  0.29E+00 at ( 52,  1, 26)
       Total Heat Release Rate:            516.775 kW
       Radiation Loss to Boundaries:       232.617 kW
 
       Time Step   31700   June 26, 2011  22:45:12
       ----------------------------------------------
       CPU/step:     0.937 s, Total CPU:      7.89 hr
       Time step:  0.00524 s, Total time:   217.40 s
       Max CFL number:  0.96E+00 at ( 49,  2, 23)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.27E+01 at ( 50,  7,  7)
       Max VN  number:  0.26E+00 at ( 50, 33, 28)
       Total Heat Release Rate:            761.782 kW
       Radiation Loss to Boundaries:       294.394 kW
 
       Time Step   31800   June 26, 2011  22:46:45
       ----------------------------------------------
       CPU/step:     0.921 s, Total CPU:      7.91 hr
       Time step:  0.00563 s, Total time:   217.93 s
       Max CFL number:  0.99E+00 at ( 52,  1, 19)
       Max divergence:  0.12E+02 at ( 54,  1,  5)
       Min divergence: -0.98E+01 at ( 47, 22, 30)
       Max VN  number:  0.50E+00 at ( 52, 21, 28)
       Total Heat Release Rate:            604.565 kW
       Radiation Loss to Boundaries:       253.764 kW
 
       Time Step   31900   June 26, 2011  22:48:18
       ----------------------------------------------
       CPU/step:     0.928 s, Total CPU:      7.94 hr
       Time step:  0.00558 s, Total time:   218.48 s
       Max CFL number:  0.84E+00 at ( 54,  1, 25)
       Max divergence:  0.11E+02 at ( 54,  6,  4)
       Min divergence: -0.33E+01 at ( 53, 29, 30)
       Max VN  number:  0.55E+00 at ( 52, 47, 28)
       Total Heat Release Rate:            636.753 kW
       Radiation Loss to Boundaries:       261.570 kW
 
       Time Step   32000   June 26, 2011  22:49:50
       ----------------------------------------------
       CPU/step:     0.922 s, Total CPU:      7.96 hr
       Time step:  0.00527 s, Total time:   219.01 s
       Max CFL number:  0.80E+00 at ( 51,  2, 16)
       Max divergence:  0.14E+02 at ( 55,  3,  4)
       Min divergence: -0.36E+01 at ( 55, 12, 27)
       Max VN  number:  0.36E+00 at ( 52,  3, 27)
       Total Heat Release Rate:            761.881 kW
       Radiation Loss to Boundaries:       309.265 kW
 
       Time Step   32100   June 26, 2011  22:51:24
       ----------------------------------------------
       CPU/step:     0.943 s, Total CPU:      7.99 hr
       Time step:  0.00504 s, Total time:   219.57 s
       Max CFL number:  0.84E+00 at ( 55, 17, 30)
       Max divergence:  0.11E+02 at ( 54,  1,  4)
       Min divergence: -0.13E+02 at ( 55, 19, 30)
       Max VN  number:  0.31E+00 at ( 52, 37, 28)
       Total Heat Release Rate:            829.238 kW
       Radiation Loss to Boundaries:       321.562 kW
 
       Time Step   32200   June 26, 2011  22:52:59
       ----------------------------------------------
       CPU/step:     0.943 s, Total CPU:      8.02 hr
       Time step:  0.00501 s, Total time:   220.08 s
       Max CFL number:  0.86E+00 at ( 49,  2, 21)
       Max divergence:  0.12E+02 at ( 55,  1,  5)
       Min divergence: -0.60E+01 at ( 52, 22, 30)
       Max VN  number:  0.31E+00 at ( 52, 20, 28)
       Total Heat Release Rate:            557.678 kW
       Radiation Loss to Boundaries:       258.405 kW
 
       Time Step   32300   June 26, 2011  22:54:32
       ----------------------------------------------
       CPU/step:     0.937 s, Total CPU:      8.04 hr
       Time step:  0.00589 s, Total time:   220.62 s
       Max CFL number:  0.87E+00 at ( 56,  1, 22)
       Max divergence:  0.11E+02 at ( 49,  3,  4)
       Min divergence: -0.30E+01 at ( 50,  3, 11)
       Max VN  number:  0.30E+00 at ( 50, 18, 28)
       Total Heat Release Rate:            408.198 kW
       Radiation Loss to Boundaries:       224.188 kW
 
       Time Step   32400   June 26, 2011  22:56:08
       ----------------------------------------------
       CPU/step:     0.951 s, Total CPU:      8.07 hr
       Time step:  0.00449 s, Total time:   221.19 s
       Max CFL number:  0.92E+00 at ( 53,  1, 14)
       Max divergence:  0.11E+02 at ( 49,  5,  4)
       Min divergence: -0.33E+01 at ( 51,  4,  4)
       Max VN  number:  0.28E+00 at ( 51,  5, 27)
       Total Heat Release Rate:            817.833 kW
       Radiation Loss to Boundaries:       330.320 kW
 
       Time Step   32500   June 26, 2011  22:57:33
       ----------------------------------------------
       CPU/step:     0.855 s, Total CPU:      8.09 hr
       Time step:  0.00456 s, Total time:   221.72 s
       Max CFL number:  0.90E+00 at ( 51,  2, 24)
       Max divergence:  0.11E+02 at ( 49,  2,  4)
       Min divergence: -0.10E+02 at ( 59, 19, 30)
       Max VN  number:  0.27E+00 at ( 52, 18, 28)
       Total Heat Release Rate:            571.946 kW
       Radiation Loss to Boundaries:       267.630 kW
 
       Time Step   32600   June 26, 2011  22:58:57
       ----------------------------------------------
       CPU/step:     0.836 s, Total CPU:      8.12 hr
       Time step:  0.00500 s, Total time:   222.24 s
       Max CFL number:  0.78E+00 at ( 51,  1, 22)
       Max divergence:  0.12E+02 at ( 51,  6,  4)
       Min divergence: -0.34E+01 at ( 53,  4, 24)
       Max VN  number:  0.32E+00 at ( 50, 44, 28)
       Total Heat Release Rate:            724.132 kW
       Radiation Loss to Boundaries:       289.764 kW
 
       Time Step   32700   June 26, 2011  23:00:20
       ----------------------------------------------
       CPU/step:     0.829 s, Total CPU:      8.14 hr
       Time step:  0.00573 s, Total time:   222.75 s
       Max CFL number:  0.90E+00 at ( 55,  1, 16)
       Max divergence:  0.11E+02 at ( 55,  6,  4)
       Min divergence: -0.95E+01 at ( 55, 39, 30)
       Max VN  number:  0.39E+00 at ( 55,  3, 27)
       Total Heat Release Rate:            655.076 kW
       Radiation Loss to Boundaries:       277.435 kW
 
       Time Step   32800   June 26, 2011  23:01:49
       ----------------------------------------------
       CPU/step:     0.890 s, Total CPU:      8.16 hr
       Time step:  0.00512 s, Total time:   223.28 s
       Max CFL number:  0.87E+00 at ( 56,  1, 16)
       Max divergence:  0.11E+02 at ( 56,  1,  4)
       Min divergence: -0.36E+01 at ( 56, 16, 30)
       Max VN  number:  0.35E+00 at ( 52, 17, 28)
       Total Heat Release Rate:            639.292 kW
       Radiation Loss to Boundaries:       279.554 kW
 
       Time Step   32900   June 26, 2011  23:03:11
       ----------------------------------------------
       CPU/step:     0.824 s, Total CPU:      8.19 hr
       Time step:  0.00579 s, Total time:   223.85 s
       Max CFL number:  0.92E+00 at ( 52,  1, 13)
       Max divergence:  0.10E+02 at ( 53,  3,  6)
       Min divergence: -0.29E+01 at ( 50,  3, 17)
       Max VN  number:  0.29E+00 at ( 55,  3, 27)
       Total Heat Release Rate:            600.092 kW
       Radiation Loss to Boundaries:       271.786 kW
 
       Time Step   33000   June 26, 2011  23:04:40
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:      8.21 hr
       Time step:  0.00599 s, Total time:   224.34 s
       Max CFL number:  0.93E+00 at ( 48,  1, 23)
       Max divergence:  0.12E+02 at ( 49,  2,  4)
       Min divergence: -0.44E+01 at ( 47,  8, 30)
       Max VN  number:  0.37E+00 at ( 52, 24, 26)
       Total Heat Release Rate:            747.919 kW
       Radiation Loss to Boundaries:       315.656 kW
 
       Time Step   33100   June 26, 2011  23:06:15
       ----------------------------------------------
       CPU/step:     0.945 s, Total CPU:      8.24 hr
       Time step:  0.00473 s, Total time:   224.82 s
       Max CFL number:  0.81E+00 at ( 55,  1, 16)
       Max divergence:  0.10E+02 at ( 49,  3,  4)
       Min divergence: -0.26E+01 at ( 54,  5,  4)
       Max VN  number:  0.30E+00 at ( 47,  3, 28)
       Total Heat Release Rate:            667.648 kW
       Radiation Loss to Boundaries:       273.795 kW
 
       Time Step   33200   June 26, 2011  23:07:38
       ----------------------------------------------
       CPU/step:     0.831 s, Total CPU:      8.26 hr
       Time step:  0.00588 s, Total time:   225.34 s
       Max CFL number:  0.99E+00 at ( 51,  1, 12)
       Max divergence:  0.10E+02 at ( 50,  6,  4)
       Min divergence: -0.42E+01 at ( 51,  3, 21)
       Max VN  number:  0.31E+00 at ( 50,  3, 19)
       Total Heat Release Rate:            579.911 kW
       Radiation Loss to Boundaries:       253.738 kW
 
       Time Step   33300   June 26, 2011  23:09:12
       ----------------------------------------------
       CPU/step:     0.938 s, Total CPU:      8.29 hr
       Time step:  0.00661 s, Total time:   225.90 s
       Max CFL number:  0.94E+00 at ( 57,  1, 24)
       Max divergence:  0.12E+02 at ( 50,  3,  6)
       Min divergence: -0.38E+01 at ( 52,  3, 11)
       Max VN  number:  0.33E+00 at ( 50, 22, 28)
       Total Heat Release Rate:            402.690 kW
       Radiation Loss to Boundaries:       223.667 kW
 
       Time Step   33400   June 26, 2011  23:10:35
       ----------------------------------------------
       CPU/step:     0.835 s, Total CPU:      8.31 hr
       Time step:  0.00564 s, Total time:   226.53 s
       Max CFL number:  0.85E+00 at ( 51,  1, 26)
       Max divergence:  0.11E+02 at ( 50,  1, 27)
       Min divergence: -0.22E+01 at ( 56,  1, 26)
       Max VN  number:  0.57E+00 at ( 50, 24, 28)
       Total Heat Release Rate:            862.155 kW
       Radiation Loss to Boundaries:       289.178 kW
 
       Time Step   33500   June 26, 2011  23:11:58
       ----------------------------------------------
       CPU/step:     0.828 s, Total CPU:      8.33 hr
       Time step:  0.00480 s, Total time:   227.09 s
       Max CFL number:  0.89E+00 at ( 52,  1, 22)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.30E+01 at ( 49,  5, 27)
       Max VN  number:  0.28E+00 at ( 60,  4, 27)
       Total Heat Release Rate:            764.551 kW
       Radiation Loss to Boundaries:       374.701 kW
 
       Time Step   33600   June 26, 2011  23:13:20
       ----------------------------------------------
       CPU/step:     0.823 s, Total CPU:      8.36 hr
       Time step:  0.00578 s, Total time:   227.60 s
       Max CFL number:  0.92E+00 at ( 50,  1, 22)
       Max divergence:  0.11E+02 at ( 54,  6,  4)
       Min divergence: -0.29E+01 at ( 50,  1, 25)
       Max VN  number:  0.35E+00 at ( 52, 19, 28)
       Total Heat Release Rate:            756.063 kW
       Radiation Loss to Boundaries:       300.193 kW
 
       Time Step   33700   June 26, 2011  23:14:43
       ----------------------------------------------
       CPU/step:     0.831 s, Total CPU:      8.38 hr
       Time step:  0.00513 s, Total time:   228.13 s
       Max CFL number:  0.98E+00 at ( 55, 11, 30)
       Max divergence:  0.11E+02 at ( 55,  2,  4)
       Min divergence: -0.14E+02 at ( 55, 12, 30)
       Max VN  number:  0.38E+00 at ( 55,  3, 25)
       Total Heat Release Rate:            749.531 kW
       Radiation Loss to Boundaries:       303.400 kW
 
       Time Step   33800   June 26, 2011  23:16:07
       ----------------------------------------------
       CPU/step:     0.831 s, Total CPU:      8.40 hr
       Time step:  0.00520 s, Total time:   228.62 s
       Max CFL number:  0.80E+00 at ( 51,  1, 14)
       Max divergence:  0.11E+02 at ( 49,  5,  5)
       Min divergence: -0.21E+01 at ( 51,  4,  4)
       Max VN  number:  0.29E+00 at ( 52, 39, 28)
       Total Heat Release Rate:            619.728 kW
       Radiation Loss to Boundaries:       268.531 kW
 
       Time Step   33900   June 26, 2011  23:17:29
       ----------------------------------------------
       CPU/step:     0.827 s, Total CPU:      8.42 hr
       Time step:  0.00560 s, Total time:   229.12 s
       Max CFL number:  0.89E+00 at ( 50,  1, 25)
       Max divergence:  0.11E+02 at ( 52,  6,  4)
       Min divergence: -0.45E+01 at ( 55,  3, 27)
       Max VN  number:  0.48E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            659.905 kW
       Radiation Loss to Boundaries:       306.379 kW
 
       Time Step   34000   June 26, 2011  23:18:53
       ----------------------------------------------
       CPU/step:     0.833 s, Total CPU:      8.45 hr
       Time step:  0.00492 s, Total time:   229.63 s
       Max CFL number:  0.84E+00 at ( 51,  1, 22)
       Max divergence:  0.11E+02 at ( 51,  6,  4)
       Min divergence: -0.28E+01 at ( 47, 11, 30)
       Max VN  number:  0.32E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            758.869 kW
       Radiation Loss to Boundaries:       300.573 kW
 
       Time Step   34100   June 26, 2011  23:20:22
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:      8.47 hr
       Time step:  0.00504 s, Total time:   230.16 s
       Max CFL number:  0.83E+00 at ( 49,  1, 26)
       Max divergence:  0.11E+02 at ( 54,  1,  4)
       Min divergence: -0.41E+01 at ( 48,  3, 22)
       Max VN  number:  0.30E+00 at ( 52,  3, 25)
       Total Heat Release Rate:            693.967 kW
       Radiation Loss to Boundaries:       330.774 kW
 
       Time Step   34200   June 26, 2011  23:21:44
       ----------------------------------------------
       CPU/step:     0.823 s, Total CPU:      8.50 hr
       Time step:  0.00586 s, Total time:   230.68 s
       Max CFL number:  0.84E+00 at ( 52,  1, 23)
       Max divergence:  0.11E+02 at ( 56,  3,  5)
       Min divergence: -0.29E+01 at ( 50,  3, 20)
       Max VN  number:  0.36E+00 at ( 40,  3, 23)
       Total Heat Release Rate:            477.083 kW
       Radiation Loss to Boundaries:       251.073 kW
 
       Time Step   34300   June 26, 2011  23:23:07
       ----------------------------------------------
       CPU/step:     0.832 s, Total CPU:      8.52 hr
       Time step:  0.00588 s, Total time:   231.31 s
       Max CFL number:  0.94E+00 at ( 50,  1, 21)
       Max divergence:  0.11E+02 at ( 49,  3,  5)
       Min divergence: -0.28E+01 at ( 53,  4, 19)
       Max VN  number:  0.64E+00 at ( 50, 24, 28)
       Total Heat Release Rate:            858.645 kW
       Radiation Loss to Boundaries:       285.692 kW
 
       Time Step   34400   June 26, 2011  23:24:30
       ----------------------------------------------
       CPU/step:     0.828 s, Total CPU:      8.54 hr
       Time step:  0.00506 s, Total time:   231.85 s
       Max CFL number:  0.87E+00 at ( 53,  1, 19)
       Max divergence:  0.11E+02 at ( 53,  6,  4)
       Min divergence: -0.36E+01 at ( 52,  3, 16)
       Max VN  number:  0.32E+00 at ( 51,  4, 27)
       Total Heat Release Rate:            533.562 kW
       Radiation Loss to Boundaries:       283.536 kW
 
       Time Step   34500   June 26, 2011  23:25:53
       ----------------------------------------------
       CPU/step:     0.827 s, Total CPU:      8.56 hr
       Time step:  0.00582 s, Total time:   232.38 s
       Max CFL number:  0.86E+00 at ( 54,  1, 20)
       Max divergence:  0.12E+02 at ( 56,  2,  4)
       Min divergence: -0.24E+01 at ( 50,  9, 27)
       Max VN  number:  0.31E+00 at ( 52, 21, 28)
       Total Heat Release Rate:            618.106 kW
       Radiation Loss to Boundaries:       271.385 kW
 
       Time Step   34600   June 26, 2011  23:27:16
       ----------------------------------------------
       CPU/step:     0.825 s, Total CPU:      8.59 hr
       Time step:  0.00543 s, Total time:   232.91 s
       Max CFL number:  0.95E+00 at ( 55,  1, 15)
       Max divergence:  0.11E+02 at ( 49,  2,  7)
       Min divergence: -0.65E+01 at ( 55, 28, 30)
       Max VN  number:  0.27E+00 at ( 67,  3, 26)
       Total Heat Release Rate:            562.263 kW
       Radiation Loss to Boundaries:       258.030 kW
 
       Time Step   34700   June 26, 2011  23:28:38
       ----------------------------------------------
       CPU/step:     0.827 s, Total CPU:      8.61 hr
       Time step:  0.00536 s, Total time:   233.43 s
       Max CFL number:  0.81E+00 at ( 57,  2, 25)
       Max divergence:  0.11E+02 at ( 54,  2,  5)
       Min divergence: -0.49E+01 at ( 56, 11, 30)
       Max VN  number:  0.37E+00 at ( 52, 20, 28)
       Total Heat Release Rate:            795.913 kW
       Radiation Loss to Boundaries:       337.146 kW
 
       Time Step   34800   June 26, 2011  23:30:11
       ----------------------------------------------
       CPU/step:     0.929 s, Total CPU:      8.64 hr
       Time step:  0.00522 s, Total time:   233.94 s
       Max CFL number:  0.91E+00 at ( 49,  2, 21)
       Max divergence:  0.11E+02 at ( 51,  3,  6)
       Min divergence: -0.28E+01 at ( 51,  4, 15)
       Max VN  number:  0.26E+00 at ( 50, 48, 28)
       Total Heat Release Rate:            850.156 kW
       Radiation Loss to Boundaries:       338.674 kW
 
       Time Step   34900   June 26, 2011  23:31:44
       ----------------------------------------------
       CPU/step:     0.924 s, Total CPU:      8.66 hr
       Time step:  0.00513 s, Total time:   234.49 s
       Max CFL number:  0.80E+00 at ( 54,  1, 12)
       Max divergence:  0.12E+02 at ( 55,  1,  4)
       Min divergence: -0.22E+01 at ( 55, 13, 28)
       Max VN  number:  0.38E+00 at ( 45,  3, 23)
       Total Heat Release Rate:            427.423 kW
       Radiation Loss to Boundaries:       250.313 kW
 
       Time Step   35000   June 26, 2011  23:33:15
       ----------------------------------------------
       CPU/step:     0.915 s, Total CPU:      8.69 hr
       Time step:  0.00489 s, Total time:   235.05 s
       Max CFL number:  0.88E+00 at ( 50,  2, 27)
       Max divergence:  0.12E+02 at ( 52,  1, 28)
       Min divergence: -0.33E+01 at ( 60,  3, 27)
       Max VN  number:  0.28E+00 at ( 56,  4, 27)
       Total Heat Release Rate:            801.863 kW
       Radiation Loss to Boundaries:       361.021 kW
 
       Time Step   35100   June 26, 2011  23:34:48
       ----------------------------------------------
       CPU/step:     0.925 s, Total CPU:      8.71 hr
       Time step:  0.00489 s, Total time:   235.56 s
       Max CFL number:  0.86E+00 at ( 52, 33, 30)
       Max divergence:  0.11E+02 at ( 52,  6,  4)
       Min divergence: -0.92E+01 at ( 52, 35, 30)
       Max VN  number:  0.32E+00 at ( 51,  5, 27)
       Total Heat Release Rate:            497.215 kW
       Radiation Loss to Boundaries:       262.884 kW
 
       Time Step   35200   June 26, 2011  23:36:21
       ----------------------------------------------
       CPU/step:     0.929 s, Total CPU:      8.74 hr
       Time step:  0.00526 s, Total time:   236.11 s
       Max CFL number:  0.80E+00 at ( 50,  0, 23)
       Max divergence:  0.12E+02 at ( 49,  1,  4)
       Min divergence: -0.24E+01 at ( 48,  5,  6)
       Max VN  number:  0.25E+00 at ( 52, 50, 28)
       Total Heat Release Rate:            658.643 kW
       Radiation Loss to Boundaries:       261.479 kW
 
       Time Step   35300   June 26, 2011  23:37:53
       ----------------------------------------------
       CPU/step:     0.922 s, Total CPU:      8.76 hr
       Time step:  0.00575 s, Total time:   236.65 s
       Max CFL number:  0.96E+00 at ( 51,  1, 19)
       Max divergence:  0.10E+02 at ( 53,  6,  4)
       Min divergence: -0.44E+01 at ( 50,  3, 21)
       Max VN  number:  0.68E+00 at ( 50, 22, 28)
       Total Heat Release Rate:            624.509 kW
       Radiation Loss to Boundaries:       275.974 kW
 
       Time Step   35400   June 26, 2011  23:39:26
       ----------------------------------------------
       CPU/step:     0.923 s, Total CPU:      8.79 hr
       Time step:  0.00557 s, Total time:   237.18 s
       Max CFL number:  0.78E+00 at ( 56,  1, 23)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.30E+01 at ( 55,  5, 27)
       Max VN  number:  0.37E+00 at ( 55,  5, 26)
       Total Heat Release Rate:            662.087 kW
       Radiation Loss to Boundaries:       287.953 kW
 
       Time Step   35500   June 26, 2011  23:40:58
       ----------------------------------------------
       CPU/step:     0.926 s, Total CPU:      8.82 hr
       Time step:  0.00469 s, Total time:   237.72 s
       Max CFL number:  0.86E+00 at ( 52,  8, 30)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.30E+01 at ( 52, 14, 27)
       Max VN  number:  0.38E+00 at ( 50, 24, 28)
       Total Heat Release Rate:            556.263 kW
       Radiation Loss to Boundaries:       276.646 kW
 
       Time Step   35600   June 26, 2011  23:42:31
       ----------------------------------------------
       CPU/step:     0.926 s, Total CPU:      8.84 hr
       Time step:  0.00550 s, Total time:   238.26 s
       Max CFL number:  0.86E+00 at ( 50,  1, 19)
       Max divergence:  0.10E+02 at ( 51,  6,  4)
       Min divergence: -0.23E+01 at ( 50,  3,  5)
       Max VN  number:  0.28E+00 at ( 54,  3, 14)
       Total Heat Release Rate:            576.249 kW
       Radiation Loss to Boundaries:       290.703 kW
 
       Time Step   35700   June 26, 2011  23:44:03
       ----------------------------------------------
       CPU/step:     0.914 s, Total CPU:      8.87 hr
       Time step:  0.00522 s, Total time:   238.75 s
       Max CFL number:  0.80E+00 at ( 49,  1, 21)
       Max divergence:  0.11E+02 at ( 52,  6,  4)
       Min divergence: -0.40E+01 at ( 49, 20, 30)
       Max VN  number:  0.39E+00 at ( 47, 16, 28)
       Total Heat Release Rate:            859.581 kW
       Radiation Loss to Boundaries:       316.777 kW
 
       Time Step   35800   June 26, 2011  23:45:35
       ----------------------------------------------
       CPU/step:     0.918 s, Total CPU:      8.89 hr
       Time step:  0.00570 s, Total time:   239.29 s
       Max CFL number:  0.84E+00 at ( 52,  1, 22)
       Max divergence:  0.12E+02 at ( 49,  2,  4)
       Min divergence: -0.76E+01 at ( 48, 12, 30)
       Max VN  number:  0.49E+00 at ( 52, 38, 28)
       Total Heat Release Rate:            591.540 kW
       Radiation Loss to Boundaries:       315.173 kW
 
       Time Step   35900   June 26, 2011  23:47:06
       ----------------------------------------------
       CPU/step:     0.910 s, Total CPU:      8.92 hr
       Time step:  0.00605 s, Total time:   239.84 s
       Max CFL number:  0.89E+00 at ( 52,  1, 14)
       Max divergence:  0.11E+02 at ( 48,  2,  4)
       Min divergence: -0.26E+01 at ( 50,  5, 19)
       Max VN  number:  0.40E+00 at ( 50, 23, 28)
       Total Heat Release Rate:            512.654 kW
       Radiation Loss to Boundaries:       247.353 kW
 
       Time Step   36000   June 26, 2011  23:48:37
       ----------------------------------------------
       CPU/step:     0.915 s, Total CPU:      8.94 hr
       Time step:  0.00543 s, Total time:   240.42 s
       Max CFL number:  0.88E+00 at ( 49,  2, 15)
       Max divergence:  0.13E+02 at ( 48,  2,  4)
       Min divergence: -0.23E+01 at ( 50,  3, 19)
       Max VN  number:  0.26E+00 at ( 54,  3, 13)
       Total Heat Release Rate:            769.508 kW
       Radiation Loss to Boundaries:       313.587 kW
 
       Time Step   36100   June 26, 2011  23:50:09
       ----------------------------------------------
       CPU/step:     0.917 s, Total CPU:      8.97 hr
       Time step:  0.00462 s, Total time:   240.91 s
       Max CFL number:  0.78E+00 at ( 47, 11, 29)
       Max divergence:  0.11E+02 at ( 54,  6,  4)
       Min divergence: -0.10E+02 at ( 47, 15, 30)
       Max VN  number:  0.33E+00 at ( 47, 12, 28)
       Total Heat Release Rate:            765.501 kW
       Radiation Loss to Boundaries:       331.462 kW
 
       Time Step   36200   June 26, 2011  23:51:40
       ----------------------------------------------
       CPU/step:     0.915 s, Total CPU:      8.99 hr
       Time step:  0.00607 s, Total time:   241.40 s
       Max CFL number:  0.83E+00 at ( 49,  1, 28)
       Max divergence:  0.11E+02 at ( 54,  4,  4)
       Min divergence: -0.34E+01 at ( 52,  7, 27)
       Max VN  number:  0.68E+00 at ( 50, 38, 28)
       Total Heat Release Rate:            732.203 kW
       Radiation Loss to Boundaries:       291.325 kW
 
       Time Step   36300   June 26, 2011  23:53:12
       ----------------------------------------------
       CPU/step:     0.914 s, Total CPU:      9.02 hr
       Time step:  0.00513 s, Total time:   241.99 s
       Max CFL number:  0.96E+00 at ( 49,  1, 25)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.22E+01 at ( 58,  3, 28)
       Max VN  number:  0.32E+00 at ( 52,  3, 25)
       Total Heat Release Rate:            838.518 kW
       Radiation Loss to Boundaries:       367.505 kW
 
       Time Step   36400   June 26, 2011  23:54:45
       ----------------------------------------------
       CPU/step:     0.927 s, Total CPU:      9.05 hr
       Time step:  0.00488 s, Total time:   242.49 s
       Max CFL number:  0.86E+00 at ( 54,  1, 21)
       Max divergence:  0.11E+02 at ( 49,  5,  4)
       Min divergence: -0.26E+01 at ( 52, 16, 28)
       Max VN  number:  0.33E+00 at ( 51,  3, 23)
       Total Heat Release Rate:            514.056 kW
       Radiation Loss to Boundaries:       266.619 kW
 
       Time Step   36500   June 26, 2011  23:56:17
       ----------------------------------------------
       CPU/step:     0.924 s, Total CPU:      9.07 hr
       Time step:  0.00581 s, Total time:   243.06 s
       Max CFL number:  0.89E+00 at ( 52,  1, 17)
       Max divergence:  0.11E+02 at ( 56,  2,  5)
       Min divergence: -0.33E+01 at ( 49,  3, 22)
       Max VN  number:  0.36E+00 at ( 49,  3, 22)
       Total Heat Release Rate:            645.761 kW
       Radiation Loss to Boundaries:       280.698 kW
 
       Time Step   36600   June 26, 2011  23:57:50
       ----------------------------------------------
       CPU/step:     0.928 s, Total CPU:      9.10 hr
       Time step:  0.00568 s, Total time:   243.58 s
       Max CFL number:  0.88E+00 at ( 53,  1, 22)
       Max divergence:  0.12E+02 at ( 54,  4,  4)
       Min divergence: -0.28E+01 at ( 55,  1, 26)
       Max VN  number:  0.32E+00 at ( 51,  9, 27)
       Total Heat Release Rate:            625.150 kW
       Radiation Loss to Boundaries:       302.543 kW
 
       Time Step   36700   June 26, 2011  23:59:23
       ----------------------------------------------
       CPU/step:     0.927 s, Total CPU:      9.12 hr
       Time step:  0.00502 s, Total time:   244.12 s
       Max CFL number:  0.96E+00 at ( 51,  1, 21)
       Max divergence:  0.11E+02 at ( 49,  3,  4)
       Min divergence: -0.43E+01 at ( 49,  7,  6)
       Max VN  number:  0.30E+00 at ( 52, 19, 28)
       Total Heat Release Rate:            779.485 kW
       Radiation Loss to Boundaries:       310.209 kW
 
       Time Step   36800   June 27, 2011  00:00:57
       ----------------------------------------------
       CPU/step:     0.936 s, Total CPU:      9.15 hr
       Time step:  0.00527 s, Total time:   244.63 s
       Max CFL number:  0.85E+00 at ( 52,  2, 20)
       Max divergence:  0.13E+02 at ( 49,  2,  4)
       Min divergence: -0.30E+01 at ( 52, 17, 29)
       Max VN  number:  0.48E+00 at ( 50, 19, 28)
       Total Heat Release Rate:            737.185 kW
       Radiation Loss to Boundaries:       313.871 kW
 
       Time Step   36900   June 27, 2011  00:02:30
       ----------------------------------------------
       CPU/step:     0.932 s, Total CPU:      9.17 hr
       Time step:  0.00536 s, Total time:   245.16 s
       Max CFL number:  0.91E+00 at ( 54,  2, 21)
       Max divergence:  0.11E+02 at ( 52,  6,  4)
       Min divergence: -0.23E+01 at ( 51,  5,  8)
       Max VN  number:  0.40E+00 at ( 53,  3, 23)
       Total Heat Release Rate:            508.526 kW
       Radiation Loss to Boundaries:       257.086 kW
 
       Time Step   37000   June 27, 2011  00:04:05
       ----------------------------------------------
       CPU/step:     0.949 s, Total CPU:      9.20 hr
       Time step:  0.00595 s, Total time:   245.70 s
       Max CFL number:  0.93E+00 at ( 53, 41, 30)
       Max divergence:  0.14E+02 at ( 55,  3,  4)
       Min divergence: -0.49E+01 at ( 55, 46, 30)
       Max VN  number:  0.40E+00 at ( 50, 43, 28)
       Total Heat Release Rate:            714.012 kW
       Radiation Loss to Boundaries:       285.471 kW
 
       Time Step   37100   June 27, 2011  00:05:40
       ----------------------------------------------
       CPU/step:     0.945 s, Total CPU:      9.23 hr
       Time step:  0.00477 s, Total time:   246.23 s
       Max CFL number:  0.91E+00 at ( 53,  1, 18)
       Max divergence:  0.11E+02 at ( 53,  6,  4)
       Min divergence: -0.36E+01 at ( 55, 10, 28)
       Max VN  number:  0.32E+00 at ( 55, 10, 28)
       Total Heat Release Rate:            578.485 kW
       Radiation Loss to Boundaries:       280.602 kW
 
       Time Step   37200   June 27, 2011  00:07:14
       ----------------------------------------------
       CPU/step:     0.940 s, Total CPU:      9.25 hr
       Time step:  0.00493 s, Total time:   246.72 s
       Max CFL number:  0.86E+00 at ( 50,  1, 18)
       Max divergence:  0.11E+02 at ( 50,  3,  7)
       Min divergence: -0.33E+01 at ( 55, 12, 26)
       Max VN  number:  0.27E+00 at ( 52, 19, 28)
       Total Heat Release Rate:            694.060 kW
       Radiation Loss to Boundaries:       291.934 kW
 
       Time Step   37300   June 27, 2011  00:08:47
       ----------------------------------------------
       CPU/step:     0.931 s, Total CPU:      9.28 hr
       Time step:  0.00536 s, Total time:   247.24 s
       Max CFL number:  0.91E+00 at ( 54, 12, 30)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.99E+01 at ( 54, 13, 30)
       Max VN  number:  0.49E+00 at ( 50, 15, 28)
       Total Heat Release Rate:            693.176 kW
       Radiation Loss to Boundaries:       348.166 kW
 
       Time Step   37400   June 27, 2011  00:10:20
       ----------------------------------------------
       CPU/step:     0.936 s, Total CPU:      9.30 hr
       Time step:  0.00410 s, Total time:   247.77 s
       Max CFL number:  0.91E+00 at ( 55, 25, 30)
       Max divergence:  0.14E+02 at ( 50,  3, 17)
       Min divergence: -0.14E+02 at ( 55, 26, 30)
       Max VN  number:  0.58E+00 at ( 50, 37, 28)
       Total Heat Release Rate:            784.121 kW
       Radiation Loss to Boundaries:       318.936 kW
 
       Time Step   37500   June 27, 2011  00:11:53
       ----------------------------------------------
       CPU/step:     0.925 s, Total CPU:      9.33 hr
       Time step:  0.00529 s, Total time:   248.24 s
       Max CFL number:  0.88E+00 at ( 52,  1, 16)
       Max divergence:  0.11E+02 at ( 51,  6,  4)
       Min divergence: -0.23E+01 at ( 50,  6,  9)
       Max VN  number:  0.32E+00 at ( 47,  3, 26)
       Total Heat Release Rate:            553.505 kW
       Radiation Loss to Boundaries:       294.805 kW
 
       Time Step   37600   June 27, 2011  00:13:27
       ----------------------------------------------
       CPU/step:     0.942 s, Total CPU:      9.36 hr
       Time step:  0.00516 s, Total time:   248.71 s
       Max CFL number:  0.87E+00 at ( 53,  1, 12)
       Max divergence:  0.12E+02 at ( 55,  5,  4)
       Min divergence: -0.50E+01 at ( 55, 29, 30)
       Max VN  number:  0.32E+00 at ( 47,  3, 27)
       Total Heat Release Rate:           1007.738 kW
       Radiation Loss to Boundaries:       357.768 kW
 
       Time Step   37700   June 27, 2011  00:14:57
       ----------------------------------------------
       CPU/step:     0.897 s, Total CPU:      9.38 hr
       Time step:  0.00507 s, Total time:   249.22 s
       Max CFL number:  0.98E+00 at ( 52, 12, 30)
       Max divergence:  0.10E+02 at ( 49,  4,  4)
       Min divergence: -0.15E+02 at ( 50, 19, 30)
       Max VN  number:  0.39E+00 at ( 47,  4, 27)
       Total Heat Release Rate:            525.701 kW
       Radiation Loss to Boundaries:       319.716 kW
 
       Time Step   37800   June 27, 2011  00:16:25
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:      9.41 hr
       Time step:  0.00523 s, Total time:   249.75 s
       Max CFL number:  0.80E+00 at ( 57,  3, 27)
       Max divergence:  0.10E+02 at ( 53,  6,  4)
       Min divergence: -0.24E+01 at ( 52,  5, 21)
       Max VN  number:  0.63E+00 at ( 50, 50, 28)
       Total Heat Release Rate:            706.643 kW
       Radiation Loss to Boundaries:       300.194 kW
 
       Time Step   37900   June 27, 2011  00:17:51
       ----------------------------------------------
       CPU/step:     0.854 s, Total CPU:      9.43 hr
       Time step:  0.00471 s, Total time:   250.28 s
       Max CFL number:  0.79E+00 at ( 52,  1, 17)
       Max divergence:  0.11E+02 at ( 56,  1,  5)
       Min divergence: -0.31E+01 at ( 61,  7, 27)
       Max VN  number:  0.48E+00 at ( 51,  4, 27)
       Total Heat Release Rate:            841.975 kW
       Radiation Loss to Boundaries:       328.803 kW
 
       Time Step   38000   June 27, 2011  00:19:18
       ----------------------------------------------
       CPU/step:     0.875 s, Total CPU:      9.45 hr
       Time step:  0.00516 s, Total time:   250.79 s
       Max CFL number:  0.88E+00 at ( 53, 13, 30)
       Max divergence:  0.11E+02 at ( 49,  2,  4)
       Min divergence: -0.43E+01 at ( 47, 14, 30)
       Max VN  number:  0.23E+00 at ( 47, 24, 27)
       Total Heat Release Rate:            576.407 kW
       Radiation Loss to Boundaries:       299.724 kW
 
       Time Step   38100   June 27, 2011  00:20:42
       ----------------------------------------------
       CPU/step:     0.833 s, Total CPU:      9.48 hr
       Time step:  0.00461 s, Total time:   251.32 s
       Max CFL number:  0.90E+00 at ( 51,  1, 15)
       Max divergence:  0.12E+02 at ( 54,  3,  5)
       Min divergence: -0.21E+01 at ( 59,  6, 27)
       Max VN  number:  0.24E+00 at ( 55,  3, 25)
       Total Heat Release Rate:            719.537 kW
       Radiation Loss to Boundaries:       299.683 kW
 
       Time Step   38200   June 27, 2011  00:22:05
       ----------------------------------------------
       CPU/step:     0.827 s, Total CPU:      9.50 hr
       Time step:  0.00633 s, Total time:   251.86 s
       Max CFL number:  0.95E+00 at ( 47, 14, 30)
       Max divergence:  0.11E+02 at ( 54,  1,  4)
       Min divergence: -0.45E+01 at ( 47, 15, 30)
       Max VN  number:  0.31E+00 at ( 59, 32, 28)
       Total Heat Release Rate:            551.131 kW
       Radiation Loss to Boundaries:       282.923 kW
 
       Time Step   38300   June 27, 2011  00:23:27
       ----------------------------------------------
       CPU/step:     0.824 s, Total CPU:      9.52 hr
       Time step:  0.00571 s, Total time:   252.41 s
       Max CFL number:  0.86E+00 at ( 52,  1, 22)
       Max divergence:  0.11E+02 at ( 54,  1,  5)
       Min divergence: -0.31E+01 at ( 55,  5, 27)
       Max VN  number:  0.27E+00 at ( 51,  3, 25)
       Total Heat Release Rate:            562.457 kW
       Radiation Loss to Boundaries:       284.603 kW
 
       Time Step   38400   June 27, 2011  00:24:56
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:      9.55 hr
       Time step:  0.00597 s, Total time:   253.00 s
       Max CFL number:  0.10E+01 at ( 51,  2, 15)
       Max divergence:  0.11E+02 at ( 53,  7,  4)
       Min divergence: -0.53E+01 at ( 54,  3,  5)
       Max VN  number:  0.35E+00 at ( 50, 20, 28)
       Total Heat Release Rate:            662.214 kW
       Radiation Loss to Boundaries:       289.886 kW
 
       Time Step   38500   June 27, 2011  00:26:25
       ----------------------------------------------
       CPU/step:     0.888 s, Total CPU:      9.57 hr
       Time step:  0.00508 s, Total time:   253.53 s
       Max CFL number:  0.76E+00 at ( 52,  1, 13)
       Max divergence:  0.11E+02 at ( 53,  5,  6)
       Min divergence: -0.38E+01 at ( 52, 28, 30)
       Max VN  number:  0.26E+00 at ( 50, 18, 28)
       Total Heat Release Rate:            500.885 kW
       Radiation Loss to Boundaries:       286.577 kW
 
       Time Step   38600   June 27, 2011  00:27:50
       ----------------------------------------------
       CPU/step:     0.857 s, Total CPU:      9.60 hr
       Time step:  0.00480 s, Total time:   254.09 s
       Max CFL number:  0.91E+00 at ( 55, 16, 30)
       Max divergence:  0.11E+02 at ( 49,  2,  4)
       Min divergence: -0.46E+01 at ( 55, 18, 30)
       Max VN  number:  0.25E+00 at ( 50, 45, 28)
       Total Heat Release Rate:            668.577 kW
       Radiation Loss to Boundaries:       284.837 kW
 
       Time Step   38700   June 27, 2011  00:29:13
       ----------------------------------------------
       CPU/step:     0.829 s, Total CPU:      9.62 hr
       Time step:  0.00500 s, Total time:   254.58 s
       Max CFL number:  0.78E+00 at ( 52,  1, 20)
       Max divergence:  0.13E+02 at ( 49,  1,  4)
       Min divergence: -0.19E+01 at ( 52,  1, 21)
       Max VN  number:  0.30E+00 at ( 53,  3, 28)
       Total Heat Release Rate:            791.410 kW
       Radiation Loss to Boundaries:       335.008 kW
 
       Time Step   38800   June 27, 2011  00:30:38
       ----------------------------------------------
       CPU/step:     0.847 s, Total CPU:      9.64 hr
       Time step:  0.00537 s, Total time:   255.08 s
       Max CFL number:  0.86E+00 at ( 52,  1, 26)
       Max divergence:  0.11E+02 at ( 55,  1,  5)
       Min divergence: -0.32E+01 at ( 54,  6, 16)
       Max VN  number:  0.40E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            762.218 kW
       Radiation Loss to Boundaries:       340.208 kW
 
       Time Step   38900   June 27, 2011  00:32:06
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:      9.67 hr
       Time step:  0.00535 s, Total time:   255.60 s
       Max CFL number:  0.94E+00 at ( 52,  2, 19)
       Max divergence:  0.11E+02 at ( 48,  4,  4)
       Min divergence: -0.35E+01 at ( 50,  6, 27)
       Max VN  number:  0.31E+00 at ( 50,  3, 15)
       Total Heat Release Rate:            532.593 kW
       Radiation Loss to Boundaries:       286.096 kW
 
       Time Step   39000   June 27, 2011  00:33:31
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:      9.69 hr
       Time step:  0.00563 s, Total time:   256.16 s
       Max CFL number:  0.94E+00 at ( 50,  1, 24)
       Max divergence:  0.10E+02 at ( 49,  4,  4)
       Min divergence: -0.31E+01 at ( 56,  5, 21)
       Max VN  number:  0.36E+00 at ( 50, 20, 28)
       Total Heat Release Rate:            689.926 kW
       Radiation Loss to Boundaries:       314.956 kW
 
       Time Step   39100   June 27, 2011  00:34:58
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      9.72 hr
       Time step:  0.00627 s, Total time:   256.65 s
       Max CFL number:  0.89E+00 at ( 46,  1, 25)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.41E+01 at ( 50, 24, 30)
       Max VN  number:  0.66E+00 at ( 50, 22, 28)
       Total Heat Release Rate:            439.883 kW
       Radiation Loss to Boundaries:       260.761 kW
 
       Time Step   39200   June 27, 2011  00:36:25
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      9.74 hr
       Time step:  0.00462 s, Total time:   257.21 s
       Max CFL number:  0.85E+00 at ( 51,  1, 16)
       Max divergence:  0.11E+02 at ( 54,  3,  4)
       Min divergence: -0.29E+01 at ( 50, 11, 26)
       Max VN  number:  0.31E+00 at ( 52, 44, 28)
       Total Heat Release Rate:            625.633 kW
       Radiation Loss to Boundaries:       318.227 kW
 
       Time Step   39300   June 27, 2011  00:37:51
       ----------------------------------------------
       CPU/step:     0.858 s, Total CPU:      9.76 hr
       Time step:  0.00536 s, Total time:   257.69 s
       Max CFL number:  0.86E+00 at ( 54, 19, 29)
       Max divergence:  0.11E+02 at ( 55,  3,  4)
       Min divergence: -0.45E+01 at ( 53, 28, 30)
       Max VN  number:  0.31E+00 at ( 52,  3, 21)
       Total Heat Release Rate:            811.836 kW
       Radiation Loss to Boundaries:       320.411 kW
 
       Time Step   39400   June 27, 2011  00:39:14
       ----------------------------------------------
       CPU/step:     0.827 s, Total CPU:      9.79 hr
       Time step:  0.00513 s, Total time:   258.22 s
       Max CFL number:  0.84E+00 at ( 54,  1, 19)
       Max divergence:  0.12E+02 at ( 49,  1,  4)
       Min divergence: -0.59E+01 at ( 52,  7, 25)
       Max VN  number:  0.27E+00 at ( 52, 49, 28)
       Total Heat Release Rate:            587.402 kW
       Radiation Loss to Boundaries:       317.383 kW
 
       Time Step   39500   June 27, 2011  00:40:37
       ----------------------------------------------
       CPU/step:     0.825 s, Total CPU:      9.81 hr
       Time step:  0.00577 s, Total time:   258.76 s
       Max CFL number:  0.96E+00 at ( 55,  1, 22)
       Max divergence:  0.11E+02 at ( 49,  2,  4)
       Min divergence: -0.37E+01 at ( 52,  3, 25)
       Max VN  number:  0.27E+00 at ( 56,  3, 25)
       Total Heat Release Rate:            651.512 kW
       Radiation Loss to Boundaries:       285.349 kW
 
       Time Step   39600   June 27, 2011  00:42:06
       ----------------------------------------------
       CPU/step:     0.890 s, Total CPU:      9.83 hr
       Time step:  0.00603 s, Total time:   259.28 s
       Max CFL number:  0.81E+00 at ( 52, 26, 30)
       Max divergence:  0.11E+02 at ( 55,  2,  4)
       Min divergence: -0.38E+01 at ( 52, 28, 30)
       Max VN  number:  0.33E+00 at ( 61,  3, 25)
       Total Heat Release Rate:            554.457 kW
       Radiation Loss to Boundaries:       271.699 kW
 
       Time Step   39700   June 27, 2011  00:43:29
       ----------------------------------------------
       CPU/step:     0.835 s, Total CPU:      9.86 hr
       Time step:  0.00478 s, Total time:   259.86 s
       Max CFL number:  0.88E+00 at ( 51,  1, 17)
       Max divergence:  0.11E+02 at ( 51,  6,  4)
       Min divergence: -0.35E+01 at ( 52, 13, 27)
       Max VN  number:  0.27E+00 at ( 54, 52, 28)
       Total Heat Release Rate:            675.275 kW
       Radiation Loss to Boundaries:       312.119 kW
 
       Time Step   39800   June 27, 2011  00:44:57
       ----------------------------------------------
       CPU/step:     0.877 s, Total CPU:      9.88 hr
       Time step:  0.00531 s, Total time:   260.37 s
       Max CFL number:  0.88E+00 at ( 54,  1, 21)
       Max divergence:  0.10E+02 at ( 55,  4,  4)
       Min divergence: -0.34E+01 at ( 55,  7, 27)
       Max VN  number:  0.35E+00 at ( 55,  3, 27)
       Total Heat Release Rate:            767.841 kW
       Radiation Loss to Boundaries:       359.179 kW
 
       Time Step   39900   June 27, 2011  00:46:21
       ----------------------------------------------
       CPU/step:     0.837 s, Total CPU:      9.90 hr
       Time step:  0.00515 s, Total time:   260.89 s
       Max CFL number:  0.87E+00 at ( 55, 32, 30)
       Max divergence:  0.14E+02 at ( 55,  3,  4)
       Min divergence: -0.82E+01 at ( 55, 34, 30)
       Max VN  number:  0.32E+00 at ( 57, 32, 28)
       Total Heat Release Rate:            696.197 kW
       Radiation Loss to Boundaries:       342.789 kW
 
       Time Step   40000   June 27, 2011  00:47:46
       ----------------------------------------------
       CPU/step:     0.848 s, Total CPU:      9.93 hr
       Time step:  0.00512 s, Total time:   261.40 s
       Max CFL number:  0.85E+00 at ( 48,  1, 19)
       Max divergence:  0.11E+02 at ( 50,  6,  4)
       Min divergence: -0.81E+01 at ( 55, 18, 30)
       Max VN  number:  0.34E+00 at ( 50, 15, 28)
       Total Heat Release Rate:            734.447 kW
       Radiation Loss to Boundaries:       319.316 kW
 
       Time Step   40100   June 27, 2011  00:49:08
       ----------------------------------------------
       CPU/step:     0.826 s, Total CPU:      9.95 hr
       Time step:  0.00528 s, Total time:   261.87 s
       Max CFL number:  0.93E+00 at ( 48,  1, 22)
       Max divergence:  0.11E+02 at ( 51,  6,  4)
       Min divergence: -0.30E+01 at ( 55,  5, 27)
       Max VN  number:  0.43E+00 at ( 51,  4, 27)
       Total Heat Release Rate:            573.818 kW
       Radiation Loss to Boundaries:       304.182 kW
 
       Time Step   40200   June 27, 2011  00:50:31
       ----------------------------------------------
       CPU/step:     0.826 s, Total CPU:      9.97 hr
       Time step:  0.00493 s, Total time:   262.41 s
       Max CFL number:  0.90E+00 at ( 51,  2, 17)
       Max divergence:  0.11E+02 at ( 49,  3,  4)
       Min divergence: -0.34E+01 at ( 42,  3, 27)
       Max VN  number:  0.42E+00 at ( 51,  6, 27)
       Total Heat Release Rate:            502.155 kW
       Radiation Loss to Boundaries:       297.449 kW
 
       Time Step   40300   June 27, 2011  00:51:54
       ----------------------------------------------
       CPU/step:     0.830 s, Total CPU:     10.00 hr
       Time step:  0.00561 s, Total time:   262.93 s
       Max CFL number:  0.86E+00 at ( 52,  1, 17)
       Max divergence:  0.11E+02 at ( 50,  1,  6)
       Min divergence: -0.28E+01 at ( 56,  6,  8)
       Max VN  number:  0.48E+00 at ( 52, 47, 28)
       Total Heat Release Rate:            681.563 kW
       Radiation Loss to Boundaries:       288.714 kW
 
       Time Step   40400   June 27, 2011  00:53:23
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:     10.02 hr
       Time step:  0.00602 s, Total time:   263.52 s
       Max CFL number:  0.91E+00 at ( 54,  1, 15)
       Max divergence:  0.11E+02 at ( 48,  1,  5)
       Min divergence: -0.22E+01 at ( 51,  2,  5)
       Max VN  number:  0.33E+00 at ( 52, 10, 28)
       Total Heat Release Rate:            596.870 kW
       Radiation Loss to Boundaries:       286.733 kW
 
       Time Step   40500   June 27, 2011  00:54:53
       ----------------------------------------------
       CPU/step:     0.898 s, Total CPU:     10.05 hr
       Time step:  0.00511 s, Total time:   264.05 s
       Max CFL number:  0.86E+00 at ( 52,  1, 23)
       Max divergence:  0.11E+02 at ( 53,  6,  4)
       Min divergence: -0.38E+01 at ( 48,  3,  9)
       Max VN  number:  0.35E+00 at ( 64,  3, 23)
       Total Heat Release Rate:            790.646 kW
       Radiation Loss to Boundaries:       334.366 kW
 
       Time Step   40600   June 27, 2011  00:56:22
       ----------------------------------------------
       CPU/step:     0.891 s, Total CPU:     10.07 hr
       Time step:  0.00530 s, Total time:   264.58 s
       Max CFL number:  0.84E+00 at ( 53,  1, 18)
       Max divergence:  0.11E+02 at ( 50,  6,  4)
       Min divergence: -0.34E+01 at ( 52, 18, 28)
       Max VN  number:  0.32E+00 at ( 52, 26, 27)
       Total Heat Release Rate:            533.521 kW
       Radiation Loss to Boundaries:       287.209 kW
 
       Time Step   40700   June 27, 2011  00:57:48
       ----------------------------------------------
       CPU/step:     0.857 s, Total CPU:     10.10 hr
       Time step:  0.00475 s, Total time:   265.11 s
       Max CFL number:  0.81E+00 at ( 53,  1, 24)
       Max divergence:  0.11E+02 at ( 54,  1,  4)
       Min divergence: -0.28E+01 at ( 54, 14, 28)
       Max VN  number:  0.31E+00 at ( 51, 11, 27)
       Total Heat Release Rate:            713.582 kW
       Radiation Loss to Boundaries:       302.636 kW
 
       Time Step   40800   June 27, 2011  00:59:10
       ----------------------------------------------
       CPU/step:     0.823 s, Total CPU:     10.12 hr
       Time step:  0.00510 s, Total time:   265.65 s
       Max CFL number:  0.87E+00 at ( 51,  1, 17)
       Max divergence:  0.10E+02 at ( 55,  3,  4)
       Min divergence: -0.83E+01 at ( 59, 14, 30)
       Max VN  number:  0.33E+00 at ( 59,  3, 27)
       Total Heat Release Rate:            478.957 kW
       Radiation Loss to Boundaries:       281.587 kW
 
       Time Step   40900   June 27, 2011  01:00:35
       ----------------------------------------------
       CPU/step:     0.850 s, Total CPU:     10.14 hr
       Time step:  0.00658 s, Total time:   266.21 s
       Max CFL number:  0.92E+00 at ( 52,  1, 17)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.21E+01 at ( 59,  6, 27)
       Max VN  number:  0.52E+00 at ( 50, 23, 28)
       Total Heat Release Rate:            608.862 kW
       Radiation Loss to Boundaries:       274.653 kW
 
       Time Step   41000   June 27, 2011  01:02:00
       ----------------------------------------------
       CPU/step:     0.851 s, Total CPU:     10.17 hr
       Time step:  0.00485 s, Total time:   266.77 s
       Max CFL number:  0.89E+00 at ( 52,  1, 21)
       Max divergence:  0.11E+02 at ( 49,  2,  4)
       Min divergence: -0.36E+01 at ( 60,  3, 27)
       Max VN  number:  0.29E+00 at ( 59, 33, 28)
       Total Heat Release Rate:            649.820 kW
       Radiation Loss to Boundaries:       361.164 kW
 
       Time Step   41100   June 27, 2011  01:03:23
       ----------------------------------------------
       CPU/step:     0.826 s, Total CPU:     10.19 hr
       Time step:  0.00591 s, Total time:   267.26 s
       Max CFL number:  0.82E+00 at ( 56,  1, 25)
       Max divergence:  0.11E+02 at ( 49,  7,  4)
       Min divergence: -0.47E+01 at ( 49, 33, 30)
       Max VN  number:  0.29E+00 at ( 50, 30, 28)
       Total Heat Release Rate:            935.314 kW
       Radiation Loss to Boundaries:       348.867 kW
 
       Time Step   41200   June 27, 2011  01:04:49
       ----------------------------------------------
       CPU/step:     0.856 s, Total CPU:     10.21 hr
       Time step:  0.00601 s, Total time:   267.84 s
       Max CFL number:  0.87E+00 at ( 52,  1, 22)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.32E+01 at ( 52,  3, 22)
       Max VN  number:  0.33E+00 at ( 54,  3, 26)
       Total Heat Release Rate:            510.991 kW
       Radiation Loss to Boundaries:       302.998 kW
 
       Time Step   41300   June 27, 2011  01:06:12
       ----------------------------------------------
       CPU/step:     0.833 s, Total CPU:     10.24 hr
       Time step:  0.00516 s, Total time:   268.35 s
       Max CFL number:  0.89E+00 at ( 51,  1, 19)
       Max divergence:  0.11E+02 at ( 49,  2,  4)
       Min divergence: -0.26E+01 at ( 52,  9, 25)
       Max VN  number:  0.29E+00 at ( 52, 36, 28)
       Total Heat Release Rate:            544.201 kW
       Radiation Loss to Boundaries:       295.137 kW
 
       Time Step   41400   June 27, 2011  01:07:38
       ----------------------------------------------
       CPU/step:     0.862 s, Total CPU:     10.26 hr
       Time step:  0.00436 s, Total time:   268.87 s
       Max CFL number:  0.80E+00 at ( 55, 31, 30)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.13E+02 at ( 55, 32, 30)
       Max VN  number:  0.39E+00 at ( 50, 21, 28)
       Total Heat Release Rate:            623.040 kW
       Radiation Loss to Boundaries:       293.489 kW
 
       Time Step   41500   June 27, 2011  01:09:01
       ----------------------------------------------
       CPU/step:     0.829 s, Total CPU:     10.28 hr
       Time step:  0.00538 s, Total time:   269.44 s
       Max CFL number:  0.90E+00 at ( 53,  1, 14)
       Max divergence:  0.11E+02 at ( 49,  1,  5)
       Min divergence: -0.31E+01 at ( 54,  4, 24)
       Max VN  number:  0.28E+00 at ( 50, 22, 28)
       Total Heat Release Rate:            557.253 kW
       Radiation Loss to Boundaries:       277.797 kW
 
       Time Step   41600   June 27, 2011  01:10:23
       ----------------------------------------------
       CPU/step:     0.821 s, Total CPU:     10.30 hr
       Time step:  0.00540 s, Total time:   269.99 s
       Max CFL number:  0.85E+00 at ( 53,  1, 21)
       Max divergence:  0.11E+02 at ( 49,  2,  4)
       Min divergence: -0.30E+01 at ( 51,  6, 27)
       Max VN  number:  0.49E+00 at ( 55,  3, 26)
       Total Heat Release Rate:            832.806 kW
       Radiation Loss to Boundaries:       342.256 kW
 
       Time Step   41700   June 27, 2011  01:11:46
       ----------------------------------------------
       CPU/step:     0.826 s, Total CPU:     10.33 hr
       Time step:  0.00545 s, Total time:   270.50 s
       Max CFL number:  0.90E+00 at ( 55, 24, 30)
       Max divergence:  0.11E+02 at ( 55,  4,  4)
       Min divergence: -0.15E+02 at ( 55, 26, 30)
       Max VN  number:  0.51E+00 at ( 52, 35, 28)
       Total Heat Release Rate:            669.400 kW
       Radiation Loss to Boundaries:       339.313 kW
 
       Time Step   41800   June 27, 2011  01:13:09
       ----------------------------------------------
       CPU/step:     0.829 s, Total CPU:     10.35 hr
       Time step:  0.00547 s, Total time:   271.05 s
       Max CFL number:  0.94E+00 at ( 54,  2, 20)
       Max divergence:  0.12E+02 at ( 49,  3,  4)
       Min divergence: -0.25E+01 at ( 51,  7, 27)
       Max VN  number:  0.26E+00 at ( 57,  3, 19)
       Total Heat Release Rate:            636.327 kW
       Radiation Loss to Boundaries:       303.069 kW
 
       Time Step   41900   June 27, 2011  01:14:38
       ----------------------------------------------
       CPU/step:     0.890 s, Total CPU:     10.38 hr
       Time step:  0.00564 s, Total time:   271.60 s
       Max CFL number:  0.89E+00 at ( 51,  1, 10)
       Max divergence:  0.11E+02 at ( 51,  3,  6)
       Min divergence: -0.27E+01 at ( 52,  5, 21)
       Max VN  number:  0.30E+00 at ( 52, 31, 28)
       Total Heat Release Rate:            591.155 kW
       Radiation Loss to Boundaries:       322.088 kW
 
       Time Step   42000   June 27, 2011  01:16:01
       ----------------------------------------------
       CPU/step:     0.828 s, Total CPU:     10.40 hr
       Time step:  0.00538 s, Total time:   272.13 s
       Max CFL number:  0.85E+00 at ( 51,  1, 15)
       Max divergence:  0.11E+02 at ( 48,  1,  4)
       Min divergence: -0.29E+01 at ( 55,  3, 25)
       Max VN  number:  0.32E+00 at ( 50, 20, 28)
       Total Heat Release Rate:            572.323 kW
       Radiation Loss to Boundaries:       273.923 kW
 
       Time Step   42100   June 27, 2011  01:17:27
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:     10.42 hr
       Time step:  0.00596 s, Total time:   272.69 s
       Max CFL number:  0.94E+00 at ( 52, 12, 30)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.83E+01 at ( 55, 12, 30)
       Max VN  number:  0.29E+00 at ( 55,  3, 27)
       Total Heat Release Rate:            762.343 kW
       Radiation Loss to Boundaries:       327.013 kW
 
       Time Step   42200   June 27, 2011  01:18:50
       ----------------------------------------------
       CPU/step:     0.826 s, Total CPU:     10.45 hr
       Time step:  0.00621 s, Total time:   273.20 s
       Max CFL number:  0.89E+00 at ( 54,  1, 19)
       Max divergence:  0.11E+02 at ( 54,  1,  4)
       Min divergence: -0.36E+01 at ( 52, 15, 30)
       Max VN  number:  0.67E+00 at ( 50, 10, 28)
       Total Heat Release Rate:            594.780 kW
       Radiation Loss to Boundaries:       292.866 kW
 
       Time Step   42300   June 27, 2011  01:20:16
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:     10.47 hr
       Time step:  0.00450 s, Total time:   273.69 s
       Max CFL number:  0.78E+00 at ( 51,  2, 17)
       Max divergence:  0.11E+02 at ( 55,  3,  4)
       Min divergence: -0.35E+01 at ( 49,  3, 23)
       Max VN  number:  0.30E+00 at ( 49,  3, 22)
       Total Heat Release Rate:            828.533 kW
       Radiation Loss to Boundaries:       329.624 kW
 
       Time Step   42400   June 27, 2011  01:21:43
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:     10.49 hr
       Time step:  0.00448 s, Total time:   274.18 s
       Max CFL number:  0.82E+00 at ( 50,  1, 17)
       Max divergence:  0.14E+02 at ( 49,  3,  4)
       Min divergence: -0.29E+01 at ( 47,  1, 26)
       Max VN  number:  0.26E+00 at ( 49,  3,  4)
       Total Heat Release Rate:            590.014 kW
       Radiation Loss to Boundaries:       300.859 kW
 
       Time Step   42500   June 27, 2011  01:23:06
       ----------------------------------------------
       CPU/step:     0.824 s, Total CPU:     10.52 hr
       Time step:  0.00691 s, Total time:   274.72 s
       Max CFL number:  0.89E+00 at ( 47, 34, 30)
       Max divergence:  0.11E+02 at ( 49,  4,  4)
       Min divergence: -0.50E+01 at ( 47, 36, 30)
       Max VN  number:  0.32E+00 at ( 52, 26, 26)
       Total Heat Release Rate:            564.050 kW
       Radiation Loss to Boundaries:       297.896 kW
 
       Time Step   42600   June 27, 2011  01:24:29
       ----------------------------------------------
       CPU/step:     0.830 s, Total CPU:     10.54 hr
       Time step:  0.00479 s, Total time:   275.32 s
       Max CFL number:  0.86E+00 at ( 53,  1, 23)
       Max divergence:  0.11E+02 at ( 55,  4,  4)
       Min divergence: -0.32E+01 at ( 55, 15, 27)
       Max VN  number:  0.41E+00 at ( 51,  3, 24)
       Total Heat Release Rate:            604.847 kW
       Radiation Loss to Boundaries:       299.726 kW
 
       Time Step   42700   June 27, 2011  01:25:52
       ----------------------------------------------
       CPU/step:     0.826 s, Total CPU:     10.56 hr
       Time step:  0.00564 s, Total time:   275.86 s
       Max CFL number:  0.95E+00 at ( 49,  1, 22)
       Max divergence:  0.11E+02 at ( 55,  1,  5)
       Min divergence: -0.39E+01 at ( 57,  5, 18)
       Max VN  number:  0.23E+00 at ( 52, 26, 27)
       Total Heat Release Rate:            772.038 kW
       Radiation Loss to Boundaries:       341.126 kW
 
       Time Step   42800   June 27, 2011  01:27:14
       ----------------------------------------------
       CPU/step:     0.822 s, Total CPU:     10.59 hr
       Time step:  0.00566 s, Total time:   276.40 s
       Max CFL number:  0.99E+00 at ( 51,  1, 20)
       Max divergence:  0.11E+02 at ( 49,  3,  4)
       Min divergence: -0.45E+01 at ( 59,  7, 30)
       Max VN  number:  0.32E+00 at ( 53,  3, 27)
       Total Heat Release Rate:            529.801 kW
       Radiation Loss to Boundaries:       303.127 kW
 
       Time Step   42900   June 27, 2011  01:28:40
       ----------------------------------------------
       CPU/step:     0.858 s, Total CPU:     10.61 hr
       Time step:  0.00470 s, Total time:   276.96 s
       Max CFL number:  0.78E+00 at ( 58,  2, 23)
       Max divergence:  0.10E+02 at ( 49,  5,  4)
       Min divergence: -0.29E+01 at ( 53,  3, 25)
       Max VN  number:  0.36E+00 at ( 50, 39, 28)
       Total Heat Release Rate:            550.980 kW
       Radiation Loss to Boundaries:       286.646 kW
 
       Time Step   43000   June 27, 2011  01:30:10
       ----------------------------------------------
       CPU/step:     0.905 s, Total CPU:     10.63 hr
       Time step:  0.00494 s, Total time:   277.49 s
       Max CFL number:  0.78E+00 at ( 53,  1, 20)
       Max divergence:  0.11E+02 at ( 56,  2,  4)
       Min divergence: -0.30E+01 at ( 50,  7,  7)
       Max VN  number:  0.38E+00 at ( 52,  3, 22)
       Total Heat Release Rate:            740.235 kW
       Radiation Loss to Boundaries:       308.624 kW
 
       Time Step   43100   June 27, 2011  01:31:38
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:     10.66 hr
       Time step:  0.00478 s, Total time:   278.03 s
       Max CFL number:  0.84E+00 at ( 51,  1, 19)
       Max divergence:  0.11E+02 at ( 54,  6,  4)
       Min divergence: -0.24E+01 at ( 51,  7, 16)
       Max VN  number:  0.27E+00 at ( 55, 49, 28)
       Total Heat Release Rate:            627.536 kW
       Radiation Loss to Boundaries:       304.297 kW
 
       Time Step   43200   June 27, 2011  01:33:04
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:     10.68 hr
       Time step:  0.00462 s, Total time:   278.54 s
       Max CFL number:  0.94E+00 at ( 56,  1, 24)
       Max divergence:  0.11E+02 at ( 49,  2,  4)
       Min divergence: -0.36E+01 at ( 46,  3, 27)
       Max VN  number:  0.58E+00 at ( 50, 21, 28)
       Total Heat Release Rate:            700.672 kW
       Radiation Loss to Boundaries:       314.259 kW
 
       Time Step   43300   June 27, 2011  01:34:26
       ----------------------------------------------
       CPU/step:     0.824 s, Total CPU:     10.71 hr
       Time step:  0.00583 s, Total time:   279.06 s
       Max CFL number:  0.93E+00 at ( 54,  2, 17)
       Max divergence:  0.11E+02 at ( 50,  7,  4)
       Min divergence: -0.44E+01 at ( 59, 36, 30)
       Max VN  number:  0.43E+00 at ( 52, 38, 28)
       Total Heat Release Rate:            576.531 kW
       Radiation Loss to Boundaries:       295.996 kW
 
       Time Step   43400   June 27, 2011  01:35:49
       ----------------------------------------------
       CPU/step:     0.825 s, Total CPU:     10.73 hr
       Time step:  0.00513 s, Total time:   279.60 s
       Max CFL number:  0.96E+00 at ( 51,  1, 23)
       Max divergence:  0.11E+02 at ( 49,  2,  4)
       Min divergence: -0.57E+01 at ( 59, 34, 30)
       Max VN  number:  0.39E+00 at ( 52,  3, 24)
       Total Heat Release Rate:            562.391 kW
       Radiation Loss to Boundaries:       316.032 kW
 
       Time Step   43500   June 27, 2011  01:37:13
       ----------------------------------------------
       CPU/step:     0.841 s, Total CPU:     10.75 hr
       Time step:  0.00603 s, Total time:   280.18 s
       Max CFL number:  0.98E+00 at ( 56,  1, 20)
       Max divergence:  0.11E+02 at ( 56,  3,  6)
       Min divergence: -0.31E+01 at ( 58,  3, 24)
       Max VN  number:  0.39E+00 at ( 54,  3, 20)
       Total Heat Release Rate:            706.743 kW
       Radiation Loss to Boundaries:       288.188 kW
 
       Time Step   43600   June 27, 2011  01:38:44
       ----------------------------------------------
       CPU/step:     0.903 s, Total CPU:     10.78 hr
       Time step:  0.00547 s, Total time:   280.74 s
       Max CFL number:  0.91E+00 at ( 55,  1, 19)
       Max divergence:  0.12E+02 at ( 56,  3,  6)
       Min divergence: -0.32E+01 at ( 52, 13, 25)
       Max VN  number:  0.39E+00 at ( 52, 19, 28)
       Total Heat Release Rate:            941.078 kW
       Radiation Loss to Boundaries:       373.781 kW
 
       Time Step   43700   June 27, 2011  01:40:14
       ----------------------------------------------
       CPU/step:     0.906 s, Total CPU:     10.80 hr
       Time step:  0.00443 s, Total time:   281.28 s
       Max CFL number:  0.84E+00 at ( 59, 13, 30)
       Max divergence:  0.10E+02 at ( 51,  7,  4)
       Min divergence: -0.17E+02 at ( 59, 15, 30)
       Max VN  number:  0.29E+00 at ( 50, 18, 28)
       Total Heat Release Rate:            876.739 kW
       Radiation Loss to Boundaries:       369.569 kW
 
       Time Step   43800   June 27, 2011  01:41:44
       ----------------------------------------------
       CPU/step:     0.898 s, Total CPU:     10.83 hr
       Time step:  0.00558 s, Total time:   281.80 s
       Max CFL number:  0.93E+00 at ( 54,  1, 26)
       Max divergence:  0.10E+02 at ( 55,  3,  4)
       Min divergence: -0.31E+01 at ( 55,  3, 28)
       Max VN  number:  0.29E+00 at ( 60,  5, 28)
       Total Heat Release Rate:            596.670 kW
       Radiation Loss to Boundaries:       297.713 kW
 
       Time Step   43900   June 27, 2011  01:43:15
       ----------------------------------------------
       CPU/step:     0.904 s, Total CPU:     10.85 hr
       Time step:  0.00553 s, Total time:   282.38 s
       Max CFL number:  0.88E+00 at ( 55,  1, 22)
       Max divergence:  0.11E+02 at ( 49,  1,  5)
       Min divergence: -0.24E+01 at ( 59, 10, 28)
       Max VN  number:  0.24E+00 at ( 56,  5,  9)
       Total Heat Release Rate:            527.581 kW
       Radiation Loss to Boundaries:       297.085 kW
 
       Time Step   44000   June 27, 2011  01:44:45
       ----------------------------------------------
       CPU/step:     0.902 s, Total CPU:     10.88 hr
       Time step:  0.00535 s, Total time:   282.94 s
       Max CFL number:  0.84E+00 at ( 52,  1, 22)
       Max divergence:  0.10E+02 at ( 56,  2,  4)
       Min divergence: -0.66E+01 at ( 56, 35, 30)
       Max VN  number:  0.31E+00 at ( 54, 37, 28)
       Total Heat Release Rate:            538.889 kW
       Radiation Loss to Boundaries:       281.740 kW
 
       Time Step   44100   June 27, 2011  01:46:14
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:     10.90 hr
       Time step:  0.00484 s, Total time:   283.50 s
       Max CFL number:  0.82E+00 at ( 55, 20, 30)
       Max divergence:  0.11E+02 at ( 53,  6,  4)
       Min divergence: -0.10E+02 at ( 55, 21, 30)
       Max VN  number:  0.39E+00 at ( 56, 19, 28)
       Total Heat Release Rate:            736.430 kW
       Radiation Loss to Boundaries:       329.457 kW
 
       Time Step   44200   June 27, 2011  01:47:38
       ----------------------------------------------
       CPU/step:     0.845 s, Total CPU:     10.93 hr
       Time step:  0.00534 s, Total time:   284.04 s
       Max CFL number:  0.87E+00 at ( 46,  1, 27)
       Max divergence:  0.10E+02 at ( 54,  6,  4)
       Min divergence: -0.23E+01 at ( 54,  1, 26)
       Max VN  number:  0.19E+00 at ( 52,  3, 20)
       Total Heat Release Rate:            695.741 kW
       Radiation Loss to Boundaries:       278.166 kW
 
       Time Step   44300   June 27, 2011  01:49:00
       ----------------------------------------------
       CPU/step:     0.820 s, Total CPU:     10.95 hr
       Time step:  0.00513 s, Total time:   284.62 s
       Max CFL number:  0.88E+00 at ( 54,  2, 18)
       Max divergence:  0.11E+02 at ( 49,  2,  4)
       Min divergence: -0.25E+01 at ( 52,  9, 28)
       Max VN  number:  0.30E+00 at ( 52, 26, 27)
       Total Heat Release Rate:            654.788 kW
       Radiation Loss to Boundaries:       330.898 kW
 
       Time Step   44400   June 27, 2011  01:50:26
       ----------------------------------------------
       CPU/step:     0.858 s, Total CPU:     10.97 hr
       Time step:  0.00632 s, Total time:   285.17 s
       Max CFL number:  0.87E+00 at ( 53,  7, 29)
       Max divergence:  0.10E+02 at ( 55,  1,  4)
       Min divergence: -0.67E+01 at ( 55, 44, 30)
       Max VN  number:  0.33E+00 at ( 57,  3, 28)
       Total Heat Release Rate:            620.504 kW
       Radiation Loss to Boundaries:       290.401 kW
 
       Time Step   44500   June 27, 2011  01:51:53
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:     11.00 hr
       Time step:  0.00485 s, Total time:   285.71 s
       Max CFL number:  0.92E+00 at ( 53,  1, 23)
       Max divergence:  0.10E+02 at ( 49,  4,  4)
       Min divergence: -0.27E+01 at ( 53,  6, 26)
       Max VN  number:  0.28E+00 at ( 52, 22, 28)
       Total Heat Release Rate:            598.706 kW
       Radiation Loss to Boundaries:       288.401 kW
 
       Time Step   44600   June 27, 2011  01:53:23
       ----------------------------------------------
       CPU/step:     0.894 s, Total CPU:     11.02 hr
       Time step:  0.00574 s, Total time:   286.23 s
       Max CFL number:  0.92E+00 at ( 53,  1, 24)
       Max divergence:  0.98E+01 at ( 49,  1,  4)
       Min divergence: -0.24E+01 at ( 55,  3, 28)
       Max VN  number:  0.60E+00 at ( 50, 21, 28)
       Total Heat Release Rate:            678.307 kW
       Radiation Loss to Boundaries:       308.915 kW
 
       Time Step   44700   June 27, 2011  01:54:49
       ----------------------------------------------
       CPU/step:     0.859 s, Total CPU:     11.04 hr
       Time step:  0.00551 s, Total time:   286.79 s
       Max CFL number:  0.87E+00 at ( 54,  1, 20)
       Max divergence:  0.11E+02 at ( 54,  1,  8)
       Min divergence: -0.39E+01 at ( 56, 29, 30)
       Max VN  number:  0.36E+00 at ( 50, 36, 28)
       Total Heat Release Rate:            877.196 kW
       Radiation Loss to Boundaries:       350.068 kW
 
       Time Step   44800   June 27, 2011  01:56:14
       ----------------------------------------------
       CPU/step:     0.854 s, Total CPU:     11.07 hr
       Time step:  0.00442 s, Total time:   287.29 s
       Max CFL number:  0.93E+00 at ( 49,  2, 23)
       Max divergence:  0.10E+02 at ( 49,  2,  4)
       Min divergence: -0.27E+01 at ( 52,  7, 25)
       Max VN  number:  0.24E+00 at ( 51,  3, 24)
       Total Heat Release Rate:            836.751 kW
       Radiation Loss to Boundaries:       399.257 kW
 
       Time Step   44900   June 27, 2011  01:57:39
       ----------------------------------------------
       CPU/step:     0.845 s, Total CPU:     11.09 hr
       Time step:  0.00533 s, Total time:   287.78 s
       Max CFL number:  0.86E+00 at ( 55,  1, 21)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.25E+01 at ( 55,  9, 28)
       Max VN  number:  0.30E+00 at ( 55,  6, 28)
       Total Heat Release Rate:            789.732 kW
       Radiation Loss to Boundaries:       347.592 kW
 
       Time Step   45000   June 27, 2011  01:59:03
       ----------------------------------------------
       CPU/step:     0.837 s, Total CPU:     11.12 hr
       Time step:  0.00534 s, Total time:   288.35 s
       Max CFL number:  0.86E+00 at ( 52,  2, 19)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.28E+01 at ( 44,  3, 27)
       Max VN  number:  0.27E+00 at ( 50, 15, 28)
       Total Heat Release Rate:            591.038 kW
       Radiation Loss to Boundaries:       300.814 kW
 
       Time Step   45100   June 27, 2011  02:00:27
       ----------------------------------------------
       CPU/step:     0.840 s, Total CPU:     11.14 hr
       Time step:  0.00538 s, Total time:   288.92 s
       Max CFL number:  0.86E+00 at ( 52,  2, 25)
       Max divergence:  0.11E+02 at ( 55,  3,  5)
       Min divergence: -0.21E+01 at ( 55,  7, 26)
       Max VN  number:  0.39E+00 at ( 50, 24, 28)
       Total Heat Release Rate:            721.187 kW
       Radiation Loss to Boundaries:       314.043 kW
 
       Time Step   45200   June 27, 2011  02:01:49
       ----------------------------------------------
       CPU/step:     0.824 s, Total CPU:     11.16 hr
       Time step:  0.00522 s, Total time:   289.50 s
       Max CFL number:  0.83E+00 at ( 52,  2, 21)
       Max divergence:  0.98E+01 at ( 49,  6,  4)
       Min divergence: -0.49E+01 at ( 51,  8, 13)
       Max VN  number:  0.33E+00 at ( 53,  3, 24)
       Total Heat Release Rate:            640.725 kW
       Radiation Loss to Boundaries:       295.488 kW
 
       Time Step   45300   June 27, 2011  02:03:15
       ----------------------------------------------
       CPU/step:     0.859 s, Total CPU:     11.19 hr
       Time step:  0.00507 s, Total time:   290.03 s
       Max CFL number:  0.85E+00 at ( 48, 18, 30)
       Max divergence:  0.10E+02 at ( 49,  4,  4)
       Min divergence: -0.29E+01 at ( 55,  9, 27)
       Max VN  number:  0.27E+00 at ( 53, 26, 26)
       Total Heat Release Rate:            702.636 kW
       Radiation Loss to Boundaries:       346.404 kW
 
       Time Step   45400   June 27, 2011  02:04:38
       ----------------------------------------------
       CPU/step:     0.828 s, Total CPU:     11.21 hr
       Time step:  0.00546 s, Total time:   290.53 s
       Max CFL number:  0.87E+00 at ( 50,  2, 25)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.27E+01 at ( 52, 30, 30)
       Max VN  number:  0.24E+00 at ( 52, 18, 28)
       Total Heat Release Rate:            678.485 kW
       Radiation Loss to Boundaries:       311.795 kW
 
       Time Step   45500   June 27, 2011  02:06:01
       ----------------------------------------------
       CPU/step:     0.825 s, Total CPU:     11.23 hr
       Time step:  0.00567 s, Total time:   291.08 s
       Max CFL number:  0.86E+00 at ( 58,  2, 28)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.53E+01 at ( 59, 16, 28)
       Max VN  number:  0.47E+00 at ( 59, 16, 28)
       Total Heat Release Rate:            685.171 kW
       Radiation Loss to Boundaries:       337.224 kW
 
       Time Step   45600   June 27, 2011  02:07:29
       ----------------------------------------------
       CPU/step:     0.879 s, Total CPU:     11.26 hr
       Time step:  0.00528 s, Total time:   291.62 s
       Max CFL number:  0.81E+00 at ( 57, 30, 30)
       Max divergence:  0.11E+02 at ( 49,  3,  5)
       Min divergence: -0.36E+01 at ( 57, 31, 30)
       Max VN  number:  0.26E+00 at ( 59,  3, 26)
       Total Heat Release Rate:            559.864 kW
       Radiation Loss to Boundaries:       293.674 kW
 
       Time Step   45700   June 27, 2011  02:08:58
       ----------------------------------------------
       CPU/step:     0.890 s, Total CPU:     11.28 hr
       Time step:  0.00576 s, Total time:   292.18 s
       Max CFL number:  0.95E+00 at ( 53,  1, 21)
       Max divergence:  0.10E+02 at ( 49,  6,  4)
       Min divergence: -0.24E+01 at ( 59, 10, 28)
       Max VN  number:  0.33E+00 at ( 54,  3, 27)
       Total Heat Release Rate:            591.410 kW
       Radiation Loss to Boundaries:       289.663 kW
 
       Time Step   45800   June 27, 2011  02:10:22
       ----------------------------------------------
       CPU/step:     0.841 s, Total CPU:     11.30 hr
       Time step:  0.00479 s, Total time:   292.78 s
       Max CFL number:  0.92E+00 at ( 49,  2, 20)
       Max divergence:  0.12E+02 at ( 49,  2,  5)
       Min divergence: -0.35E+01 at ( 50,  1,  4)
       Max VN  number:  0.22E+00 at ( 51, 20, 27)
       Total Heat Release Rate:            806.959 kW
       Radiation Loss to Boundaries:       379.004 kW
 
       Time Step   45900   June 27, 2011  02:11:44
       ----------------------------------------------
       CPU/step:     0.822 s, Total CPU:     11.33 hr
       Time step:  0.00553 s, Total time:   293.30 s
       Max CFL number:  0.84E+00 at ( 52,  1, 18)
       Max divergence:  0.11E+02 at ( 53,  6,  4)
       Min divergence: -0.14E+02 at ( 47, 32, 30)
       Max VN  number:  0.52E+00 at ( 50, 20, 28)
       Total Heat Release Rate:            613.132 kW
       Radiation Loss to Boundaries:       301.701 kW
 
       Time Step   46000   June 27, 2011  02:13:11
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:     11.35 hr
       Time step:  0.00475 s, Total time:   293.86 s
       Max CFL number:  0.89E+00 at ( 54, 19, 30)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.49E+01 at ( 54, 21, 30)
       Max VN  number:  0.27E+00 at ( 54,  1, 28)
       Total Heat Release Rate:            660.427 kW
       Radiation Loss to Boundaries:       318.480 kW
 
       Time Step   46100   June 27, 2011  02:14:34
       ----------------------------------------------
       CPU/step:     0.823 s, Total CPU:     11.37 hr
       Time step:  0.00610 s, Total time:   294.43 s
       Max CFL number:  0.96E+00 at ( 51,  1, 24)
       Max divergence:  0.11E+02 at ( 55,  1,  5)
       Min divergence: -0.24E+01 at ( 55, 17, 26)
       Max VN  number:  0.47E+00 at ( 53,  3, 26)
       Total Heat Release Rate:            826.908 kW
       Radiation Loss to Boundaries:       344.182 kW
 
       Time Step   46200   June 27, 2011  02:15:57
       ----------------------------------------------
       CPU/step:     0.830 s, Total CPU:     11.40 hr
       Time step:  0.00473 s, Total time:   294.97 s
       Max CFL number:  0.90E+00 at ( 52, 25, 30)
       Max divergence:  0.99E+01 at ( 49,  4,  4)
       Min divergence: -0.13E+02 at ( 52, 26, 30)
       Max VN  number:  0.33E+00 at ( 52, 24, 28)
       Total Heat Release Rate:            679.220 kW
       Radiation Loss to Boundaries:       303.605 kW
 
       Time Step   46300   June 27, 2011  02:17:23
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:     11.42 hr
       Time step:  0.00566 s, Total time:   295.51 s
       Max CFL number:  0.89E+00 at ( 54,  1, 16)
       Max divergence:  0.12E+02 at ( 53,  3,  8)
       Min divergence: -0.45E+01 at ( 55, 14, 28)
       Max VN  number:  0.36E+00 at ( 55, 14, 28)
       Total Heat Release Rate:            663.555 kW
       Radiation Loss to Boundaries:       311.029 kW
 
       Time Step   46400   June 27, 2011  02:18:53
       ----------------------------------------------
       CPU/step:     0.897 s, Total CPU:     11.45 hr
       Time step:  0.00501 s, Total time:   296.06 s
       Max CFL number:  0.93E+00 at ( 56, 17, 30)
       Max divergence:  0.16E+02 at ( 55,  1,  4)
       Min divergence: -0.16E+02 at ( 55, 23, 30)
       Max VN  number:  0.50E+00 at ( 52, 44, 28)
       Total Heat Release Rate:            774.809 kW
       Radiation Loss to Boundaries:       351.481 kW
 
       Time Step   46500   June 27, 2011  02:20:22
       ----------------------------------------------
       CPU/step:     0.888 s, Total CPU:     11.47 hr
       Time step:  0.00605 s, Total time:   296.58 s
       Max CFL number:  0.84E+00 at ( 50,  0, 24)
       Max divergence:  0.11E+02 at ( 54,  6,  4)
       Min divergence: -0.32E+01 at ( 52, 17, 24)
       Max VN  number:  0.27E+00 at ( 57,  3, 23)
       Total Heat Release Rate:            639.856 kW
       Radiation Loss to Boundaries:       311.124 kW
 
       Time Step   46600   June 27, 2011  02:21:51
       ----------------------------------------------
       CPU/step:     0.893 s, Total CPU:     11.49 hr
       Time step:  0.00515 s, Total time:   297.15 s
       Max CFL number:  0.80E+00 at ( 58,  1, 28)
       Max divergence:  0.10E+02 at ( 49,  1, 11)
       Min divergence: -0.25E+01 at ( 51,  9, 27)
       Max VN  number:  0.35E+00 at ( 50, 24, 28)
       Total Heat Release Rate:            880.763 kW
       Radiation Loss to Boundaries:       345.222 kW
 
       Time Step   46700   June 27, 2011  02:23:21
       ----------------------------------------------
       CPU/step:     0.891 s, Total CPU:     11.52 hr
       Time step:  0.00587 s, Total time:   297.65 s
       Max CFL number:  0.87E+00 at ( 55,  1, 22)
       Max divergence:  0.11E+02 at ( 56,  3,  4)
       Min divergence: -0.45E+01 at ( 55, 13, 26)
       Max VN  number:  0.39E+00 at ( 50, 39, 28)
       Total Heat Release Rate:            526.022 kW
       Radiation Loss to Boundaries:       310.338 kW
 
       Time Step   46800   June 27, 2011  02:24:50
       ----------------------------------------------
       CPU/step:     0.896 s, Total CPU:     11.54 hr
       Time step:  0.00524 s, Total time:   298.18 s
       Max CFL number:  0.92E+00 at ( 56,  1, 23)
       Max divergence:  0.10E+02 at ( 49,  7,  4)
       Min divergence: -0.27E+01 at ( 62,  3, 23)
       Max VN  number:  0.30E+00 at ( 50, 35, 28)
       Total Heat Release Rate:            652.449 kW
       Radiation Loss to Boundaries:       305.677 kW
 
       Time Step   46900   June 27, 2011  02:26:20
       ----------------------------------------------
       CPU/step:     0.896 s, Total CPU:     11.57 hr
       Time step:  0.00520 s, Total time:   298.71 s
       Max CFL number:  0.87E+00 at ( 52, 20, 30)
       Max divergence:  0.11E+02 at ( 56,  1,  5)
       Min divergence: -0.66E+01 at ( 52, 22, 30)
       Max VN  number:  0.32E+00 at ( 50,  7, 28)
       Total Heat Release Rate:            571.611 kW
       Radiation Loss to Boundaries:       290.380 kW
 
       Time Step   47000   June 27, 2011  02:27:49
       ----------------------------------------------
       CPU/step:     0.891 s, Total CPU:     11.59 hr
       Time step:  0.00559 s, Total time:   299.28 s
       Max CFL number:  0.89E+00 at ( 49,  1, 27)
       Max divergence:  0.12E+02 at ( 56,  1,  4)
       Min divergence: -0.27E+01 at ( 50,  9, 27)
       Max VN  number:  0.46E+00 at ( 50, 14, 28)
       Total Heat Release Rate:            819.892 kW
       Radiation Loss to Boundaries:       397.166 kW
 
       Time Step   47100   June 27, 2011  02:29:18
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:     11.62 hr
       Time step:  0.00566 s, Total time:   299.83 s
       Max CFL number:  0.84E+00 at ( 52, 34, 30)
       Max divergence:  0.11E+02 at ( 55,  2,  5)
       Min divergence: -0.59E+01 at ( 52, 36, 30)
       Max VN  number:  0.33E+00 at ( 50, 42, 28)
       Total Heat Release Rate:            719.577 kW
       Radiation Loss to Boundaries:       322.303 kW
 
       Time Step   47200   June 27, 2011  02:30:41
       ----------------------------------------------
       CPU/step:     0.828 s, Total CPU:     11.64 hr
       Time step:  0.00520 s, Total time:   300.38 s
       Max CFL number:  0.88E+00 at ( 55,  3, 27)
       Max divergence:  0.12E+02 at ( 50,  3,  4)
       Min divergence: -0.30E+01 at ( 51,  6,  7)
       Max VN  number:  0.27E+00 at ( 47,  3, 24)
       Total Heat Release Rate:            666.537 kW
       Radiation Loss to Boundaries:       342.057 kW
 
       Time Step   47300   June 27, 2011  02:32:01
       ----------------------------------------------
       CPU/step:     0.804 s, Total CPU:     11.66 hr
       Time step:  0.00605 s, Total time:   300.94 s
       Max CFL number:  0.95E+00 at ( 54,  1, 23)
       Max divergence:  0.12E+02 at ( 55,  2,  4)
       Min divergence: -0.31E+01 at ( 55,  9, 26)
       Max VN  number:  0.32E+00 at ( 52, 26, 27)
       Total Heat Release Rate:            746.212 kW
       Radiation Loss to Boundaries:       322.455 kW
 
       Time Step   47400   June 27, 2011  02:33:21
       ----------------------------------------------
       CPU/step:     0.801 s, Total CPU:     11.69 hr
       Time step:  0.00538 s, Total time:   301.49 s
       Max CFL number:  0.91E+00 at ( 51,  1, 20)
       Max divergence:  0.11E+02 at ( 49,  5,  4)
       Min divergence: -0.30E+01 at ( 52, 13, 25)
       Max VN  number:  0.52E+00 at ( 52, 15, 28)
       Total Heat Release Rate:            452.520 kW
       Radiation Loss to Boundaries:       295.704 kW
 
       Time Step   47500   June 27, 2011  02:34:48
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:     11.71 hr
       Time step:  0.00455 s, Total time:   302.05 s
       Max CFL number:  0.89E+00 at ( 55,  1, 18)
       Max divergence:  0.11E+02 at ( 56,  2,  4)
       Min divergence: -0.17E+01 at ( 53,  8, 28)
       Max VN  number:  0.35E+00 at ( 50, 21, 28)
       Total Heat Release Rate:            951.162 kW
       Radiation Loss to Boundaries:       347.516 kW
 
       Time Step   47600   June 27, 2011  02:36:13
       ----------------------------------------------
       CPU/step:     0.843 s, Total CPU:     11.73 hr
       Time step:  0.00480 s, Total time:   302.56 s
       Max CFL number:  0.82E+00 at ( 56, 17, 30)
       Max divergence:  0.10E+02 at ( 58,  1, 26)
       Min divergence: -0.70E+01 at ( 52, 24, 30)
       Max VN  number:  0.46E+00 at ( 52, 23, 28)
       Total Heat Release Rate:            773.410 kW
       Radiation Loss to Boundaries:       335.994 kW
 
       Time Step   47700   June 27, 2011  02:37:32
       ----------------------------------------------
       CPU/step:     0.797 s, Total CPU:     11.76 hr
       Time step:  0.00471 s, Total time:   303.09 s
       Max CFL number:  0.78E+00 at ( 56, 18, 30)
       Max divergence:  0.11E+02 at ( 55,  2,  4)
       Min divergence: -0.38E+01 at ( 56, 20, 30)
       Max VN  number:  0.34E+00 at ( 54,  3, 28)
       Total Heat Release Rate:            776.548 kW
       Radiation Loss to Boundaries:       330.969 kW
 
       Time Step   47800   June 27, 2011  02:39:01
       ----------------------------------------------
       CPU/step:     0.880 s, Total CPU:     11.78 hr
       Time step:  0.00438 s, Total time:   303.62 s
       Max CFL number:  0.90E+00 at ( 50,  1, 25)
       Max divergence:  0.11E+02 at ( 53,  6,  4)
       Min divergence: -0.38E+01 at ( 57, 10, 28)
       Max VN  number:  0.23E+00 at ( 57, 11, 28)
       Total Heat Release Rate:            567.260 kW
       Radiation Loss to Boundaries:       292.591 kW
 
       Time Step   47900   June 27, 2011  02:40:29
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:     11.81 hr
       Time step:  0.00662 s, Total time:   304.19 s
       Max CFL number:  0.95E+00 at ( 53,  1, 16)
       Max divergence:  0.11E+02 at ( 55,  2,  4)
       Min divergence: -0.21E+01 at ( 42,  1, 27)
       Max VN  number:  0.40E+00 at ( 56,  3, 28)
       Total Heat Release Rate:            673.375 kW
       Radiation Loss to Boundaries:       331.757 kW
 
       Time Step   48000   June 27, 2011  02:41:56
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:     11.83 hr
       Time step:  0.00517 s, Total time:   304.74 s
       Max CFL number:  0.84E+00 at ( 53, 14, 30)
       Max divergence:  0.11E+02 at ( 55,  2,  4)
       Min divergence: -0.48E+01 at ( 52,  8, 27)
       Max VN  number:  0.38E+00 at ( 52, 18, 28)
       Total Heat Release Rate:            772.564 kW
       Radiation Loss to Boundaries:       355.766 kW
 
       Time Step   48100   June 27, 2011  02:43:21
       ----------------------------------------------
       CPU/step:     0.851 s, Total CPU:     11.85 hr
       Time step:  0.00588 s, Total time:   305.29 s
       Max CFL number:  0.89E+00 at ( 53,  1, 16)
       Max divergence:  0.11E+02 at ( 54,  6,  4)
       Min divergence: -0.32E+01 at ( 52, 13, 27)
       Max VN  number:  0.44E+00 at ( 52, 35, 28)
       Total Heat Release Rate:            395.929 kW
       Radiation Loss to Boundaries:       274.644 kW
 
       Time Step   48200   June 27, 2011  02:44:46
       ----------------------------------------------
       CPU/step:     0.849 s, Total CPU:     11.88 hr
       Time step:  0.00594 s, Total time:   305.86 s
       Max CFL number:  0.86E+00 at ( 53,  1, 20)
       Max divergence:  0.12E+02 at ( 50,  3, 16)
       Min divergence: -0.23E+01 at ( 55,  7, 28)
       Max VN  number:  0.60E+00 at ( 52, 38, 28)
       Total Heat Release Rate:            776.638 kW
       Radiation Loss to Boundaries:       329.034 kW
 
       Time Step   48300   June 27, 2011  02:46:12
       ----------------------------------------------
       CPU/step:     0.859 s, Total CPU:     11.90 hr
       Time step:  0.00490 s, Total time:   306.37 s
       Max CFL number:  0.80E+00 at ( 54, 13, 29)
       Max divergence:  0.11E+02 at ( 54,  3,  8)
       Min divergence: -0.19E+02 at ( 55, 28, 30)
       Max VN  number:  0.35E+00 at ( 50, 23, 28)
       Total Heat Release Rate:            698.835 kW
       Radiation Loss to Boundaries:       338.926 kW
 
       Time Step   48400   June 27, 2011  02:47:39
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:     11.92 hr
       Time step:  0.00529 s, Total time:   306.91 s
       Max CFL number:  0.95E+00 at ( 51,  0, 22)
       Max divergence:  0.11E+02 at ( 52,  6,  4)
       Min divergence: -0.31E+01 at ( 52, 10, 26)
       Max VN  number:  0.34E+00 at ( 52, 45, 28)
       Total Heat Release Rate:            569.905 kW
       Radiation Loss to Boundaries:       301.029 kW
 
       Time Step   48500   June 27, 2011  02:49:05
       ----------------------------------------------
       CPU/step:     0.857 s, Total CPU:     11.95 hr
       Time step:  0.00580 s, Total time:   307.47 s
       Max CFL number:  0.87E+00 at ( 53,  2, 17)
       Max divergence:  0.11E+02 at ( 54,  5,  4)
       Min divergence: -0.34E+01 at ( 47, 28, 30)
       Max VN  number:  0.38E+00 at ( 50, 19, 28)
       Total Heat Release Rate:            590.248 kW
       Radiation Loss to Boundaries:       313.878 kW
 
       Time Step   48600   June 27, 2011  02:50:35
       ----------------------------------------------
       CPU/step:     0.901 s, Total CPU:     11.97 hr
       Time step:  0.00590 s, Total time:   308.04 s
       Max CFL number:  0.85E+00 at ( 52,  2, 24)
       Max divergence:  0.11E+02 at ( 49,  2,  4)
       Min divergence: -0.38E+01 at ( 52,  6, 26)
       Max VN  number:  0.46E+00 at ( 52,  3, 25)
       Total Heat Release Rate:            800.517 kW
       Radiation Loss to Boundaries:       381.752 kW
 
       Time Step   48700   June 27, 2011  02:52:05
       ----------------------------------------------
       CPU/step:     0.897 s, Total CPU:     12.00 hr
       Time step:  0.00432 s, Total time:   308.55 s
       Max CFL number:  0.82E+00 at ( 52, 20, 30)
       Max divergence:  0.12E+02 at ( 55,  1,  6)
       Min divergence: -0.86E+01 at ( 52, 23, 30)
       Max VN  number:  0.48E+00 at ( 52, 22, 28)
       Total Heat Release Rate:            591.415 kW
       Radiation Loss to Boundaries:       328.506 kW
 
       Time Step   48800   June 27, 2011  02:53:34
       ----------------------------------------------
       CPU/step:     0.892 s, Total CPU:     12.02 hr
       Time step:  0.00598 s, Total time:   309.14 s
       Max CFL number:  0.94E+00 at ( 50,  2, 11)
       Max divergence:  0.11E+02 at ( 54,  3,  5)
       Min divergence: -0.23E+01 at ( 56,  4, 24)
       Max VN  number:  0.48E+00 at ( 51, 21, 27)
       Total Heat Release Rate:            706.917 kW
       Radiation Loss to Boundaries:       337.039 kW
 
       Time Step   48900   June 27, 2011  02:55:04
       ----------------------------------------------
       CPU/step:     0.896 s, Total CPU:     12.05 hr
       Time step:  0.00533 s, Total time:   309.62 s
       Max CFL number:  0.86E+00 at ( 48,  1, 16)
       Max divergence:  0.10E+02 at ( 49,  2,  4)
       Min divergence: -0.68E+01 at ( 52, 24, 30)
       Max VN  number:  0.31E+00 at ( 53,  3, 25)
       Total Heat Release Rate:            569.413 kW
       Radiation Loss to Boundaries:       299.653 kW
 
       Time Step   49000   June 27, 2011  02:56:33
       ----------------------------------------------
       CPU/step:     0.898 s, Total CPU:     12.07 hr
       Time step:  0.00558 s, Total time:   310.15 s
       Max CFL number:  0.84E+00 at ( 51,  2, 24)
       Max divergence:  0.10E+02 at ( 50,  6,  4)
       Min divergence: -0.31E+01 at ( 52,  1, 26)
       Max VN  number:  0.28E+00 at ( 55,  3, 25)
       Total Heat Release Rate:            678.713 kW
       Radiation Loss to Boundaries:       308.034 kW
 
       Time Step   49100   June 27, 2011  02:58:03
       ----------------------------------------------
       CPU/step:     0.893 s, Total CPU:     12.10 hr
       Time step:  0.00611 s, Total time:   310.73 s
       Max CFL number:  0.97E+00 at ( 47, 22, 30)
       Max divergence:  0.11E+02 at ( 49,  2,  4)
       Min divergence: -0.25E+01 at ( 47, 24, 30)
       Max VN  number:  0.41E+00 at ( 55,  3, 28)
       Total Heat Release Rate:            773.404 kW
       Radiation Loss to Boundaries:       375.628 kW
 
       Time Step   49200   June 27, 2011  02:59:31
       ----------------------------------------------
       CPU/step:     0.883 s, Total CPU:     12.12 hr
       Time step:  0.00551 s, Total time:   311.28 s
       Max CFL number:  0.95E+00 at ( 56, 36, 30)
       Max divergence:  0.11E+02 at ( 50,  2,  5)
       Min divergence: -0.64E+01 at ( 59, 38, 30)
       Max VN  number:  0.34E+00 at ( 52,  3, 26)
       Total Heat Release Rate:            619.398 kW
       Radiation Loss to Boundaries:       307.683 kW
 
       Time Step   49300   June 27, 2011  03:01:01
       ----------------------------------------------
       CPU/step:     0.899 s, Total CPU:     12.15 hr
       Time step:  0.00659 s, Total time:   311.84 s
       Max CFL number:  0.94E+00 at ( 55,  1, 21)
       Max divergence:  0.98E+01 at ( 57,  1, 12)
       Min divergence: -0.35E+01 at ( 55,  3, 28)
       Max VN  number:  0.57E+00 at ( 55,  3, 27)
       Total Heat Release Rate:            493.080 kW
       Radiation Loss to Boundaries:       291.868 kW
 
       Time Step   49400   June 27, 2011  03:02:28
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:     12.17 hr
       Time step:  0.00579 s, Total time:   312.41 s
       Max CFL number:  0.91E+00 at ( 54,  1, 24)
       Max divergence:  0.10E+02 at ( 50,  6,  4)
       Min divergence: -0.29E+01 at ( 62,  3, 27)
       Max VN  number:  0.47E+00 at ( 55,  3, 27)
       Total Heat Release Rate:            646.854 kW
       Radiation Loss to Boundaries:       315.764 kW
 
       Time Step   49500   June 27, 2011  03:03:55
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:     12.20 hr
       Time step:  0.00558 s, Total time:   313.00 s
       Max CFL number:  0.94E+00 at ( 49,  1, 20)
       Max divergence:  0.10E+02 at ( 49,  2,  5)
       Min divergence: -0.20E+01 at ( 55, 28, 30)
       Max VN  number:  0.24E+00 at ( 50,  9, 28)
       Total Heat Release Rate:            849.486 kW
       Radiation Loss to Boundaries:       335.137 kW
 
       Time Step   49600   June 27, 2011  03:05:25
       ----------------------------------------------
       CPU/step:     0.891 s, Total CPU:     12.22 hr
       Time step:  0.00501 s, Total time:   313.48 s
       Max CFL number:  0.87E+00 at ( 47, 17, 30)
       Max divergence:  0.15E+02 at ( 55,  3,  4)
       Min divergence: -0.47E+01 at ( 47, 19, 30)
       Max VN  number:  0.44E+00 at ( 50, 20, 28)
       Total Heat Release Rate:            818.621 kW
       Radiation Loss to Boundaries:       379.664 kW
 
       Time Step   49700   June 27, 2011  03:06:51
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:     12.24 hr
       Time step:  0.00616 s, Total time:   314.05 s
       Max CFL number:  0.83E+00 at ( 52,  2, 17)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.26E+01 at ( 50, 16, 28)
       Max VN  number:  0.40E+00 at ( 50, 42, 28)
       Total Heat Release Rate:            523.628 kW
       Radiation Loss to Boundaries:       280.345 kW
 
       Time Step   49800   June 27, 2011  03:08:13
       ----------------------------------------------
       CPU/step:     0.824 s, Total CPU:     12.27 hr
       Time step:  0.00546 s, Total time:   314.63 s
       Max CFL number:  0.90E+00 at ( 56,  1, 24)
       Max divergence:  0.12E+02 at ( 56,  1, 24)
       Min divergence: -0.30E+01 at ( 52,  5, 26)
       Max VN  number:  0.27E+00 at ( 57,  2, 28)
       Total Heat Release Rate:            742.006 kW
       Radiation Loss to Boundaries:       338.579 kW
 
       Time Step   49900   June 27, 2011  03:09:37
       ----------------------------------------------
       CPU/step:     0.833 s, Total CPU:     12.29 hr
       Time step:  0.00456 s, Total time:   315.19 s
       Max CFL number:  0.82E+00 at ( 51,  2, 24)
       Max divergence:  0.11E+02 at ( 50,  2,  5)
       Min divergence: -0.25E+01 at ( 58,  8, 25)
       Max VN  number:  0.29E+00 at ( 51,  3, 25)
       Total Heat Release Rate:            623.948 kW
       Radiation Loss to Boundaries:       341.563 kW
 
       Time Step   50000   June 27, 2011  03:11:01
       ----------------------------------------------
       CPU/step:     0.841 s, Total CPU:     12.31 hr
       Time step:  0.00515 s, Total time:   315.69 s
       Max CFL number:  0.82E+00 at ( 55, 33, 30)
       Max divergence:  0.11E+02 at ( 55,  4,  4)
       Min divergence: -0.12E+02 at ( 55, 34, 30)
       Max VN  number:  0.26E+00 at ( 55, 34, 30)
       Total Heat Release Rate:            574.883 kW
       Radiation Loss to Boundaries:       300.103 kW
 
       Time Step   50100   June 27, 2011  03:12:21
       ----------------------------------------------
       CPU/step:     0.801 s, Total CPU:     12.34 hr
       Time step:  0.00512 s, Total time:   316.24 s
       Max CFL number:  0.91E+00 at ( 50,  2, 27)
       Max divergence:  0.10E+02 at ( 49,  5,  4)
       Min divergence: -0.54E+01 at ( 59, 18, 30)
       Max VN  number:  0.28E+00 at ( 50, 46, 28)
       Total Heat Release Rate:            753.417 kW
       Radiation Loss to Boundaries:       323.965 kW
 
       Time Step   50200   June 27, 2011  03:13:42
       ----------------------------------------------
       CPU/step:     0.804 s, Total CPU:     12.36 hr
       Time step:  0.00467 s, Total time:   316.74 s
       Max CFL number:  0.89E+00 at ( 53,  1, 19)
       Max divergence:  0.10E+02 at ( 49,  5,  4)
       Min divergence: -0.33E+01 at ( 52, 14, 28)
       Max VN  number:  0.28E+00 at ( 50, 20, 28)
       Total Heat Release Rate:            635.229 kW
       Radiation Loss to Boundaries:       316.866 kW
 
       Time Step   50300   June 27, 2011  03:15:10
       ----------------------------------------------
       CPU/step:     0.884 s, Total CPU:     12.38 hr
       Time step:  0.00532 s, Total time:   317.24 s
       Max CFL number:  0.82E+00 at ( 50,  0, 19)
       Max divergence:  0.11E+02 at ( 55,  4, 11)
       Min divergence: -0.23E+01 at ( 55, 18, 25)
       Max VN  number:  0.31E+00 at ( 55,  3, 11)
       Total Heat Release Rate:            720.138 kW
       Radiation Loss to Boundaries:       329.057 kW
 
       Time Step   50400   June 27, 2011  03:16:37
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:     12.41 hr
       Time step:  0.00575 s, Total time:   317.79 s
       Max CFL number:  0.94E+00 at ( 55, 24, 30)
       Max divergence:  0.10E+02 at ( 55,  1,  4)
       Min divergence: -0.18E+02 at ( 55, 25, 30)
       Max VN  number:  0.33E+00 at ( 52, 24, 28)
       Total Heat Release Rate:            657.023 kW
       Radiation Loss to Boundaries:       312.989 kW
 
       Time Step   50500   June 27, 2011  03:18:06
       ----------------------------------------------
       CPU/step:     0.894 s, Total CPU:     12.43 hr
       Time step:  0.00694 s, Total time:   318.37 s
       Max CFL number:  0.86E+00 at ( 58, 14, 30)
       Max divergence:  0.11E+02 at ( 49,  3,  4)
       Min divergence: -0.36E+01 at ( 59,  8, 28)
       Max VN  number:  0.40E+00 at ( 49,  3, 26)
       Total Heat Release Rate:            515.585 kW
       Radiation Loss to Boundaries:       286.767 kW
 
       Time Step   50600   June 27, 2011  03:19:36
       ----------------------------------------------
       CPU/step:     0.897 s, Total CPU:     12.46 hr
       Time step:  0.00609 s, Total time:   318.99 s
       Max CFL number:  0.89E+00 at ( 55,  1, 21)
       Max divergence:  0.11E+02 at ( 51,  3,  9)
       Min divergence: -0.25E+01 at ( 51,  3, 27)
       Max VN  number:  0.34E+00 at ( 52, 15, 28)
       Total Heat Release Rate:            828.556 kW
       Radiation Loss to Boundaries:       342.546 kW
 
       Time Step   50700   June 27, 2011  03:21:06
       ----------------------------------------------
       CPU/step:     0.897 s, Total CPU:     12.48 hr
       Time step:  0.00584 s, Total time:   319.54 s
       Max CFL number:  0.86E+00 at ( 51,  1, 18)
       Max divergence:  0.10E+02 at ( 49,  1,  5)
       Min divergence: -0.19E+02 at ( 59, 17, 30)
       Max VN  number:  0.29E+00 at ( 52, 16, 28)
       Total Heat Release Rate:            798.071 kW
       Radiation Loss to Boundaries:       360.884 kW
 
       Time Step   50800   June 27, 2011  03:22:34
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:     12.51 hr
       Time step:  0.00527 s, Total time:   320.08 s
       Max CFL number:  0.89E+00 at ( 51,  1, 21)
       Max divergence:  0.10E+02 at ( 50,  6,  4)
       Min divergence: -0.51E+01 at ( 47, 18, 30)
       Max VN  number:  0.44E+00 at ( 52, 14, 28)
       Total Heat Release Rate:            468.184 kW
       Radiation Loss to Boundaries:       286.160 kW
 
       Time Step   50900   June 27, 2011  03:23:56
       ----------------------------------------------
       CPU/step:     0.814 s, Total CPU:     12.53 hr
       Time step:  0.00513 s, Total time:   320.61 s
       Max CFL number:  0.82E+00 at ( 53,  1, 21)
       Max divergence:  0.10E+02 at ( 49,  7,  4)
       Min divergence: -0.24E+01 at ( 51,  3, 25)
       Max VN  number:  0.45E+00 at ( 50, 48, 28)
       Total Heat Release Rate:            659.458 kW
       Radiation Loss to Boundaries:       297.154 kW
 
       Time Step   51000   June 27, 2011  03:25:20
       ----------------------------------------------
       CPU/step:     0.845 s, Total CPU:     12.55 hr
       Time step:  0.00542 s, Total time:   321.15 s
       Max CFL number:  0.78E+00 at ( 53, 10, 29)
       Max divergence:  0.99E+01 at ( 54,  5,  4)
       Min divergence: -0.46E+01 at ( 55, 14, 30)
       Max VN  number:  0.32E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            989.994 kW
       Radiation Loss to Boundaries:       418.985 kW
 
       Time Step   51100   June 27, 2011  03:26:41
       ----------------------------------------------
       CPU/step:     0.805 s, Total CPU:     12.57 hr
       Time step:  0.00487 s, Total time:   321.66 s
       Max CFL number:  0.87E+00 at ( 52,  2, 19)
       Max divergence:  0.11E+02 at ( 50,  2,  6)
       Min divergence: -0.33E+01 at ( 55, 19, 26)
       Max VN  number:  0.23E+00 at ( 55, 22, 27)
       Total Heat Release Rate:            606.470 kW
       Radiation Loss to Boundaries:       331.897 kW
 
       Time Step   51200   June 27, 2011  03:28:05
       ----------------------------------------------
       CPU/step:     0.844 s, Total CPU:     12.60 hr
       Time step:  0.00526 s, Total time:   322.23 s
       Max CFL number:  0.93E+00 at ( 54,  1, 19)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.27E+01 at ( 42,  3, 27)
       Max VN  number:  0.43E+00 at ( 51,  5, 27)
       Total Heat Release Rate:            669.234 kW
       Radiation Loss to Boundaries:       329.259 kW
 
       Time Step   51300   June 27, 2011  03:29:29
       ----------------------------------------------
       CPU/step:     0.835 s, Total CPU:     12.62 hr
       Time step:  0.00563 s, Total time:   322.76 s
       Max CFL number:  0.86E+00 at ( 49,  3, 23)
       Max divergence:  0.11E+02 at ( 51,  6,  4)
       Min divergence: -0.40E+01 at ( 55, 37, 30)
       Max VN  number:  0.48E+00 at ( 50, 20, 28)
       Total Heat Release Rate:            809.819 kW
       Radiation Loss to Boundaries:       389.263 kW
 
       Time Step   51400   June 27, 2011  03:30:58
       ----------------------------------------------
       CPU/step:     0.894 s, Total CPU:     12.65 hr
       Time step:  0.00632 s, Total time:   323.35 s
       Max CFL number:  0.99E+00 at ( 54,  1, 17)
       Max divergence:  0.10E+02 at ( 49,  6,  4)
       Min divergence: -0.45E+01 at ( 55, 25, 30)
       Max VN  number:  0.38E+00 at ( 52, 39, 28)
       Total Heat Release Rate:            495.400 kW
       Radiation Loss to Boundaries:       288.935 kW
 
       Time Step   51500   June 27, 2011  03:32:25
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:     12.67 hr
       Time step:  0.00536 s, Total time:   323.94 s
       Max CFL number:  0.92E+00 at ( 52, 11, 30)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.75E+01 at ( 52, 13, 30)
       Max VN  number:  0.25E+00 at ( 45,  3, 23)
       Total Heat Release Rate:            683.515 kW
       Radiation Loss to Boundaries:       328.875 kW
 
       Time Step   51600   June 27, 2011  03:33:48
       ----------------------------------------------
       CPU/step:     0.829 s, Total CPU:     12.69 hr
       Time step:  0.00596 s, Total time:   324.49 s
       Max CFL number:  0.87E+00 at ( 50, 17, 30)
       Max divergence:  0.10E+02 at ( 53,  6,  4)
       Min divergence: -0.14E+02 at ( 55, 29, 30)
       Max VN  number:  0.70E+00 at ( 50, 17, 28)
       Total Heat Release Rate:            569.718 kW
       Radiation Loss to Boundaries:       298.521 kW
 
       Time Step   51700   June 27, 2011  03:35:12
       ----------------------------------------------
       CPU/step:     0.842 s, Total CPU:     12.72 hr
       Time step:  0.00514 s, Total time:   325.04 s
       Max CFL number:  0.83E+00 at ( 48,  2, 27)
       Max divergence:  0.11E+02 at ( 49,  2,  4)
       Min divergence: -0.24E+01 at ( 50,  4, 27)
       Max VN  number:  0.40E+00 at ( 45,  3, 25)
       Total Heat Release Rate:            579.884 kW
       Radiation Loss to Boundaries:       311.652 kW
 
       Time Step   51800   June 27, 2011  03:36:39
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:     12.74 hr
       Time step:  0.00582 s, Total time:   325.54 s
       Max CFL number:  0.83E+00 at ( 47,  7, 29)
       Max divergence:  0.10E+02 at ( 49,  4,  4)
       Min divergence: -0.54E+01 at ( 47, 42, 30)
       Max VN  number:  0.40E+00 at ( 50,  3, 24)
       Total Heat Release Rate:            760.372 kW
       Radiation Loss to Boundaries:       366.972 kW
 
       Time Step   51900   June 27, 2011  03:38:03
       ----------------------------------------------
       CPU/step:     0.841 s, Total CPU:     12.76 hr
       Time step:  0.00471 s, Total time:   326.08 s
       Max CFL number:  0.84E+00 at ( 52, 29, 30)
       Max divergence:  0.11E+02 at ( 54,  6,  4)
       Min divergence: -0.21E+02 at ( 52, 31, 30)
       Max VN  number:  0.30E+00 at ( 58,  8, 28)
       Total Heat Release Rate:            594.397 kW
       Radiation Loss to Boundaries:       321.912 kW
 
       Time Step   52000   June 27, 2011  03:39:30
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:     12.79 hr
       Time step:  0.00525 s, Total time:   326.63 s
       Max CFL number:  0.93E+00 at ( 47, 16, 30)
       Max divergence:  0.98E+01 at ( 49,  1,  4)
       Min divergence: -0.14E+02 at ( 47, 17, 30)
       Max VN  number:  0.41E+00 at ( 54, 52, 24)
       Total Heat Release Rate:            700.737 kW
       Radiation Loss to Boundaries:       314.909 kW
 
       Time Step   52100   June 27, 2011  03:40:51
       ----------------------------------------------
       CPU/step:     0.814 s, Total CPU:     12.81 hr
       Time step:  0.00545 s, Total time:   327.16 s
       Max CFL number:  0.81E+00 at ( 52,  1, 19)
       Max divergence:  0.94E+01 at ( 49,  4,  4)
       Min divergence: -0.30E+01 at ( 44,  5, 27)
       Max VN  number:  0.30E+00 at ( 52, 18, 28)
       Total Heat Release Rate:            847.756 kW
       Radiation Loss to Boundaries:       372.145 kW
 
       Time Step   52200   June 27, 2011  03:42:16
       ----------------------------------------------
       CPU/step:     0.853 s, Total CPU:     12.83 hr
       Time step:  0.00499 s, Total time:   327.72 s
       Max CFL number:  0.78E+00 at ( 52, 23, 30)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.35E+01 at ( 52, 25, 30)
       Max VN  number:  0.54E+00 at ( 50, 24, 28)
       Total Heat Release Rate:            615.344 kW
       Radiation Loss to Boundaries:       328.328 kW
 
       Time Step   52300   June 27, 2011  03:43:40
       ----------------------------------------------
       CPU/step:     0.835 s, Total CPU:     12.86 hr
       Time step:  0.00543 s, Total time:   328.26 s
       Max CFL number:  0.95E+00 at ( 52,  1, 21)
       Max divergence:  0.10E+02 at ( 49,  6,  4)
       Min divergence: -0.44E+01 at ( 55,  8, 27)
       Max VN  number:  0.62E+00 at ( 50, 17, 28)
       Total Heat Release Rate:            581.809 kW
       Radiation Loss to Boundaries:       329.551 kW
 
       Time Step   52400   June 27, 2011  03:45:04
       ----------------------------------------------
       CPU/step:     0.839 s, Total CPU:     12.88 hr
       Time step:  0.00561 s, Total time:   328.82 s
       Max CFL number:  0.81E+00 at ( 49,  1, 16)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.31E+01 at ( 65,  4, 27)
       Max VN  number:  0.32E+00 at ( 50, 41, 28)
       Total Heat Release Rate:            809.176 kW
       Radiation Loss to Boundaries:       363.061 kW
 
       Time Step   52500   June 27, 2011  03:46:33
       ----------------------------------------------
       CPU/step:     0.894 s, Total CPU:     12.91 hr
       Time step:  0.00555 s, Total time:   329.34 s
       Max CFL number:  0.85E+00 at ( 50,  1, 27)
       Max divergence:  0.11E+02 at ( 49,  7,  4)
       Min divergence: -0.27E+01 at ( 50,  4, 19)
       Max VN  number:  0.33E+00 at ( 59,  3, 27)
       Total Heat Release Rate:            583.403 kW
       Radiation Loss to Boundaries:       311.933 kW
 
       Time Step   52600   June 27, 2011  03:48:03
       ----------------------------------------------
       CPU/step:     0.897 s, Total CPU:     12.93 hr
       Time step:  0.00634 s, Total time:   329.89 s
       Max CFL number:  0.95E+00 at ( 51,  1, 22)
       Max divergence:  0.13E+02 at ( 50,  3,  7)
       Min divergence: -0.29E+01 at ( 55,  6, 27)
       Max VN  number:  0.43E+00 at ( 50, 24, 28)
       Total Heat Release Rate:            585.176 kW
       Radiation Loss to Boundaries:       294.524 kW
 
       Time Step   52700   June 27, 2011  03:49:33
       ----------------------------------------------
       CPU/step:     0.899 s, Total CPU:     12.96 hr
       Time step:  0.00497 s, Total time:   330.43 s
       Max CFL number:  0.81E+00 at ( 55, 17, 30)
       Max divergence:  0.11E+02 at ( 50,  2,  5)
       Min divergence: -0.84E+01 at ( 55, 18, 30)
       Max VN  number:  0.26E+00 at ( 52, 14, 28)
       Total Heat Release Rate:            646.028 kW
       Radiation Loss to Boundaries:       332.863 kW
 
       Time Step   52800   June 27, 2011  03:51:03
       ----------------------------------------------
       CPU/step:     0.893 s, Total CPU:     12.98 hr
       Time step:  0.00615 s, Total time:   330.99 s
       Max CFL number:  0.88E+00 at ( 54,  2, 18)
       Max divergence:  0.10E+02 at ( 53,  6,  4)
       Min divergence: -0.29E+01 at ( 59,  7, 28)
       Max VN  number:  0.42E+00 at ( 53,  4, 27)
       Total Heat Release Rate:            515.931 kW
       Radiation Loss to Boundaries:       302.460 kW
 
       Time Step   52900   June 27, 2011  03:52:32
       ----------------------------------------------
       CPU/step:     0.894 s, Total CPU:     13.00 hr
       Time step:  0.00606 s, Total time:   331.56 s
       Max CFL number:  0.93E+00 at ( 51,  2, 16)
       Max divergence:  0.11E+02 at ( 51,  2,  6)
       Min divergence: -0.44E+01 at ( 52,  9, 27)
       Max VN  number:  0.34E+00 at ( 50, 21, 28)
       Total Heat Release Rate:            509.412 kW
       Radiation Loss to Boundaries:       291.319 kW
 
       Time Step   53000   June 27, 2011  03:54:01
       ----------------------------------------------
       CPU/step:     0.893 s, Total CPU:     13.03 hr
       Time step:  0.00591 s, Total time:   332.11 s
       Max CFL number:  0.88E+00 at ( 59,  1, 27)
       Max divergence:  0.11E+02 at ( 56,  2,  5)
       Min divergence: -0.24E+01 at ( 59,  4, 27)
       Max VN  number:  0.55E+00 at ( 45,  3, 24)
       Total Heat Release Rate:            679.971 kW
       Radiation Loss to Boundaries:       323.943 kW
 
       Time Step   53100   June 27, 2011  03:55:27
       ----------------------------------------------
       CPU/step:     0.859 s, Total CPU:     13.05 hr
       Time step:  0.00537 s, Total time:   332.65 s
       Max CFL number:  0.90E+00 at ( 56,  1, 21)
       Max divergence:  0.10E+02 at ( 49,  1,  4)
       Min divergence: -0.91E+01 at ( 59, 28, 30)
       Max VN  number:  0.53E+00 at ( 55,  3, 27)
       Total Heat Release Rate:            761.738 kW
       Radiation Loss to Boundaries:       343.486 kW
 
       Time Step   53200   June 27, 2011  03:56:56
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:     13.08 hr
       Time step:  0.00530 s, Total time:   333.20 s
       Max CFL number:  0.82E+00 at ( 55,  1, 17)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.32E+01 at ( 52,  7, 26)
       Max VN  number:  0.30E+00 at ( 59,  3, 26)
       Total Heat Release Rate:            826.170 kW
       Radiation Loss to Boundaries:       359.351 kW
 
       Time Step   53300   June 27, 2011  03:58:23
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:     13.10 hr
       Time step:  0.00546 s, Total time:   333.76 s
       Max CFL number:  0.92E+00 at ( 53,  1, 20)
       Max divergence:  0.11E+02 at ( 49,  3,  4)
       Min divergence: -0.27E+01 at ( 54,  7, 14)
       Max VN  number:  0.32E+00 at ( 59,  7, 27)
       Total Heat Release Rate:            581.745 kW
       Radiation Loss to Boundaries:       328.083 kW
 
       Time Step   53400   June 27, 2011  03:59:53
       ----------------------------------------------
       CPU/step:     0.896 s, Total CPU:     13.13 hr
       Time step:  0.00701 s, Total time:   334.25 s
       Max CFL number:  0.97E+00 at ( 57,  2, 12)
       Max divergence:  0.10E+02 at ( 57,  2,  5)
       Min divergence: -0.69E+01 at ( 55, 45, 30)
       Max VN  number:  0.50E+00 at ( 55, 43, 28)
       Total Heat Release Rate:            656.703 kW
       Radiation Loss to Boundaries:       304.864 kW
 
       Time Step   53500   June 27, 2011  04:01:22
       ----------------------------------------------
       CPU/step:     0.896 s, Total CPU:     13.15 hr
       Time step:  0.00576 s, Total time:   334.84 s
       Max CFL number:  0.89E+00 at ( 59, 17, 30)
       Max divergence:  0.11E+02 at ( 51,  1,  5)
       Min divergence: -0.74E+01 at ( 63, 11, 30)
       Max VN  number:  0.35E+00 at ( 55,  3, 26)
       Total Heat Release Rate:            765.749 kW
       Radiation Loss to Boundaries:       358.679 kW
 
       Time Step   53600   June 27, 2011  04:02:49
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:     13.18 hr
       Time step:  0.00684 s, Total time:   335.41 s
       Max CFL number:  0.84E+00 at ( 52, 41, 30)
       Max divergence:  0.11E+02 at ( 50,  2,  5)
       Min divergence: -0.63E+01 at ( 52, 43, 30)
       Max VN  number:  0.36E+00 at ( 50, 18, 28)
       Total Heat Release Rate:            531.825 kW
       Radiation Loss to Boundaries:       286.631 kW
 
       Time Step   53700   June 27, 2011  04:04:16
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:     13.20 hr
       Time step:  0.00577 s, Total time:   336.00 s
       Max CFL number:  0.95E+00 at ( 54,  1, 18)
       Max divergence:  0.10E+02 at ( 49,  5,  4)
       Min divergence: -0.69E+01 at ( 50,  8,  7)
       Max VN  number:  0.65E+00 at ( 50,  8,  8)
       Total Heat Release Rate:            621.940 kW
       Radiation Loss to Boundaries:       293.246 kW
 
       Time Step   53800   June 27, 2011  04:05:46
       ----------------------------------------------
       CPU/step:     0.897 s, Total CPU:     13.23 hr
       Time step:  0.00661 s, Total time:   336.59 s
       Max CFL number:  0.89E+00 at ( 55,  1, 15)
       Max divergence:  0.10E+02 at ( 49,  4,  4)
       Min divergence: -0.22E+01 at ( 54,  2, 26)
       Max VN  number:  0.29E+00 at ( 50, 11, 28)
       Total Heat Release Rate:            848.111 kW
       Radiation Loss to Boundaries:       354.043 kW
 
       Time Step   53900   June 27, 2011  04:07:09
       ----------------------------------------------
       CPU/step:     0.828 s, Total CPU:     13.25 hr
       Time step:  0.00535 s, Total time:   337.15 s
       Max CFL number:  0.79E+00 at ( 47,  7, 29)
       Max divergence:  0.10E+02 at ( 56,  1,  4)
       Min divergence: -0.65E+01 at ( 47, 10, 30)
       Max VN  number:  0.49E+00 at ( 51, 15, 27)
       Total Heat Release Rate:            633.504 kW
       Radiation Loss to Boundaries:       337.426 kW
 
       Time Step   54000   June 27, 2011  04:08:31
       ----------------------------------------------
       CPU/step:     0.823 s, Total CPU:     13.27 hr
       Time step:  0.00548 s, Total time:   337.71 s
       Max CFL number:  0.80E+00 at ( 53,  1, 16)
       Max divergence:  0.11E+02 at ( 49,  4,  4)
       Min divergence: -0.27E+01 at ( 59,  8, 27)
       Max VN  number:  0.32E+00 at ( 56,  4, 27)
       Total Heat Release Rate:            640.779 kW
       Radiation Loss to Boundaries:       331.690 kW
 
       Time Step   54100   June 27, 2011  04:09:52
       ----------------------------------------------
       CPU/step:     0.806 s, Total CPU:     13.29 hr
       Time step:  0.00552 s, Total time:   338.26 s
       Max CFL number:  0.89E+00 at ( 55,  1, 23)
       Max divergence:  0.11E+02 at ( 57,  1,  6)
       Min divergence: -0.71E+01 at ( 55, 43, 30)
       Max VN  number:  0.42E+00 at ( 55, 42, 28)
       Total Heat Release Rate:            677.352 kW
       Radiation Loss to Boundaries:       336.110 kW
 
       Time Step   54200   June 27, 2011  04:11:12
       ----------------------------------------------
       CPU/step:     0.799 s, Total CPU:     13.32 hr
       Time step:  0.00486 s, Total time:   338.82 s
       Max CFL number:  0.87E+00 at ( 52, 21, 30)
       Max divergence:  0.10E+02 at ( 55,  3,  4)
       Min divergence: -0.32E+01 at ( 53,  5, 20)
       Max VN  number:  0.31E+00 at ( 50, 17, 28)
       Total Heat Release Rate:            623.477 kW
       Radiation Loss to Boundaries:       299.163 kW
 
       Time Step   54300   June 27, 2011  04:12:34
       ----------------------------------------------
       CPU/step:     0.824 s, Total CPU:     13.34 hr
       Time step:  0.00597 s, Total time:   339.39 s
       Max CFL number:  0.94E+00 at ( 56,  2, 21)
       Max divergence:  0.10E+02 at ( 49,  5,  4)
       Min divergence: -0.32E+01 at ( 47, 10, 26)
       Max VN  number:  0.36E+00 at ( 52, 11, 28)
       Total Heat Release Rate:            814.820 kW
       Radiation Loss to Boundaries:       384.705 kW
 
       Time Step   54400   June 27, 2011  04:14:01
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:     13.36 hr
       Time step:  0.00560 s, Total time:   339.91 s
       Max CFL number:  0.85E+00 at ( 52, 43, 30)
       Max divergence:  0.11E+02 at ( 54,  6,  4)
       Min divergence: -0.55E+01 at ( 52, 45, 30)
       Max VN  number:  0.34E+00 at ( 59,  3, 26)
       Total Heat Release Rate:            608.928 kW
       Radiation Loss to Boundaries:       334.057 kW
 
       Time Step   54500   June 27, 2011  04:15:24
       ----------------------------------------------
       CPU/step:     0.827 s, Total CPU:     13.39 hr
       Time step:  0.00603 s, Total time:   340.51 s
       Max CFL number:  0.87E+00 at ( 56, 17, 30)
       Max divergence:  0.11E+02 at ( 56,  3,  4)
       Min divergence: -0.27E+01 at ( 57,  3, 27)
       Max VN  number:  0.33E+00 at ( 56,  3, 26)
       Total Heat Release Rate:            716.647 kW
       Radiation Loss to Boundaries:       328.343 kW
 
       Time Step   54600   June 27, 2011  04:16:51
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:     13.41 hr
       Time step:  0.00624 s, Total time:   341.07 s
       Max CFL number:  0.96E+00 at ( 56,  1, 21)
       Max divergence:  0.11E+02 at ( 50,  4,  4)
       Min divergence: -0.19E+01 at ( 59, 18, 29)
       Max VN  number:  0.40E+00 at ( 51, 23, 27)
       Total Heat Release Rate:            625.295 kW
       Radiation Loss to Boundaries:       304.114 kW
 
       Time Step   54700   June 27, 2011  04:18:16
       ----------------------------------------------
       CPU/step:     0.844 s, Total CPU:     13.43 hr
       Time step:  0.00544 s, Total time:   341.65 s
       Max CFL number:  0.86E+00 at ( 51,  1, 16)
       Max divergence:  0.11E+02 at ( 54,  6,  4)
       Min divergence: -0.31E+01 at ( 55,  4, 17)
       Max VN  number:  0.32E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            706.353 kW
       Radiation Loss to Boundaries:       393.741 kW
 
       Time Step   54800   June 27, 2011  04:19:36
       ----------------------------------------------
       CPU/step:     0.806 s, Total CPU:     13.46 hr
       Time step:  0.00555 s, Total time:   342.13 s
       Max CFL number:  0.89E+00 at ( 56,  1, 19)
       Max divergence:  0.11E+02 at ( 56,  2,  4)
       Min divergence: -0.28E+01 at ( 49,  9, 28)
       Max VN  number:  0.36E+00 at ( 50, 23, 28)
       Total Heat Release Rate:            735.449 kW
       Radiation Loss to Boundaries:       360.399 kW
 
       Time Step   54900   June 27, 2011  04:21:01
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:     13.48 hr
       Time step:  0.00511 s, Total time:   342.69 s
       Max CFL number:  0.91E+00 at ( 56, 19, 30)
       Max divergence:  0.11E+02 at ( 56,  1,  6)
       Min divergence: -0.16E+02 at ( 56, 21, 30)
       Max VN  number:  0.27E+00 at ( 53,  8, 28)
       Total Heat Release Rate:            557.446 kW
       Radiation Loss to Boundaries:       303.050 kW
 
       Time Step   55000   June 27, 2011  04:22:26
       ----------------------------------------------
       CPU/step:     0.847 s, Total CPU:     13.50 hr
       Time step:  0.00649 s, Total time:   343.23 s
       Max CFL number:  0.91E+00 at ( 55,  2, 21)
       Max divergence:  0.10E+02 at ( 56,  2,  4)
       Min divergence: -0.19E+01 at ( 54,  3, 27)
       Max VN  number:  0.39E+00 at ( 52, 22, 28)
       Total Heat Release Rate:            795.834 kW
       Radiation Loss to Boundaries:       363.771 kW
 
       Time Step   55100   June 27, 2011  04:23:49
       ----------------------------------------------
       CPU/step:     0.827 s, Total CPU:     13.53 hr
       Time step:  0.00626 s, Total time:   343.82 s
       Max CFL number:  0.95E+00 at ( 51,  2, 25)
       Max divergence:  0.11E+02 at ( 56,  2,  5)
       Min divergence: -0.20E+01 at ( 54,  3,  5)
       Max VN  number:  0.32E+00 at ( 51,  3, 27)
       Total Heat Release Rate:            719.950 kW
       Radiation Loss to Boundaries:       325.634 kW
 
       Time Step   55200   June 27, 2011  04:25:11
       ----------------------------------------------
       CPU/step:     0.822 s, Total CPU:     13.55 hr
       Time step:  0.00595 s, Total time:   344.41 s
       Max CFL number:  0.94E+00 at ( 52,  1, 15)
       Max divergence:  0.10E+02 at ( 50,  2,  6)
       Min divergence: -0.33E+01 at ( 52,  8, 27)
       Max VN  number:  0.35E+00 at ( 50, 22, 28)
       Total Heat Release Rate:            555.998 kW
       Radiation Loss to Boundaries:       296.031 kW
 
       Time Step   55300   June 27, 2011  04:26:40
       ----------------------------------------------
       CPU/step:     0.891 s, Total CPU:     13.57 hr
       Time step:  0.00611 s, Total time:   344.99 s
       Max CFL number:  0.93E+00 at ( 51,  2, 22)
       Max divergence:  0.10E+02 at ( 55,  2,  4)
       Min divergence: -0.26E+01 at ( 55, 10, 27)
       Max VN  number:  0.31E+00 at ( 52, 18, 28)
       Total Heat Release Rate:            786.311 kW
       Radiation Loss to Boundaries:       329.383 kW
 
       Time Step   55400   June 27, 2011  04:28:10
       ----------------------------------------------
       CPU/step:     0.893 s, Total CPU:     13.60 hr
       Time step:  0.00495 s, Total time:   345.54 s
       Max CFL number:  0.95E+00 at ( 47, 15, 30)
       Max divergence:  0.96E+01 at ( 51,  4,  5)
       Min divergence: -0.22E+02 at ( 47, 17, 30)
       Max VN  number:  0.46E+00 at ( 52, 21, 28)
       Total Heat Release Rate:            540.256 kW
       Radiation Loss to Boundaries:       310.576 kW
 
       Time Step   55500   June 27, 2011  04:29:39
       ----------------------------------------------
       CPU/step:     0.892 s, Total CPU:     13.62 hr
       Time step:  0.00630 s, Total time:   346.12 s
       Max CFL number:  0.89E+00 at ( 51,  1, 14)
       Max divergence:  0.10E+02 at ( 48,  1,  6)
       Min divergence: -0.24E+01 at ( 59,  6, 26)
       Max VN  number:  0.34E+00 at ( 57,  3, 28)
       Total Heat Release Rate:            611.589 kW
       Radiation Loss to Boundaries:       304.472 kW
 
       Time Step   55600   June 27, 2011  04:31:09
       ----------------------------------------------
       CPU/step:     0.896 s, Total CPU:     13.65 hr
       Time step:  0.00530 s, Total time:   346.71 s
       Max CFL number:  0.91E+00 at ( 52, 22, 30)
       Max divergence:  0.11E+02 at ( 55,  1,  4)
       Min divergence: -0.59E+01 at ( 52, 24, 30)
       Max VN  number:  0.37E+00 at ( 52, 23, 28)
       Total Heat Release Rate:            633.058 kW
       Radiation Loss to Boundaries:       307.244 kW
 
       Time Step   55700   June 27, 2011  04:32:33
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:     13.67 hr
       Time step:  0.00542 s, Total time:   347.29 s
       Max CFL number:  0.90E+00 at ( 53, 16, 30)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.49E+01 at ( 53, 18, 30)
       Max VN  number:  0.39E+00 at ( 52, 15, 28)
       Total Heat Release Rate:            702.766 kW
       Radiation Loss to Boundaries:       362.395 kW
 
       Time Step   55800   June 27, 2011  04:34:01
       ----------------------------------------------
       CPU/step:     0.874 s, Total CPU:     13.70 hr
       Time step:  0.00573 s, Total time:   347.83 s
       Max CFL number:  0.96E+00 at ( 47,  9, 29)
       Max divergence:  0.11E+02 at ( 55,  2,  6)
       Min divergence: -0.42E+01 at ( 52, 30, 30)
       Max VN  number:  0.42E+00 at ( 48, 18, 28)
       Total Heat Release Rate:            690.767 kW
       Radiation Loss to Boundaries:       333.776 kW
 
       Time Step   55900   June 27, 2011  04:35:31
       ----------------------------------------------
       CPU/step:     0.898 s, Total CPU:     13.72 hr
       Time step:  0.00514 s, Total time:   348.43 s
       Max CFL number:  0.90E+00 at ( 52, 14, 30)
       Max divergence:  0.98E+01 at ( 56,  1,  5)
       Min divergence: -0.28E+01 at ( 53,  5, 24)
       Max VN  number:  0.55E+00 at ( 50, 16, 28)
       Total Heat Release Rate:            786.219 kW
       Radiation Loss to Boundaries:       348.271 kW
 
       Time Step   56000   June 27, 2011  04:36:54
       ----------------------------------------------
       CPU/step:     0.831 s, Total CPU:     13.74 hr
       Time step:  0.00460 s, Total time:   348.93 s
       Max CFL number:  0.88E+00 at ( 55, 21, 30)
       Max divergence:  0.96E+01 at ( 49,  2,  5)
       Min divergence: -0.17E+02 at ( 55, 23, 30)
       Max VN  number:  0.42E+00 at ( 55, 21, 28)
       Total Heat Release Rate:            775.779 kW
       Radiation Loss to Boundaries:       365.432 kW
 
       Time Step   56100   June 27, 2011  04:38:23
       ----------------------------------------------
       CPU/step:     0.889 s, Total CPU:     13.77 hr
       Time step:  0.00632 s, Total time:   349.49 s
       Max CFL number:  0.84E+00 at ( 53, 14, 29)
       Max divergence:  0.11E+02 at ( 54,  5,  6)
       Min divergence: -0.25E+01 at ( 52,  9, 26)
       Max VN  number:  0.34E+00 at ( 59, 26, 26)
       Total Heat Release Rate:            565.031 kW
       Radiation Loss to Boundaries:       306.551 kW
 
       Time Step   56200   June 27, 2011  04:39:51
       ----------------------------------------------
       CPU/step:     0.885 s, Total CPU:     13.79 hr
       Time step:  0.00517 s, Total time:   350.04 s
       Max CFL number:  0.81E+00 at ( 51,  0, 22)
       Max divergence:  0.11E+02 at ( 49,  3,  5)
       Min divergence: -0.31E+01 at ( 56,  4, 19)
       Max VN  number:  0.25E+00 at ( 59, 22, 28)
       Total Heat Release Rate:            742.161 kW
       Radiation Loss to Boundaries:       336.180 kW
 
       Time Step   56300   June 27, 2011  04:41:21
       ----------------------------------------------
       CPU/step:     0.898 s, Total CPU:     13.82 hr
       Time step:  0.00596 s, Total time:   350.59 s
       Max CFL number:  0.79E+00 at ( 57,  8, 29)
       Max divergence:  0.11E+02 at ( 49,  3,  4)
       Min divergence: -0.25E+01 at ( 55,  4, 24)
       Max VN  number:  0.42E+00 at ( 65,  3, 26)
       Total Heat Release Rate:            598.250 kW
       Radiation Loss to Boundaries:       313.380 kW
 
       Time Step   56400   June 27, 2011  04:42:47
       ----------------------------------------------
       CPU/step:     0.861 s, Total CPU:     13.84 hr
       Time step:  0.00589 s, Total time:   351.14 s
       Max CFL number:  0.86E+00 at ( 54, 16, 29)
       Max divergence:  0.10E+02 at ( 56,  2,  7)
       Min divergence: -0.36E+01 at ( 59,  8, 28)
       Max VN  number:  0.39E+00 at ( 52, 43, 28)
       Total Heat Release Rate:            741.617 kW
       Radiation Loss to Boundaries:       350.486 kW
 
       Time Step   56500   June 27, 2011  04:44:09
       ----------------------------------------------
       CPU/step:     0.816 s, Total CPU:     13.86 hr
       Time step:  0.00542 s, Total time:   351.70 s
       Max CFL number:  0.84E+00 at ( 54, 15, 30)
       Max divergence:  0.11E+02 at ( 55,  1,  4)
       Min divergence: -0.26E+01 at ( 52, 18, 26)
       Max VN  number:  0.26E+00 at ( 59, 11, 28)
       Total Heat Release Rate:            812.057 kW
       Radiation Loss to Boundaries:       342.812 kW
 
       Time Step   56600   June 27, 2011  04:45:31
       ----------------------------------------------
       CPU/step:     0.823 s, Total CPU:     13.89 hr
       Time step:  0.00608 s, Total time:   352.27 s
       Max CFL number:  0.92E+00 at ( 51,  2, 18)
       Max divergence:  0.10E+02 at ( 55,  2,  5)
       Min divergence: -0.28E+01 at ( 54, 13, 28)
       Max VN  number:  0.32E+00 at ( 52, 50, 28)
       Total Heat Release Rate:            602.828 kW
       Radiation Loss to Boundaries:       345.717 kW
 
       Time Step   56700   June 27, 2011  04:46:58
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:     13.91 hr
       Time step:  0.00479 s, Total time:   352.75 s
       Max CFL number:  0.79E+00 at ( 51,  2, 22)
       Max divergence:  0.99E+01 at ( 49,  6,  4)
       Min divergence: -0.81E+01 at ( 55, 47, 30)
       Max VN  number:  0.33E+00 at ( 55, 21, 28)
       Total Heat Release Rate:            713.338 kW
       Radiation Loss to Boundaries:       350.081 kW
 
       Time Step   56800   June 27, 2011  04:48:22
       ----------------------------------------------
       CPU/step:     0.837 s, Total CPU:     13.93 hr
       Time step:  0.00519 s, Total time:   353.32 s
       Max CFL number:  0.91E+00 at ( 51,  1, 19)
       Max divergence:  0.11E+02 at ( 54,  6,  4)
       Min divergence: -0.30E+01 at ( 58,  3, 21)
       Max VN  number:  0.39E+00 at ( 50,  3, 24)
       Total Heat Release Rate:            765.904 kW
       Radiation Loss to Boundaries:       353.529 kW
 
       Time Step   56900   June 27, 2011  04:49:42
       ----------------------------------------------
       CPU/step:     0.800 s, Total CPU:     13.96 hr
       Time step:  0.00594 s, Total time:   353.87 s
       Max CFL number:  0.85E+00 at ( 50,  1, 26)
       Max divergence:  0.10E+02 at ( 55,  2,  5)
       Min divergence: -0.31E+01 at ( 55, 11, 25)
       Max VN  number:  0.31E+00 at ( 55,  3, 23)
       Total Heat Release Rate:            722.108 kW
       Radiation Loss to Boundaries:       340.319 kW
 
       Time Step   57000   June 27, 2011  04:51:07
       ----------------------------------------------
       CPU/step:     0.852 s, Total CPU:     13.98 hr
       Time step:  0.00593 s, Total time:   354.42 s
       Max CFL number:  0.86E+00 at ( 50,  2, 25)
       Max divergence:  0.10E+02 at ( 56,  1,  5)
       Min divergence: -0.55E+01 at ( 55, 24, 30)
       Max VN  number:  0.41E+00 at ( 55,  3, 27)
       Total Heat Release Rate:            751.321 kW
       Radiation Loss to Boundaries:       382.056 kW
 
       Time Step   57100   June 27, 2011  04:52:36
       ----------------------------------------------
       CPU/step:     0.882 s, Total CPU:     14.00 hr
       Time step:  0.00538 s, Total time:   354.98 s
       Max CFL number:  0.88E+00 at ( 55, 28, 30)
       Max divergence:  0.11E+02 at ( 54,  6,  4)
       Min divergence: -0.11E+02 at ( 55, 29, 30)
       Max VN  number:  0.45E+00 at ( 50, 43, 28)
       Total Heat Release Rate:            571.179 kW
       Radiation Loss to Boundaries:       317.024 kW
 
       Time Step   57200   June 27, 2011  04:53:57
       ----------------------------------------------
       CPU/step:     0.814 s, Total CPU:     14.03 hr
       Time step:  0.00566 s, Total time:   355.55 s
       Max CFL number:  0.95E+00 at ( 53,  1, 18)
       Max divergence:  0.10E+02 at ( 50,  2,  5)
       Min divergence: -0.27E+01 at ( 55,  3, 28)
       Max VN  number:  0.30E+00 at ( 50, 49, 28)
       Total Heat Release Rate:            615.054 kW
       Radiation Loss to Boundaries:       346.269 kW
 
       Time Step   57300   June 27, 2011  04:55:19
       ----------------------------------------------
       CPU/step:     0.822 s, Total CPU:     14.05 hr
       Time step:  0.00633 s, Total time:   356.09 s
       Max CFL number:  0.91E+00 at ( 54,  1, 21)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.50E+01 at ( 55, 41, 30)
       Max VN  number:  0.39E+00 at ( 54,  3, 22)
       Total Heat Release Rate:            492.867 kW
       Radiation Loss to Boundaries:       283.403 kW
 
       Time Step   57400   June 27, 2011  04:56:39
       ----------------------------------------------
       CPU/step:     0.799 s, Total CPU:     14.07 hr
       Time step:  0.00524 s, Total time:   356.67 s
       Max CFL number:  0.81E+00 at ( 55,  1, 22)
       Max divergence:  0.11E+02 at ( 54,  6,  4)
       Min divergence: -0.47E+01 at ( 63, 15, 30)
       Max VN  number:  0.27E+00 at ( 65,  3, 27)
       Total Heat Release Rate:            768.305 kW
       Radiation Loss to Boundaries:       351.316 kW
 
       Time Step   57500   June 27, 2011  04:57:59
       ----------------------------------------------
       CPU/step:     0.801 s, Total CPU:     14.09 hr
       Time step:  0.00535 s, Total time:   357.17 s
       Max CFL number:  0.82E+00 at ( 50,  1, 25)
       Max divergence:  0.10E+02 at ( 49,  1,  4)
       Min divergence: -0.28E+01 at ( 52,  1,  4)
       Max VN  number:  0.33E+00 at ( 59,  6, 27)
       Total Heat Release Rate:            548.782 kW
       Radiation Loss to Boundaries:       316.931 kW
 
       Time Step   57600   June 27, 2011  04:59:24
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:     14.12 hr
       Time step:  0.00595 s, Total time:   357.71 s
       Max CFL number:  0.95E+00 at ( 51,  1, 12)
       Max divergence:  0.10E+02 at ( 55,  1,  6)
       Min divergence: -0.83E+01 at ( 55, 38, 30)
       Max VN  number:  0.34E+00 at ( 50, 12, 28)
       Total Heat Release Rate:            571.638 kW
       Radiation Loss to Boundaries:       307.870 kW
 
       Time Step   57700   June 27, 2011  05:00:50
       ----------------------------------------------
       CPU/step:     0.856 s, Total CPU:     14.14 hr
       Time step:  0.00485 s, Total time:   358.27 s
       Max CFL number:  0.96E+00 at ( 55, 22, 30)
       Max divergence:  0.11E+02 at ( 50,  1,  5)
       Min divergence: -0.19E+02 at ( 55, 23, 30)
       Max VN  number:  0.44E+00 at ( 51,  3, 22)
       Total Heat Release Rate:            647.796 kW
       Radiation Loss to Boundaries:       329.556 kW
 
       Time Step   57800   June 27, 2011  05:02:12
       ----------------------------------------------
       CPU/step:     0.827 s, Total CPU:     14.16 hr
       Time step:  0.00549 s, Total time:   358.83 s
       Max CFL number:  0.79E+00 at ( 52,  1, 16)
       Max divergence:  0.10E+02 at ( 55,  2,  7)
       Min divergence: -0.28E+01 at ( 55, 16, 27)
       Max VN  number:  0.29E+00 at ( 47,  3, 28)
       Total Heat Release Rate:            637.660 kW
       Radiation Loss to Boundaries:       367.250 kW
 
       Time Step   57900   June 27, 2011  05:03:41
       ----------------------------------------------
       CPU/step:     0.887 s, Total CPU:     14.19 hr
       Time step:  0.00528 s, Total time:   359.36 s
       Max CFL number:  0.87E+00 at ( 52, 31, 30)
       Max divergence:  0.10E+02 at ( 55,  2,  4)
       Min divergence: -0.51E+01 at ( 52, 33, 30)
       Max VN  number:  0.23E+00 at ( 47,  3, 27)
       Total Heat Release Rate:            658.011 kW
       Radiation Loss to Boundaries:       309.299 kW
 
       Time Step   58000   June 27, 2011  05:05:11
       ----------------------------------------------
       CPU/step:     0.901 s, Total CPU:     14.21 hr
       Time step:  0.00509 s, Total time:   359.90 s
       Max CFL number:  0.94E+00 at ( 56, 16, 30)
       Max divergence:  0.10E+02 at ( 49,  1,  6)
       Min divergence: -0.13E+02 at ( 56, 18, 30)
       Max VN  number:  0.37E+00 at ( 52, 18, 28)
       Total Heat Release Rate:            757.429 kW
       Radiation Loss to Boundaries:       355.659 kW
 
       Time Step   58100   June 27, 2011  05:06:35
       ----------------------------------------------
       CPU/step:     0.837 s, Total CPU:     14.24 hr
       Time step:  0.00597 s, Total time:   360.48 s
       Max CFL number:  0.86E+00 at ( 50,  2, 15)
       Max divergence:  0.11E+02 at ( 50,  2,  7)
       Min divergence: -0.17E+01 at ( 50,  1, 24)
       Max VN  number:  0.25E+00 at ( 59, 24, 28)
       Total Heat Release Rate:            668.101 kW
       Radiation Loss to Boundaries:       308.320 kW
 
       Time Step   58200   June 27, 2011  05:08:05
       ----------------------------------------------
       CPU/step:     0.895 s, Total CPU:     14.26 hr
       Time step:  0.00506 s, Total time:   361.03 s
       Max CFL number:  0.89E+00 at ( 47, 10, 30)
       Max divergence:  0.10E+02 at ( 52,  6,  4)
       Min divergence: -0.20E+02 at ( 47, 11, 30)
       Max VN  number:  0.30E+00 at ( 49,  5, 25)
       Total Heat Release Rate:            548.215 kW
       Radiation Loss to Boundaries:       311.644 kW
 
       Time Step   58300   June 27, 2011  05:09:34
       ----------------------------------------------
       CPU/step:     0.896 s, Total CPU:     14.29 hr
       Time step:  0.00604 s, Total time:   361.58 s
       Max CFL number:  0.88E+00 at ( 50,  3, 27)
       Max divergence:  0.93E+01 at ( 49,  6,  4)
       Min divergence: -0.28E+01 at ( 50, 13, 27)
       Max VN  number:  0.34E+00 at ( 50, 14, 28)
       Total Heat Release Rate:            846.620 kW
       Radiation Loss to Boundaries:       379.295 kW
 
       Time Step   58400   June 27, 2011  05:11:04
       ----------------------------------------------
       CPU/step:     0.897 s, Total CPU:     14.31 hr
       Time step:  0.00594 s, Total time:   362.14 s
       Max CFL number:  0.84E+00 at ( 54,  1, 20)
       Max divergence:  0.10E+02 at ( 54,  4,  5)
       Min divergence: -0.18E+01 at ( 56,  1, 29)
       Max VN  number:  0.24E+00 at ( 59,  3, 27)
       Total Heat Release Rate:            606.262 kW
       Radiation Loss to Boundaries:       329.636 kW
 
       Time Step   58500   June 27, 2011  05:12:28
       ----------------------------------------------
       CPU/step:     0.838 s, Total CPU:     14.34 hr
       Time step:  0.00542 s, Total time:   362.68 s
       Max CFL number:  0.88E+00 at ( 53,  1, 21)
       Max divergence:  0.10E+02 at ( 49,  3,  4)
       Min divergence: -0.26E+01 at ( 55, 11, 28)
       Max VN  number:  0.34E+00 at ( 55,  3,  8)
       Total Heat Release Rate:            715.104 kW
       Radiation Loss to Boundaries:       353.571 kW
 
       Time Step   58600   June 27, 2011  05:13:50
       ----------------------------------------------
       CPU/step:     0.823 s, Total CPU:     14.36 hr
       Time step:  0.00566 s, Total time:   363.25 s
       Max CFL number:  0.90E+00 at ( 55,  1, 23)
       Max divergence:  0.11E+02 at ( 56,  3,  4)
       Min divergence: -0.29E+01 at ( 49,  8, 28)
       Max VN  number:  0.30E+00 at ( 52, 12, 27)
       Total Heat Release Rate:            590.215 kW
       Radiation Loss to Boundaries:       305.521 kW
 
       Time Step   58700   June 27, 2011  05:15:16
       ----------------------------------------------
       CPU/step:     0.855 s, Total CPU:     14.38 hr
       Time step:  0.00537 s, Total time:   363.83 s
       Max CFL number:  0.87E+00 at ( 58,  2, 27)
       Max divergence:  0.11E+02 at ( 56,  1,  5)
       Min divergence: -0.27E+01 at ( 55,  9, 25)
       Max VN  number:  0.28E+00 at ( 58,  3, 27)
       Total Heat Release Rate:            656.795 kW
       Radiation Loss to Boundaries:       353.656 kW
 
       Time Step   58800   June 27, 2011  05:16:41
       ----------------------------------------------
       CPU/step:     0.848 s, Total CPU:     14.41 hr
       Time step:  0.00503 s, Total time:   364.32 s
       Max CFL number:  0.85E+00 at ( 55, 27, 30)
       Max divergence:  0.10E+02 at ( 56,  2,  5)
       Min divergence: -0.16E+02 at ( 55, 28, 30)
       Max VN  number:  0.22E+00 at ( 60,  3, 26)
       Total Heat Release Rate:            733.054 kW
       Radiation Loss to Boundaries:       339.621 kW
 
       Time Step   58900   June 27, 2011  05:18:04
       ----------------------------------------------
       CPU/step:     0.830 s, Total CPU:     14.43 hr
       Time step:  0.00498 s, Total time:   364.88 s
       Max CFL number:  0.89E+00 at ( 53,  1, 19)
       Max divergence:  0.10E+02 at ( 49,  4,  4)
       Min divergence: -0.24E+01 at ( 52,  7, 27)
       Max VN  number:  0.26E+00 at ( 59,  5, 27)
       Total Heat Release Rate:            489.390 kW
       Radiation Loss to Boundaries:       306.891 kW
 
       Time Step   59000   June 27, 2011  05:19:24
       ----------------------------------------------
       CPU/step:     0.796 s, Total CPU:     14.45 hr
       Time step:  0.00486 s, Total time:   365.38 s
       Max CFL number:  0.76E+00 at ( 50,  1, 27)
       Max divergence:  0.11E+02 at ( 49,  3,  4)
       Min divergence: -0.24E+01 at ( 55,  7, 27)
       Max VN  number:  0.23E+00 at ( 52, 26, 27)
       Total Heat Release Rate:            699.273 kW
       Radiation Loss to Boundaries:       332.702 kW
 
       Time Step   59100   June 27, 2011  05:20:45
       ----------------------------------------------
       CPU/step:     0.811 s, Total CPU:     14.47 hr
       Time step:  0.00476 s, Total time:   365.94 s
       Max CFL number:  0.84E+00 at ( 56, 20, 30)
       Max divergence:  0.11E+02 at ( 49,  6,  4)
       Min divergence: -0.25E+01 at ( 61,  3, 27)
       Max VN  number:  0.31E+00 at ( 61,  3, 26)
       Total Heat Release Rate:            724.217 kW
       Radiation Loss to Boundaries:       341.369 kW
 
       Time Step   59200   June 27, 2011  05:22:09
       ----------------------------------------------
       CPU/step:     0.845 s, Total CPU:     14.50 hr
       Time step:  0.00473 s, Total time:   366.44 s
       Max CFL number:  0.83E+00 at ( 54,  1, 21)
       Max divergence:  0.10E+02 at ( 55,  1,  4)
       Min divergence: -0.27E+01 at ( 59,  5, 26)
       Max VN  number:  0.27E+00 at ( 53,  3, 16)
       Total Heat Release Rate:            677.995 kW
       Radiation Loss to Boundaries:       348.577 kW
 
       Time Step   59300   June 27, 2011  05:23:34
       ----------------------------------------------
       CPU/step:     0.844 s, Total CPU:     14.52 hr
       Time step:  0.00523 s, Total time:   367.00 s
       Max CFL number:  0.89E+00 at ( 51,  2, 18)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.26E+01 at ( 50,  6,  9)
       Max VN  number:  0.24E+00 at ( 52, 26, 27)
       Total Heat Release Rate:            628.566 kW
       Radiation Loss to Boundaries:       310.963 kW
 
       Time Step   59400   June 27, 2011  05:24:58
       ----------------------------------------------
       CPU/step:     0.839 s, Total CPU:     14.54 hr
       Time step:  0.00531 s, Total time:   367.57 s
       Max CFL number:  0.97E+00 at ( 52, 14, 30)
       Max divergence:  0.11E+02 at ( 49,  1,  4)
       Min divergence: -0.52E+01 at ( 52, 16, 30)
       Max VN  number:  0.53E+00 at ( 52, 14, 28)
       Total Heat Release Rate:            771.707 kW
       Radiation Loss to Boundaries:       338.764 kW
 
       Time Step   59500   June 27, 2011  05:26:22
       ----------------------------------------------
       CPU/step:     0.844 s, Total CPU:     14.57 hr
       Time step:  0.00539 s, Total time:   368.11 s
       Max CFL number:  0.94E+00 at ( 54,  1, 14)
       Max divergence:  0.11E+02 at ( 49,  2,  4)
       Min divergence: -0.27E+01 at ( 44,  3, 26)
       Max VN  number:  0.26E+00 at ( 59,  3, 28)
       Total Heat Release Rate:            508.838 kW
       Radiation Loss to Boundaries:       317.565 kW
 
       Time Step   59600   June 27, 2011  05:27:46
       ----------------------------------------------
       CPU/step:     0.841 s, Total CPU:     14.59 hr
       Time step:  0.00552 s, Total time:   368.67 s
       Max CFL number:  0.88E+00 at ( 55,  1, 21)
       Max divergence:  0.10E+02 at ( 54,  4,  4)
       Min divergence: -0.19E+01 at ( 52, 12, 28)
       Max VN  number:  0.29E+00 at ( 53,  3, 19)
       Total Heat Release Rate:            649.809 kW
       Radiation Loss to Boundaries:       305.274 kW
 
       Time Step   59700   June 27, 2011  05:29:10
       ----------------------------------------------
       CPU/step:     0.840 s, Total CPU:     14.61 hr
       Time step:  0.00616 s, Total time:   369.23 s
       Max CFL number:  0.95E+00 at ( 52, 17, 30)
       Max divergence:  0.10E+02 at ( 49,  4,  4)
       Min divergence: -0.12E+02 at ( 52, 19, 30)
       Max VN  number:  0.32E+00 at ( 51,  4, 27)
       Total Heat Release Rate:            548.280 kW
       Radiation Loss to Boundaries:       315.071 kW
 
       Time Step   59800   June 27, 2011  05:30:35
       ----------------------------------------------
       CPU/step:     0.847 s, Total CPU:     14.64 hr
       Time step:  0.00525 s, Total time:   369.83 s
       Max CFL number:  0.82E+00 at ( 55, 22, 30)
       Max divergence:  0.12E+02 at ( 49,  1,  4)
       Min divergence: -0.18E+02 at ( 55, 23, 30)
       Max VN  number:  0.40E+00 at ( 55,  3, 21)
       Total Heat Release Rate:            890.410 kW
       Radiation Loss to Boundaries:       387.924 kW
 
       Time Step   59831   June 27, 2011  05:31:01
       ----------------------------------------------
       CPU/step:     0.833 s, Total CPU:     14.64 hr
       Time step:  0.00577 s, Total time:   370.00 s
       Max CFL number:  0.86E+00 at ( 44,  2, 23)
       Max divergence:  0.12E+02 at ( 49,  1,  4)
       Min divergence: -0.18E+02 at ( 55, 23, 30)
       Max VN  number:  0.41E+00 at ( 49,  3, 26)
       Total Heat Release Rate:            764.456 kW
       Radiation Loss to Boundaries:       386.150 kW
 


 DEVICE Activation Times

   1  SPRINKLER 1                      154.0 s
   2  SPRINKLER 2                      142.4 s
   3  SPRINKLER 3                      140.3 s
   4  SPRINKLER 4                      141.9 s


 CPU Time Usage, Mesh   1

                 CPU (s)        %  
       ----------------------------
       MAIN     52757.00     100.00
       DIVG      8131.41      15.41
       MASS     10570.40      20.04
       VELO     20880.87      39.58
       PRES      1516.06       2.87
       WALL      2187.54       4.15
       DUMP       275.76       0.52
       PART         0.00       0.00
       RADI      8281.52      15.70
       FIRE       876.41       1.66
       COMM         0.78       0.00
       SubTot   52720.76      99.93


 Time Stepping Wall Clock Time (s):    52774.125
 Total Elapsed Wall Clock Time (s):    52810.760

STOP: FDS completed successfully
