
 Fire Dynamics Simulator

 Compilation Date : Fri, 02 Sep 2011
 Version          : 6.0.0 Serial

 OpenMP Disabled

 SVN Revision No. : 8990

 Job TITLE        : Smooth Flat Ceiling, Corner Burner Location, Slow Growth Rate Fire, Experiments 41, 42 and 43
 Job ID string    : Vettori_SMOOTH_CORNER_SLOW


 Grid Dimensions, Mesh     1

   Cells in the X Direction            96
   Cells in the Y Direction            54
   Cells in the Z Direction            30


 Physical Dimensions, Mesh     1

   Length (m)                        9.200
   Width  (m)                        5.600
   Height (m)                        2.440
   Initial Time Step (s)             0.100


 Miscellaneous Parameters

   Simulation Start Time (s)          0.0
   Simulation End Time (s)          370.0
   LES Calculation
   Smagorinsky Constant              0.20
   Turbulent Prandtl Number          0.50
   Turbulent Schmidt Number          0.50
   Ambient Temperature (C)          20.00


 Mass Fraction Transformation Matrix to Convert Species Mixtures (Columns) to Primitive Species (Rows)

                         AIR       PROPANE   PRODUCTS
   PROPANE               0.000000  1.000000  0.000000
   NITROGEN              0.756544  0.000000  0.710513
   OXYGEN                0.232428  0.000000  0.000000
   CARBON DIOXIDE        0.005800  0.000000  0.184309
   CARBON MONOXIDE       0.000000  0.000000  0.000000
   WATER VAPOR           0.005228  0.000000  0.104266
   SOOT                  0.000000  0.000000  0.000913


 Primitive Species Information

   PROPANE                       
   Gas Species
   Lumped species component only
   Molecular Weight (g/mol)       44.09562
   Ambient Density (kg/m^3)      1.833

   NITROGEN                      
   Gas Species
   Lumped species component only
   Molecular Weight (g/mol)       28.01340
   Ambient Density (kg/m^3)      1.165

   OXYGEN                        
   Gas Species
   Lumped species component only
   Molecular Weight (g/mol)       31.99880
   Ambient Density (kg/m^3)      1.330

   CARBON DIOXIDE                
   Gas Species
   Lumped species component only
   Molecular Weight (g/mol)       44.00950
   Ambient Density (kg/m^3)      1.830

   CARBON MONOXIDE               
   Gas Species
   Lumped species component only
   Molecular Weight (g/mol)       28.01010
   Ambient Density (kg/m^3)      1.164

   WATER VAPOR                   
   Gas Species
   Lumped species component only
   Molecular Weight (g/mol)       18.01528
   Ambient Density (kg/m^3)      0.749

   SOOT                          
   Gas Species
   Lumped species component only
   Molecular Weight (g/mol)       10.91042
   Ambient Density (kg/m^3)      0.454


 Tracked (Lumped) Species Information

   AIR                           
   Background Species
   Molecular Weight (g/mol)       28.82497
   Ambient Density (kg/m^3)      1.198
   Initial Mass Fraction          1.000

   Sub Species                    Mass Fraction     Mole Fraction
   NITROGEN                       7.565440E-01      7.784617E-01
   OXYGEN                         2.324280E-01      2.093744E-01
   CARBON DIOXIDE                 5.800000E-03      3.798835E-03
   WATER VAPOR                    5.228041E-03      8.365018E-03
 
   Viscosity (kg/m/s)   Ambient:  1.79E-05
                          500 C:  3.48E-05
                         1000 C:  4.82E-05
                         1500 C:  5.98E-05
   Therm. Cond. (W/m/K) Ambient:  3.62E-02
                          500 C:  7.64E-02
                         1000 C:  1.15E-01
                         1500 C:  1.50E-01
   Spec. Heat (J/kg/K)  Ambient:  1.01E+03
                          500 C:  1.10E+03
                         1000 C:  1.19E+03
                         1500 C:  1.25E+03
   Diff. Coeff. (m^2/s) Ambient:  1.99E-05
                          500 C:  1.03E-04
                         1000 C:  2.35E-04
                         1500 C:  4.08E-04

   PROPANE                       
   Molecular Weight (g/mol)       44.09562
   Ambient Density (kg/m^3)      1.833
   Initial Mass Fraction          0.000

   Sub Species                    Mass Fraction     Mole Fraction
   PROPANE                        1.000000E+00      1.000000E+00
 
   Viscosity (kg/m/s)   Ambient:  8.08E-06
                          500 C:  1.85E-05
                         1000 C:  2.64E-05
                         1500 C:  3.30E-05
   Therm. Cond. (W/m/K) Ambient:  2.72E-02
                          500 C:  1.28E-01
                         1000 C:  2.32E-01
                         1500 C:  3.10E-01
   Spec. Heat (J/kg/K)  Ambient:  1.68E+03
                          500 C:  3.46E+03
                         1000 C:  4.39E+03
                         1500 C:  4.69E+03
   Diff. Coeff. (m^2/s) Ambient:  1.11E-05
                          500 C:  6.03E-05
                         1000 C:  1.39E-04
                         1500 C:  2.42E-04

   PRODUCTS                      
   Molecular Weight (g/mol)       28.23062
   Ambient Density (kg/m^3)      1.174
   Initial Mass Fraction          0.000

   Sub Species                    Mass Fraction     Mole Fraction
   NITROGEN                       7.105129E-01      7.160224E-01
   CARBON DIOXIDE                 1.843088E-01      1.182279E-01
   CARBON MONOXIDE                0.000000E+00      0.000000E+00
   WATER VAPOR                    1.042656E-01      1.633882E-01
   SOOT                           9.126571E-04      2.361492E-03
 
   Viscosity (kg/m/s)   Ambient:  1.60E-05
                          500 C:  3.24E-05
                         1000 C:  4.59E-05
                         1500 C:  5.77E-05
   Therm. Cond. (W/m/K) Ambient:  3.52E-02
                          500 C:  8.19E-02
                         1000 C:  1.31E-01
                         1500 C:  1.77E-01
   Spec. Heat (J/kg/K)  Ambient:  1.09E+03
                          500 C:  1.23E+03
                         1000 C:  1.36E+03
                         1500 C:  1.44E+03
   Diff. Coeff. (m^2/s) Ambient:  1.91E-05
                          500 C:  1.01E-04
                         1000 C:  2.32E-04
                         1500 C:  4.03E-04


 Gas Phase Reaction Information
   Mixing Controlled Reaction


   Tracked Species
   Species ID                     Stoich. Coeff.
   AIR                              -23.61283
   PROPANE                           -1.00000
   PRODUCTS                          25.67194


   Detailed Species
   Species ID                     Stoich. Coeff.
   PROPANE                          -1.0000
   NITROGEN                          0.0000
   OXYGEN                           -4.9439
   CARBON DIOXIDE                    2.9454
   WATER VAPOR                       3.9970
   SOOT                              0.0606
   Heat of Combustion (kJ/kg)     46998.198


 Material Information

   1 WALL                          
     Emissivity                      0.900
     Density (kg/m3)                1440.0
     Specific Heat (kJ/kg/K)          0.84
     Conductivity (W/m/K)           0.4800

   2 WOOD                          
     Emissivity                      0.900
     Density (kg/m3)                 640.0
     Specific Heat (kJ/kg/K)          2.85
     Conductivity (W/m/K)           0.1400

   3 STEEL                         
     Emissivity                      0.900
     Density (kg/m3)                8940.0
     Specific Heat (kJ/kg/K)          0.38
     Conductivity (W/m/K)          45.8000


 Surface Conditions

   0 INERT (DEFAULT)

   1 BURNER
     HRR Per Unit Area (kW/m2)       2930.0
     Mixture  1 Mass Flux (kg/s/m2)   0.062

   2 WALL
     Material List
          1  WALL                          
     Layer  1
        Thickness   (m):  0.01200
        Density (kg/m3):  1440.00
        WALL, Mass fraction:    1.00
     Total surface density    17.280 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
             0   0.00000
             1   0.00055
             2   0.00164
             3   0.00382
             4   0.00818
             5   0.01036
             6   0.01145
             7   0.01200
     Backing to void

   3 CEILING
     Material List
          1  WOOD                          
     Layer  1
        Thickness   (m):  0.03800
        Density (kg/m3):   640.00
        WOOD, Mass fraction:    1.00
     Total surface density    24.320 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
             0   0.00000
             1   0.00020
             2   0.00060
             3   0.00140
             4   0.00300
             5   0.00620
             6   0.01260
             7   0.02540
             8   0.03180
             9   0.03500
            10   0.03660
            11   0.03740
            12   0.03780
            13   0.03800
     Backing to void

   4 WOOD BEAM
     Material List
          1  WOOD                          
     Layer  1
        Thickness   (m):  0.03800
        Density (kg/m3):   640.00
        WOOD, Mass fraction:    1.00
     Total surface density    24.320 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
             0   0.00000
             1   0.00020
             2   0.00060
             3   0.00140
             4   0.00300
             5   0.00620
             6   0.01260
             7   0.02540
             8   0.03180
             9   0.03500
            10   0.03660
            11   0.03740
            12   0.03780
            13   0.03800
     Backing to void

   5 STEEL BEAM
     Material List
          1  STEEL                         
     Layer  1
        Thickness   (m):  0.10000
        Density (kg/m3):  8940.00
        STEEL, Mass fraction:    1.00
     Total surface density   894.000 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
             0   0.00000
             1   0.00333
             2   0.01000
             3   0.02333
             4   0.05000
             5   0.07667
             6   0.09000
             7   0.09667
             8   0.10000
     Backing to void

   6 OPEN
     Passive Vent to Atmosphere

   7 MIRROR
     Symmetry Plane

   8 INTERPOLATED

   9 PERIODIC

  10 HVAC


 Device Properties

   1 RESIDENTIAL QUICK RESPONSE
     RTI (m-s)^1/2                   56.0
     Activation Temperature (C)      68.0
     Smokeview ID                heat_detector


 Device Coordinates

     1 Coords:     2.40     1.40     2.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPRINKLER 1, Quantity: LINK TEMPERATURE
     2 Coords:     6.80     1.40     2.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPRINKLER 2, Quantity: LINK TEMPERATURE
     3 Coords:     6.80     4.20     2.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPRINKLER 3, Quantity: LINK TEMPERATURE
     4 Coords:     2.40     4.20     2.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPRINKLER 4, Quantity: LINK TEMPERATURE
     5 Coords:     2.40     1.40     2.38, Make: null, ID: TC_1_02, Quantity: THERMOCOUPLE
     6 Coords:     2.40     1.40     2.35, Make: null, ID: TC_1_03, Quantity: THERMOCOUPLE
     7 Coords:     2.40     1.40     2.33, Make: null, ID: TC_1_04, Quantity: THERMOCOUPLE
     8 Coords:     2.40     1.40     2.30, Make: null, ID: TC_1_05, Quantity: THERMOCOUPLE
     9 Coords:     2.40     1.40     2.27, Make: null, ID: TC_1_06, Quantity: THERMOCOUPLE
    10 Coords:     2.40     1.40     2.25, Make: null, ID: TC_1_07, Quantity: THERMOCOUPLE
    11 Coords:     2.40     1.40     2.15, Make: null, ID: TC_1_08, Quantity: THERMOCOUPLE
    12 Coords:     2.40     1.40     2.05, Make: null, ID: TC_1_09, Quantity: THERMOCOUPLE
    13 Coords:     2.40     1.40     1.95, Make: null, ID: TC_1_10, Quantity: THERMOCOUPLE
    14 Coords:     2.40     1.40     1.85, Make: null, ID: TC_1_11, Quantity: THERMOCOUPLE
    15 Coords:     2.40     1.40     1.50, Make: null, ID: TC_1_12, Quantity: THERMOCOUPLE
    16 Coords:     6.80     1.40     2.40, Make: null, ID: TC_2_01, Quantity: THERMOCOUPLE
    17 Coords:     6.80     1.40     2.38, Make: null, ID: TC_2_02, Quantity: THERMOCOUPLE
    18 Coords:     6.80     1.40     2.35, Make: null, ID: TC_2_03, Quantity: THERMOCOUPLE
    19 Coords:     6.80     1.40     2.33, Make: null, ID: TC_2_04, Quantity: THERMOCOUPLE
    20 Coords:     6.80     1.40     2.30, Make: null, ID: TC_2_05, Quantity: THERMOCOUPLE
    21 Coords:     6.80     1.40     2.27, Make: null, ID: TC_2_06, Quantity: THERMOCOUPLE
    22 Coords:     6.80     1.40     2.25, Make: null, ID: TC_2_07, Quantity: THERMOCOUPLE
    23 Coords:     6.80     1.40     2.15, Make: null, ID: TC_2_08, Quantity: THERMOCOUPLE
    24 Coords:     6.80     1.40     2.05, Make: null, ID: TC_2_09, Quantity: THERMOCOUPLE
    25 Coords:     6.80     1.40     1.95, Make: null, ID: TC_2_10, Quantity: THERMOCOUPLE
    26 Coords:     6.80     1.40     1.85, Make: null, ID: TC_2_11, Quantity: THERMOCOUPLE
    27 Coords:     6.80     1.40     1.50, Make: null, ID: TC_2_12, Quantity: THERMOCOUPLE
    28 Coords:     6.80     4.20     2.40, Make: null, ID: TC_3_01, Quantity: THERMOCOUPLE
    29 Coords:     6.80     4.20     2.38, Make: null, ID: TC_3_02, Quantity: THERMOCOUPLE
    30 Coords:     6.80     4.20     2.35, Make: null, ID: TC_3_03, Quantity: THERMOCOUPLE
    31 Coords:     6.80     4.20     2.33, Make: null, ID: TC_3_04, Quantity: THERMOCOUPLE
    32 Coords:     6.80     4.20     2.30, Make: null, ID: TC_3_05, Quantity: THERMOCOUPLE
    33 Coords:     6.80     4.20     2.27, Make: null, ID: TC_3_06, Quantity: THERMOCOUPLE
    34 Coords:     6.80     4.20     2.25, Make: null, ID: TC_3_07, Quantity: THERMOCOUPLE
    35 Coords:     6.80     4.20     2.15, Make: null, ID: TC_3_08, Quantity: THERMOCOUPLE
    36 Coords:     6.80     4.20     2.05, Make: null, ID: TC_3_09, Quantity: THERMOCOUPLE
    37 Coords:     6.80     4.20     1.95, Make: null, ID: TC_3_10, Quantity: THERMOCOUPLE
    38 Coords:     6.80     4.20     1.85, Make: null, ID: TC_3_11, Quantity: THERMOCOUPLE
    39 Coords:     6.80     4.20     1.50, Make: null, ID: TC_3_12, Quantity: THERMOCOUPLE
    40 Coords:     2.40     4.20     2.40, Make: null, ID: TC_4_01, Quantity: THERMOCOUPLE
    41 Coords:     2.40     4.20     2.38, Make: null, ID: TC_4_02, Quantity: THERMOCOUPLE
    42 Coords:     2.40     4.20     2.35, Make: null, ID: TC_4_03, Quantity: THERMOCOUPLE
    43 Coords:     2.40     4.20     2.33, Make: null, ID: TC_4_04, Quantity: THERMOCOUPLE
    44 Coords:     2.40     4.20     2.30, Make: null, ID: TC_4_05, Quantity: THERMOCOUPLE
    45 Coords:     2.40     4.20     2.27, Make: null, ID: TC_4_06, Quantity: THERMOCOUPLE
    46 Coords:     2.40     4.20     2.25, Make: null, ID: TC_4_07, Quantity: THERMOCOUPLE
    47 Coords:     2.40     4.20     2.15, Make: null, ID: TC_4_08, Quantity: THERMOCOUPLE
    48 Coords:     2.40     4.20     2.05, Make: null, ID: TC_4_09, Quantity: THERMOCOUPLE
    49 Coords:     2.40     4.20     1.95, Make: null, ID: TC_4_10, Quantity: THERMOCOUPLE
    50 Coords:     2.40     4.20     1.85, Make: null, ID: TC_4_11, Quantity: THERMOCOUPLE
    51 Coords:     2.40     4.20     1.50, Make: null, ID: TC_4_12, Quantity: THERMOCOUPLE
    52 Coords:     2.40     1.40     2.38, Make: null, ID: BDP_1_01, Quantity: VELOCITY
    53 Coords:     2.40     1.40     2.33, Make: null, ID: BDP_1_02, Quantity: VELOCITY
    54 Coords:     2.40     1.40     2.27, Make: null, ID: BDP_1_03, Quantity: VELOCITY
    55 Coords:     2.40     1.40     2.15, Make: null, ID: BDP_1_04, Quantity: VELOCITY
    56 Coords:     6.80     1.40     2.38, Make: null, ID: BDP_2_01, Quantity: VELOCITY
    57 Coords:     6.80     1.40     2.33, Make: null, ID: BDP_2_02, Quantity: VELOCITY
    58 Coords:     6.80     1.40     2.27, Make: null, ID: BDP_2_03, Quantity: VELOCITY
    59 Coords:     6.80     1.40     2.15, Make: null, ID: BDP_2_04, Quantity: VELOCITY
    60 Coords:     1.00     1.00     1.00, Make: null, ID: Acts, Quantity: ACTUATED SPRINKLERS


 Slice File Information, Mesh     1

   Sampling Interval (s)             0.370

   1 Nodes:   0  96   3   3   0  30, Quantity: TEMPERATURE


 Boundary File Information

   Sampling Interval (s)             0.740

   1 Quantity: WALL TEMPERATURE


 Radiation Model Information

   Number of control angles  104
   Time step increment         3
   Angle increment             5
   Theta band N_phi   Solid angle
     1:        4  0.12
     2:       12  0.11
     3:       16  0.13
     4:       20  0.12
     5:       20  0.12
     6:       16  0.13
     7:       12  0.11
     8:        4  0.12
   Using gray gas absorption.
   Mean beam length  0.466 m
 
 

 Run Time Diagnostics

       Time Step       1   September  4, 2011  16:25:34
       ----------------------------------------------
       CPU/step:     1.462 s, Total CPU:      1.46 s
       Time step:  0.08196 s, Total time:     0.08 s
       Max CFL number:  0.90E+00 at ( 72,  5, 22)
       Max divergence:  0.23E-02 at (  2,  1,  5)
       Min divergence: -0.17E-05 at ( 11, 22,  5)
       Max VN  number:  0.16E-01 at ( 26, 10, 27)
       Total Heat Release Rate:              0.022 kW
 
       Time Step       2   September  4, 2011  16:25:35
       ----------------------------------------------
       CPU/step:     0.563 s, Total CPU:      2.02 s
       Time step:  0.08196 s, Total time:     0.16 s
       Max CFL number:  0.90E+00 at ( 72,  5, 22)
       Max divergence:  0.92E-02 at (  2,  1,  5)
       Min divergence: -0.33E-05 at ( 11, 22,  5)
       Max VN  number:  0.16E-01 at ( 26, 10, 27)
       Total Heat Release Rate:              0.102 kW
       Radiation Loss to Boundaries:         0.014 kW
 
       Time Step       3   September  4, 2011  16:25:35
       ----------------------------------------------
       CPU/step:     0.529 s, Total CPU:      2.55 s
       Time step:  0.08196 s, Total time:     0.25 s
       Max CFL number:  0.90E+00 at ( 35, 11,  7)
       Max divergence:  0.17E-01 at (  2,  1,  5)
       Min divergence: -0.52E-05 at ( 11, 22,  5)
       Max VN  number:  0.16E-01 at ( 26, 10, 27)
       Total Heat Release Rate:              0.192 kW
       Radiation Loss to Boundaries:         0.027 kW
 
       Time Step       4   September  4, 2011  16:25:36
       ----------------------------------------------
       CPU/step:     0.709 s, Total CPU:      3.26 s
       Time step:  0.08196 s, Total time:     0.33 s
       Max CFL number:  0.90E+00 at ( 35, 11,  7)
       Max divergence:  0.26E-01 at (  4,  2,  5)
       Min divergence: -0.73E-05 at ( 11, 22,  5)
       Max VN  number:  0.16E-01 at ( 26, 10, 27)
       Total Heat Release Rate:              0.288 kW
       Radiation Loss to Boundaries:         0.039 kW
 
       Time Step       5   September  4, 2011  16:26:11
       ----------------------------------------------
       CPU/step:     0.548 s, Total CPU:      3.81 s
       Time step:  0.08196 s, Total time:     0.41 s
       Max CFL number:  0.90E+00 at ( 35, 11,  7)
       Max divergence:  0.35E-01 at (  2,  1,  5)
       Min divergence: -0.94E-05 at ( 11, 22,  5)
       Max VN  number:  0.16E-01 at ( 26, 10, 27)
       Total Heat Release Rate:              0.388 kW
       Radiation Loss to Boundaries:         0.053 kW
 
       Time Step       6   September  4, 2011  16:26:46
       ----------------------------------------------
       CPU/step:     0.566 s, Total CPU:      4.38 s
       Time step:  0.08196 s, Total time:     0.49 s
       Max CFL number:  0.90E+00 at ( 35, 11,  7)
       Max divergence:  0.44E-01 at (  4,  2,  5)
       Min divergence: -0.11E-04 at ( 11, 22,  5)
       Max VN  number:  0.16E-01 at ( 26, 10, 27)
       Total Heat Release Rate:              0.489 kW
       Radiation Loss to Boundaries:         0.067 kW
 
       Time Step       7   September  4, 2011  16:26:57
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      5.12 s
       Time step:  0.08196 s, Total time:     0.57 s
       Max CFL number:  0.90E+00 at ( 35, 11,  7)
       Max divergence:  0.53E-01 at (  4,  2,  5)
       Min divergence: -0.14E-04 at ( 11, 22,  5)
       Max VN  number:  0.16E-01 at ( 26, 10, 27)
       Total Heat Release Rate:              0.591 kW
       Radiation Loss to Boundaries:         0.080 kW
 
       Time Step       8   September  4, 2011  16:26:58
       ----------------------------------------------
       CPU/step:     0.590 s, Total CPU:      5.71 s
       Time step:  0.08196 s, Total time:     0.66 s
       Max CFL number:  0.90E+00 at ( 35, 11,  7)
       Max divergence:  0.62E-01 at (  4,  2,  5)
       Min divergence: -0.16E-04 at ( 11, 22,  5)
       Max VN  number:  0.16E-01 at ( 26, 10, 27)
       Total Heat Release Rate:              0.694 kW
       Radiation Loss to Boundaries:         0.095 kW
 
       Time Step       9   September  4, 2011  16:26:58
       ----------------------------------------------
       CPU/step:     0.557 s, Total CPU:      6.27 s
       Time step:  0.08196 s, Total time:     0.74 s
       Max CFL number:  0.90E+00 at (  5,  6,  5)
       Max divergence:  0.71E-01 at (  4,  2,  5)
       Min divergence: -0.18E-04 at ( 11, 22,  5)
       Max VN  number:  0.16E-01 at ( 26, 10, 27)
       Total Heat Release Rate:              0.797 kW
       Radiation Loss to Boundaries:         0.109 kW
 
       Time Step      10   September  4, 2011  16:27:52
       ----------------------------------------------
       CPU/step:     0.799 s, Total CPU:      7.07 s
       Time step:  0.08196 s, Total time:     0.82 s
       Max CFL number:  0.90E+00 at (  5,  6,  5)
       Max divergence:  0.80E-01 at (  4,  2,  5)
       Min divergence: -0.20E-04 at ( 80, 33, 10)
       Max VN  number:  0.16E-01 at ( 26, 10, 27)
       Total Heat Release Rate:              0.901 kW
       Radiation Loss to Boundaries:         0.120 kW
 
       Time Step      20   September  4, 2011  16:36:06
       ----------------------------------------------
       CPU/step:     0.609 s, Total CPU:     13.15 s
       Time step:  0.08196 s, Total time:     1.64 s
       Max CFL number:  0.90E+00 at (  6,  6,  5)
       Max divergence:  0.16E+00 at (  3,  4,  5)
       Min divergence: -0.40E-04 at ( 80, 33, 10)
       Max VN  number:  0.62E-01 at (  4,  6,  5)
       Total Heat Release Rate:              1.938 kW
       Radiation Loss to Boundaries:         0.254 kW
 
       Time Step      30   September  4, 2011  16:37:53
       ----------------------------------------------
       CPU/step:     0.654 s, Total CPU:     19.70 s
       Time step:  0.08196 s, Total time:     2.46 s
       Max CFL number:  0.90E+00 at (  5,  5,  5)
       Max divergence:  0.24E+00 at (  5,  5,  5)
       Min divergence: -0.17E-01 at (  2,  1,  6)
       Max VN  number:  0.16E+00 at (  5,  4,  5)
       Total Heat Release Rate:              2.975 kW
       Radiation Loss to Boundaries:         0.386 kW
 
       Time Step      40   September  4, 2011  16:41:07
       ----------------------------------------------
       CPU/step:     0.840 s, Total CPU:     28.10 s
       Time step:  0.05386 s, Total time:     3.17 s
       Max CFL number:  0.89E+00 at (  3,  4,  5)
       Max divergence:  0.42E+00 at (  4,  3,  5)
       Min divergence: -0.21E+00 at (  3,  3,  7)
       Max VN  number:  0.21E+00 at (  4,  2,  8)
       Total Heat Release Rate:              3.761 kW
       Radiation Loss to Boundaries:         0.480 kW
 
       Time Step      50   September  4, 2011  16:41:18
       ----------------------------------------------
       CPU/step:     0.801 s, Total CPU:     36.11 s
       Time step:  0.03906 s, Total time:     3.66 s
       Max CFL number:  0.88E+00 at (  2,  3,  7)
       Max divergence:  0.47E+00 at (  3,  2,  5)
       Min divergence: -0.27E+00 at (  3,  3, 11)
       Max VN  number:  0.27E+00 at (  3,  3, 10)
       Total Heat Release Rate:              4.363 kW
       Radiation Loss to Boundaries:         0.561 kW
 
       Time Step      60   September  4, 2011  16:41:28
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:     44.71 s
       Time step:  0.03487 s, Total time:     4.05 s
       Max CFL number:  0.89E+00 at (  2,  2,  8)
       Max divergence:  0.49E+00 at (  1,  3,  5)
       Min divergence: -0.23E+00 at (  1,  2,  9)
       Max VN  number:  0.20E+00 at (  2,  3, 10)
       Total Heat Release Rate:              4.901 kW
       Radiation Loss to Boundaries:         0.634 kW
 
       Time Step      70   September  4, 2011  16:41:36
       ----------------------------------------------
       CPU/step:     0.800 s, Total CPU:     52.71 s
       Time step:  0.03107 s, Total time:     4.39 s
       Max CFL number:  0.87E+00 at (  1,  2, 12)
       Max divergence:  0.48E+00 at (  1,  3,  5)
       Min divergence: -0.23E+00 at (  1,  2, 13)
       Max VN  number:  0.29E+00 at (  1,  2, 12)
       Total Heat Release Rate:              5.342 kW
       Radiation Loss to Boundaries:         0.692 kW
 
       Time Step      80   September  4, 2011  16:41:44
       ----------------------------------------------
       CPU/step:     0.829 s, Total CPU:      1.02 min
       Time step:  0.03068 s, Total time:     4.69 s
       Max CFL number:  0.97E+00 at (  1,  2, 15)
       Max divergence:  0.54E+00 at (  3,  1,  5)
       Min divergence: -0.21E+00 at (  1,  2, 16)
       Max VN  number:  0.29E+00 at (  1,  2, 16)
       Total Heat Release Rate:              5.780 kW
       Radiation Loss to Boundaries:         0.757 kW
 
       Time Step      90   September  4, 2011  16:42:01
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:      1.16 min
       Time step:  0.01904 s, Total time:     4.93 s
       Max CFL number:  0.88E+00 at (  1,  1, 13)
       Max divergence:  0.53E+00 at (  3,  1,  5)
       Min divergence: -0.17E+00 at (  2,  2, 18)
       Max VN  number:  0.15E+00 at (  2,  2, 17)
       Total Heat Release Rate:              5.961 kW
       Radiation Loss to Boundaries:         0.780 kW
 
       Time Step     100   September  4, 2011  16:42:11
       ----------------------------------------------
       CPU/step:     0.936 s, Total CPU:      1.32 min
       Time step:  0.02068 s, Total time:     5.12 s
       Max CFL number:  0.85E+00 at (  1,  1, 15)
       Max divergence:  0.53E+00 at (  1,  2,  5)
       Min divergence: -0.15E+00 at (  1,  1,  9)
       Max VN  number:  0.17E+00 at (  2,  2, 20)
       Total Heat Release Rate:              6.276 kW
       Radiation Loss to Boundaries:         0.825 kW
 
       Time Step     200   September  4, 2011  16:43:39
       ----------------------------------------------
       CPU/step:     0.814 s, Total CPU:      2.67 min
       Time step:  0.02168 s, Total time:     7.12 s
       Max CFL number:  0.85E+00 at (  1,  1, 15)
       Max divergence:  0.66E+00 at (  2,  1,  5)
       Min divergence: -0.24E+00 at (  2,  2,  7)
       Max VN  number:  0.14E+00 at (  2,  2,  9)
       Total Heat Release Rate:              7.586 kW
       Radiation Loss to Boundaries:         1.019 kW
 
       Time Step     300   September  4, 2011  16:44:59
       ----------------------------------------------
       CPU/step:     0.800 s, Total CPU:      4.01 min
       Time step:  0.02214 s, Total time:     9.24 s
       Max CFL number:  0.84E+00 at (  1,  1, 15)
       Max divergence:  0.71E+00 at (  2,  3,  5)
       Min divergence: -0.33E+00 at (  2,  2,  9)
       Max VN  number:  0.18E+00 at (  2,  2, 29)
       Total Heat Release Rate:              8.934 kW
       Radiation Loss to Boundaries:         1.221 kW
 
       Time Step     400   September  4, 2011  16:46:20
       ----------------------------------------------
       CPU/step:     0.810 s, Total CPU:      5.36 min
       Time step:  0.01886 s, Total time:    11.22 s
       Max CFL number:  0.87E+00 at (  1,  1, 20)
       Max divergence:  0.91E+00 at (  3,  1,  5)
       Min divergence: -0.30E+00 at (  2,  1,  9)
       Max VN  number:  0.19E+00 at (  2,  4, 29)
       Total Heat Release Rate:             10.180 kW
       Radiation Loss to Boundaries:         1.415 kW
 
       Time Step     500   September  4, 2011  16:47:41
       ----------------------------------------------
       CPU/step:     0.805 s, Total CPU:      6.70 min
       Time step:  0.01969 s, Total time:    13.01 s
       Max CFL number:  0.90E+00 at (  2,  1, 16)
       Max divergence:  0.98E+00 at (  2,  1,  5)
       Min divergence: -0.28E+00 at (  2,  1, 12)
       Max VN  number:  0.16E+00 at (  7,  1, 29)
       Total Heat Release Rate:             11.340 kW
       Radiation Loss to Boundaries:         1.597 kW
 
       Time Step     600   September  4, 2011  16:49:02
       ----------------------------------------------
       CPU/step:     0.811 s, Total CPU:      8.05 min
       Time step:  0.01732 s, Total time:    14.74 s
       Max CFL number:  0.84E+00 at (  1,  1, 24)
       Max divergence:  0.10E+01 at (  1,  3,  5)
       Min divergence: -0.42E+00 at (  2,  1, 16)
       Max VN  number:  0.15E+00 at (  2,  1, 15)
       Total Heat Release Rate:             12.388 kW
       Radiation Loss to Boundaries:         1.767 kW
 
       Time Step     700   September  4, 2011  16:50:23
       ----------------------------------------------
       CPU/step:     0.810 s, Total CPU:      9.40 min
       Time step:  0.01666 s, Total time:    16.43 s
       Max CFL number:  0.89E+00 at (  2,  1, 20)
       Max divergence:  0.12E+01 at (  2,  1,  5)
       Min divergence: -0.32E+00 at (  1,  1, 12)
       Max VN  number:  0.16E+00 at (  1,  3, 29)
       Total Heat Release Rate:             13.469 kW
       Radiation Loss to Boundaries:         1.947 kW
 
       Time Step     800   September  4, 2011  16:51:44
       ----------------------------------------------
       CPU/step:     0.806 s, Total CPU:     10.74 min
       Time step:  0.01681 s, Total time:    18.02 s
       Max CFL number:  0.91E+00 at (  3,  1, 19)
       Max divergence:  0.12E+01 at (  1,  3,  5)
       Min divergence: -0.39E+00 at (  3,  1, 15)
       Max VN  number:  0.18E+00 at (  3,  1, 19)
       Total Heat Release Rate:             14.473 kW
       Radiation Loss to Boundaries:         2.107 kW
 
       Time Step     900   September  4, 2011  16:53:05
       ----------------------------------------------
       CPU/step:     0.811 s, Total CPU:     12.09 min
       Time step:  0.01500 s, Total time:    19.60 s
       Max CFL number:  0.86E+00 at (  1,  1, 25)
       Max divergence:  0.13E+01 at (  2,  1,  5)
       Min divergence: -0.38E+00 at (  1,  2, 25)
       Max VN  number:  0.17E+00 at (  2,  2, 29)
       Total Heat Release Rate:             15.416 kW
       Radiation Loss to Boundaries:         2.277 kW
 
       Time Step    1000   September  4, 2011  16:54:26
       ----------------------------------------------
       CPU/step:     0.812 s, Total CPU:     13.45 min
       Time step:  0.01402 s, Total time:    21.13 s
       Max CFL number:  0.95E+00 at (  1,  1, 17)
       Max divergence:  0.13E+01 at (  2,  1,  5)
       Min divergence: -0.40E+00 at (  2,  1, 23)
       Max VN  number:  0.13E+00 at (  2,  1, 22)
       Total Heat Release Rate:             16.634 kW
       Radiation Loss to Boundaries:         2.474 kW
 
       Time Step    1100   September  4, 2011  16:55:55
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:     14.90 min
       Time step:  0.01341 s, Total time:    22.57 s
       Max CFL number:  0.89E+00 at (  1,  1, 18)
       Max divergence:  0.14E+01 at (  2,  1,  5)
       Min divergence: -0.40E+00 at (  2,  1, 19)
       Max VN  number:  0.11E+00 at (  3,  2, 17)
       Total Heat Release Rate:             17.715 kW
       Radiation Loss to Boundaries:         2.669 kW
 
       Time Step    1200   September  4, 2011  16:57:25
       ----------------------------------------------
       CPU/step:     0.892 s, Total CPU:     16.38 min
       Time step:  0.01631 s, Total time:    23.96 s
       Max CFL number:  0.97E+00 at (  2,  1, 17)
       Max divergence:  0.15E+01 at (  1,  3,  5)
       Min divergence: -0.41E+00 at (  1,  3, 11)
       Max VN  number:  0.18E+00 at (  2,  3, 21)
       Total Heat Release Rate:             19.055 kW
       Radiation Loss to Boundaries:         2.872 kW
 
       Time Step    1300   September  4, 2011  16:58:55
       ----------------------------------------------
       CPU/step:     0.902 s, Total CPU:     17.89 min
       Time step:  0.01417 s, Total time:    25.35 s
       Max CFL number:  0.93E+00 at (  1,  1, 19)
       Max divergence:  0.15E+01 at (  4,  2,  5)
       Min divergence: -0.40E+00 at (  2,  1, 21)
       Max VN  number:  0.18E+00 at (  3,  1, 27)
       Total Heat Release Rate:             20.147 kW
       Radiation Loss to Boundaries:         3.081 kW
 
       Time Step    1400   September  4, 2011  17:00:25
       ----------------------------------------------
       CPU/step:     0.895 s, Total CPU:     19.38 min
       Time step:  0.01413 s, Total time:    26.61 s
       Max CFL number:  0.85E+00 at (  1,  1, 23)
       Max divergence:  0.17E+01 at (  2,  1,  5)
       Min divergence: -0.44E+00 at (  2,  1, 13)
       Max VN  number:  0.15E+00 at (  1,  3, 29)
       Total Heat Release Rate:             20.992 kW
       Radiation Loss to Boundaries:         3.222 kW
 
       Time Step    1500   September  4, 2011  17:01:54
       ----------------------------------------------
       CPU/step:     0.893 s, Total CPU:     20.87 min
       Time step:  0.01460 s, Total time:    27.99 s
       Max CFL number:  0.85E+00 at (  3,  1, 29)
       Max divergence:  0.15E+01 at (  5,  4,  5)
       Min divergence: -0.53E+00 at (  1,  3, 15)
       Max VN  number:  0.20E+00 at (  3,  1, 29)
       Total Heat Release Rate:             22.028 kW
       Radiation Loss to Boundaries:         3.389 kW
 
       Time Step    1600   September  4, 2011  17:03:26
       ----------------------------------------------
       CPU/step:     0.915 s, Total CPU:     22.39 min
       Time step:  0.01291 s, Total time:    29.34 s
       Max CFL number:  0.94E+00 at (  1,  1, 19)
       Max divergence:  0.18E+01 at (  2,  1,  5)
       Min divergence: -0.54E+00 at (  2,  1, 14)
       Max VN  number:  0.20E+00 at (  2,  2, 27)
       Total Heat Release Rate:             22.689 kW
       Radiation Loss to Boundaries:         3.527 kW
 
       Time Step    1700   September  4, 2011  17:04:58
       ----------------------------------------------
       CPU/step:     0.921 s, Total CPU:     23.93 min
       Time step:  0.01067 s, Total time:    30.60 s
       Max CFL number:  0.93E+00 at (  1,  1, 23)
       Max divergence:  0.18E+01 at (  3,  1,  5)
       Min divergence: -0.39E+00 at (  1,  2, 25)
       Max VN  number:  0.93E-01 at (  3,  3, 29)
       Total Heat Release Rate:             23.312 kW
       Radiation Loss to Boundaries:         3.669 kW
 
       Time Step    1800   September  4, 2011  17:06:30
       ----------------------------------------------
       CPU/step:     0.913 s, Total CPU:     25.45 min
       Time step:  0.01360 s, Total time:    31.86 s
       Max CFL number:  0.85E+00 at (  1,  3, 22)
       Max divergence:  0.19E+01 at (  3,  1,  5)
       Min divergence: -0.70E+00 at (  2,  1, 12)
       Max VN  number:  0.15E+00 at (  2,  2, 22)
       Total Heat Release Rate:             24.254 kW
       Radiation Loss to Boundaries:         3.832 kW
 
       Time Step    1900   September  4, 2011  17:08:02
       ----------------------------------------------
       CPU/step:     0.920 s, Total CPU:     26.98 min
       Time step:  0.01349 s, Total time:    33.12 s
       Max CFL number:  0.92E+00 at (  2,  1, 23)
       Max divergence:  0.18E+01 at (  2,  3,  5)
       Min divergence: -0.37E+00 at (  1,  1, 12)
       Max VN  number:  0.15E+00 at (  2,  2, 28)
       Total Heat Release Rate:             25.006 kW
       Radiation Loss to Boundaries:         4.044 kW
 
       Time Step    2000   September  4, 2011  17:09:35
       ----------------------------------------------
       CPU/step:     0.924 s, Total CPU:     28.52 min
       Time step:  0.01449 s, Total time:    34.36 s
       Max CFL number:  0.92E+00 at (  2,  1, 24)
       Max divergence:  0.20E+01 at (  4,  1,  5)
       Min divergence: -0.52E+00 at (  1,  3, 13)
       Max VN  number:  0.18E+00 at (  2,  2, 28)
       Total Heat Release Rate:             25.956 kW
       Radiation Loss to Boundaries:         4.151 kW
 
       Time Step    2100   September  4, 2011  17:11:08
       ----------------------------------------------
       CPU/step:     0.925 s, Total CPU:     30.07 min
       Time step:  0.01200 s, Total time:    35.60 s
       Max CFL number:  0.84E+00 at (  1,  1, 25)
       Max divergence:  0.19E+01 at (  2,  3,  5)
       Min divergence: -0.61E+00 at (  2,  3, 12)
       Max VN  number:  0.12E+00 at (  2,  3, 12)
       Total Heat Release Rate:             26.653 kW
       Radiation Loss to Boundaries:         4.298 kW
 
       Time Step    2200   September  4, 2011  17:12:30
       ----------------------------------------------
       CPU/step:     0.817 s, Total CPU:     31.43 min
       Time step:  0.01164 s, Total time:    36.91 s
       Max CFL number:  0.85E+00 at (  1,  1, 25)
       Max divergence:  0.20E+01 at (  1,  3,  5)
       Min divergence: -0.73E+00 at (  2,  1, 11)
       Max VN  number:  0.14E+00 at (  2,  2, 29)
       Total Heat Release Rate:             27.585 kW
       Radiation Loss to Boundaries:         4.472 kW
 
       Time Step    2300   September  4, 2011  17:13:48
       ----------------------------------------------
       CPU/step:     0.786 s, Total CPU:     32.74 min
       Time step:  0.01481 s, Total time:    38.15 s
       Max CFL number:  0.86E+00 at (  0,  1, 25)
       Max divergence:  0.21E+01 at (  1,  3,  5)
       Min divergence: -0.74E+00 at (  1,  2, 13)
       Max VN  number:  0.15E+00 at (  6,  5, 29)
       Total Heat Release Rate:             28.249 kW
       Radiation Loss to Boundaries:         4.616 kW
 
       Time Step    2400   September  4, 2011  17:15:07
       ----------------------------------------------
       CPU/step:     0.786 s, Total CPU:     34.05 min
       Time step:  0.01348 s, Total time:    39.44 s
       Max CFL number:  0.90E+00 at (  1,  2, 19)
       Max divergence:  0.22E+01 at (  4,  1,  5)
       Min divergence: -0.51E+00 at (  1,  2, 14)
       Max VN  number:  0.17E+00 at (  3,  1, 28)
       Total Heat Release Rate:             29.032 kW
       Radiation Loss to Boundaries:         4.752 kW
 
       Time Step    2500   September  4, 2011  17:16:26
       ----------------------------------------------
       CPU/step:     0.788 s, Total CPU:     35.36 min
       Time step:  0.01282 s, Total time:    40.56 s
       Max CFL number:  0.84E+00 at (  2,  1, 27)
       Max divergence:  0.21E+01 at (  2,  4,  5)
       Min divergence: -0.60E+00 at (  2,  2,  8)
       Max VN  number:  0.16E+00 at (  3,  1, 29)
       Total Heat Release Rate:             30.132 kW
       Radiation Loss to Boundaries:         4.965 kW
 
       Time Step    2600   September  4, 2011  17:17:45
       ----------------------------------------------
       CPU/step:     0.788 s, Total CPU:     36.67 min
       Time step:  0.01278 s, Total time:    41.76 s
       Max CFL number:  0.85E+00 at (  1,  1, 20)
       Max divergence:  0.23E+01 at (  4,  2,  5)
       Min divergence: -0.69E+00 at (  2,  3, 11)
       Max VN  number:  0.15E+00 at ( 11,  2, 29)
       Total Heat Release Rate:             30.738 kW
       Radiation Loss to Boundaries:         5.159 kW
 
       Time Step    2700   September  4, 2011  17:19:04
       ----------------------------------------------
       CPU/step:     0.787 s, Total CPU:     37.99 min
       Time step:  0.01397 s, Total time:    42.88 s
       Max CFL number:  0.84E+00 at (  1,  2, 18)
       Max divergence:  0.24E+01 at (  4,  1,  5)
       Min divergence: -0.46E+00 at (  2,  3, 13)
       Max VN  number:  0.15E+00 at (  8,  2, 29)
       Total Heat Release Rate:             31.358 kW
       Radiation Loss to Boundaries:         5.354 kW
 
       Time Step    2800   September  4, 2011  17:20:23
       ----------------------------------------------
       CPU/step:     0.791 s, Total CPU:     39.31 min
       Time step:  0.01168 s, Total time:    43.91 s
       Max CFL number:  0.85E+00 at (  1,  1, 27)
       Max divergence:  0.22E+01 at (  2,  1,  5)
       Min divergence: -0.66E+00 at (  2,  3, 12)
       Max VN  number:  0.14E+00 at (  1,  2, 28)
       Total Heat Release Rate:             32.092 kW
       Radiation Loss to Boundaries:         5.379 kW
 
       Time Step    2900   September  4, 2011  17:21:41
       ----------------------------------------------
       CPU/step:     0.784 s, Total CPU:     40.61 min
       Time step:  0.01215 s, Total time:    45.09 s
       Max CFL number:  0.85E+00 at (  2,  1, 22)
       Max divergence:  0.23E+01 at (  4,  2,  5)
       Min divergence: -0.98E+00 at (  1,  2, 12)
       Max VN  number:  0.14E+00 at (  3,  3, 13)
       Total Heat Release Rate:             32.962 kW
       Radiation Loss to Boundaries:         5.547 kW
 
       Time Step    3000   September  4, 2011  17:23:00
       ----------------------------------------------
       CPU/step:     0.783 s, Total CPU:     41.92 min
       Time step:  0.01321 s, Total time:    46.31 s
       Max CFL number:  0.88E+00 at (  1,  1, 24)
       Max divergence:  0.22E+01 at (  4,  2,  5)
       Min divergence: -0.97E+00 at (  3,  2, 13)
       Max VN  number:  0.15E+00 at (  3,  3, 21)
       Total Heat Release Rate:             33.104 kW
       Radiation Loss to Boundaries:         5.660 kW
 
       Time Step    3100   September  4, 2011  17:24:19
       ----------------------------------------------
       CPU/step:     0.789 s, Total CPU:     43.23 min
       Time step:  0.01322 s, Total time:    47.44 s
       Max CFL number:  0.88E+00 at (  2,  1, 24)
       Max divergence:  0.25E+01 at (  4,  2,  5)
       Min divergence: -0.60E+00 at (  3,  4, 10)
       Max VN  number:  0.16E+00 at (  2,  2, 28)
       Total Heat Release Rate:             33.996 kW
       Radiation Loss to Boundaries:         5.952 kW
 
       Time Step    3200   September  4, 2011  17:25:38
       ----------------------------------------------
       CPU/step:     0.793 s, Total CPU:     44.55 min
       Time step:  0.01214 s, Total time:    48.59 s
       Max CFL number:  0.82E+00 at (  1,  1, 23)
       Max divergence:  0.24E+01 at (  4,  1,  5)
       Min divergence: -0.81E+00 at (  2,  3, 10)
       Max VN  number:  0.16E+00 at (  2,  2, 26)
       Total Heat Release Rate:             34.269 kW
       Radiation Loss to Boundaries:         6.189 kW
 
       Time Step    3300   September  4, 2011  17:26:57
       ----------------------------------------------
       CPU/step:     0.791 s, Total CPU:     45.87 min
       Time step:  0.01126 s, Total time:    49.60 s
       Max CFL number:  0.90E+00 at (  1,  1, 25)
       Max divergence:  0.25E+01 at (  1,  4,  5)
       Min divergence: -0.50E+00 at (  1,  4,  9)
       Max VN  number:  0.14E+00 at ( 15,  2, 30)
       Total Heat Release Rate:             34.911 kW
       Radiation Loss to Boundaries:         6.153 kW
 
       Time Step    3400   September  4, 2011  17:28:16
       ----------------------------------------------
       CPU/step:     0.790 s, Total CPU:     47.19 min
       Time step:  0.01216 s, Total time:    50.72 s
       Max CFL number:  0.82E+00 at (  1,  1, 25)
       Max divergence:  0.24E+01 at (  2,  4,  5)
       Min divergence: -0.74E+00 at (  2,  1, 16)
       Max VN  number:  0.16E+00 at (  2,  2, 27)
       Total Heat Release Rate:             35.743 kW
       Radiation Loss to Boundaries:         6.309 kW
 
       Time Step    3500   September  4, 2011  17:29:35
       ----------------------------------------------
       CPU/step:     0.787 s, Total CPU:     48.50 min
       Time step:  0.01237 s, Total time:    51.83 s
       Max CFL number:  0.87E+00 at (  1,  1, 23)
       Max divergence:  0.25E+01 at (  4,  1,  5)
       Min divergence: -0.88E+00 at (  3,  3,  9)
       Max VN  number:  0.15E+00 at (  6,  1, 29)
       Total Heat Release Rate:             37.742 kW
       Radiation Loss to Boundaries:         6.615 kW
 
       Time Step    3600   September  4, 2011  17:30:54
       ----------------------------------------------
       CPU/step:     0.786 s, Total CPU:     49.81 min
       Time step:  0.01183 s, Total time:    52.91 s
       Max CFL number:  0.82E+00 at (  1,  1, 23)
       Max divergence:  0.25E+01 at (  5,  1,  5)
       Min divergence: -0.73E+00 at (  3,  3,  8)
       Max VN  number:  0.21E+00 at (  2,  2, 29)
       Total Heat Release Rate:             39.070 kW
       Radiation Loss to Boundaries:         6.789 kW
 
       Time Step    3700   September  4, 2011  17:32:13
       ----------------------------------------------
       CPU/step:     0.792 s, Total CPU:     51.13 min
       Time step:  0.01199 s, Total time:    54.01 s
       Max CFL number:  0.91E+00 at (  1,  1, 23)
       Max divergence:  0.26E+01 at (  5,  1,  5)
       Min divergence: -0.75E+00 at (  3,  1, 19)
       Max VN  number:  0.15E+00 at (  6,  5, 29)
       Total Heat Release Rate:             40.657 kW
       Radiation Loss to Boundaries:         7.059 kW
 
       Time Step    3800   September  4, 2011  17:33:32
       ----------------------------------------------
       CPU/step:     0.791 s, Total CPU:     52.45 min
       Time step:  0.00899 s, Total time:    55.04 s
       Max CFL number:  0.71E+00 at (  1,  1, 14)
       Max divergence:  0.27E+01 at (  1,  3,  5)
       Min divergence: -0.82E+00 at (  2,  1, 24)
       Max VN  number:  0.12E+00 at (  3,  2, 29)
       Total Heat Release Rate:             41.055 kW
       Radiation Loss to Boundaries:         7.238 kW
 
       Time Step    3900   September  4, 2011  17:34:51
       ----------------------------------------------
       CPU/step:     0.787 s, Total CPU:     53.76 min
       Time step:  0.00871 s, Total time:    56.16 s
       Max CFL number:  0.81E+00 at (  0,  1, 20)
       Max divergence:  0.25E+01 at (  1,  4,  5)
       Min divergence: -0.69E+00 at (  1,  1, 26)
       Max VN  number:  0.13E+00 at (  2,  3, 19)
       Total Heat Release Rate:             41.247 kW
       Radiation Loss to Boundaries:         7.324 kW
 
       Time Step    4000   September  4, 2011  17:36:10
       ----------------------------------------------
       CPU/step:     0.784 s, Total CPU:     55.07 min
       Time step:  0.01160 s, Total time:    57.21 s
       Max CFL number:  0.97E+00 at (  1,  1, 25)
       Max divergence:  0.26E+01 at (  4,  3,  5)
       Min divergence: -0.76E+00 at (  1,  1, 23)
       Max VN  number:  0.21E+00 at (  2,  1, 27)
       Total Heat Release Rate:             41.611 kW
       Radiation Loss to Boundaries:         7.463 kW
 
       Time Step    4100   September  4, 2011  17:37:36
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:     56.51 min
       Time step:  0.01124 s, Total time:    58.32 s
       Max CFL number:  0.86E+00 at (  1,  2, 13)
       Max divergence:  0.30E+01 at (  3,  1,  5)
       Min divergence: -0.10E+01 at (  1,  3, 18)
       Max VN  number:  0.15E+00 at (  1,  3, 17)
       Total Heat Release Rate:             41.246 kW
       Radiation Loss to Boundaries:         7.483 kW
 
       Time Step    4200   September  4, 2011  17:39:08
       ----------------------------------------------
       CPU/step:     0.916 s, Total CPU:     58.04 min
       Time step:  0.01118 s, Total time:    59.45 s
       Max CFL number:  0.96E+00 at (  2,  1, 15)
       Max divergence:  0.30E+01 at (  1,  3,  5)
       Min divergence: -0.14E+01 at (  1,  3, 20)
       Max VN  number:  0.18E+00 at (  2,  2, 29)
       Total Heat Release Rate:             41.308 kW
       Radiation Loss to Boundaries:         7.657 kW
 
       Time Step    4300   September  4, 2011  17:40:41
       ----------------------------------------------
       CPU/step:     0.922 s, Total CPU:     59.57 min
       Time step:  0.01317 s, Total time:    60.44 s
       Max CFL number:  0.85E+00 at (  1,  1, 25)
       Max divergence:  0.29E+01 at (  1,  4,  5)
       Min divergence: -0.13E+01 at (  2,  2, 10)
       Max VN  number:  0.17E+00 at (  2,  3, 17)
       Total Heat Release Rate:             43.259 kW
       Radiation Loss to Boundaries:         7.831 kW
 
       Time Step    4400   September  4, 2011  17:42:13
       ----------------------------------------------
       CPU/step:     0.920 s, Total CPU:      1.02 hr
       Time step:  0.01224 s, Total time:    61.46 s
       Max CFL number:  0.86E+00 at (  1,  1, 27)
       Max divergence:  0.33E+01 at (  3,  1,  5)
       Min divergence: -0.99E+00 at (  2,  3, 10)
       Max VN  number:  0.16E+00 at (  1,  2, 29)
       Total Heat Release Rate:             44.638 kW
       Radiation Loss to Boundaries:         9.042 kW
 
       Time Step    4500   September  4, 2011  17:43:45
       ----------------------------------------------
       CPU/step:     0.918 s, Total CPU:      1.04 hr
       Time step:  0.01212 s, Total time:    62.56 s
       Max CFL number:  0.91E+00 at (  1,  2, 21)
       Max divergence:  0.34E+01 at (  4,  2,  5)
       Min divergence: -0.12E+01 at (  2,  1, 10)
       Max VN  number:  0.16E+00 at (  2,  1, 12)
       Total Heat Release Rate:             45.643 kW
       Radiation Loss to Boundaries:         8.759 kW
 
       Time Step    4600   September  4, 2011  17:45:18
       ----------------------------------------------
       CPU/step:     0.924 s, Total CPU:      1.07 hr
       Time step:  0.01209 s, Total time:    63.65 s
       Max CFL number:  0.83E+00 at (  1,  3, 18)
       Max divergence:  0.31E+01 at (  4,  1,  5)
       Min divergence: -0.96E+00 at (  2,  2, 11)
       Max VN  number:  0.18E+00 at (  2,  2, 23)
       Total Heat Release Rate:             47.341 kW
       Radiation Loss to Boundaries:         9.310 kW
 
       Time Step    4700   September  4, 2011  17:46:50
       ----------------------------------------------
       CPU/step:     0.921 s, Total CPU:      1.10 hr
       Time step:  0.01188 s, Total time:    64.67 s
       Max CFL number:  0.86E+00 at (  1,  1, 23)
       Max divergence:  0.33E+01 at (  5,  2,  5)
       Min divergence: -0.10E+01 at (  3,  2, 10)
       Max VN  number:  0.18E+00 at (  4,  2, 29)
       Total Heat Release Rate:             49.576 kW
       Radiation Loss to Boundaries:         9.330 kW
 
       Time Step    4800   September  4, 2011  17:48:22
       ----------------------------------------------
       CPU/step:     0.921 s, Total CPU:      1.12 hr
       Time step:  0.00895 s, Total time:    65.65 s
       Max CFL number:  0.82E+00 at (  1,  1, 23)
       Max divergence:  0.31E+01 at (  2,  3,  5)
       Min divergence: -0.60E+00 at (  2,  2, 27)
       Max VN  number:  0.14E+00 at (  2,  2, 29)
       Total Heat Release Rate:             50.056 kW
       Radiation Loss to Boundaries:         9.199 kW
 
       Time Step    4900   September  4, 2011  17:49:55
       ----------------------------------------------
       CPU/step:     0.927 s, Total CPU:      1.15 hr
       Time step:  0.00792 s, Total time:    66.63 s
       Max CFL number:  0.87E+00 at (  1,  1, 27)
       Max divergence:  0.31E+01 at (  4,  1,  5)
       Min divergence: -0.67E+00 at (  3,  2,  9)
       Max VN  number:  0.12E+00 at (  2,  3, 26)
       Total Heat Release Rate:             50.512 kW
       Radiation Loss to Boundaries:         9.383 kW
 
       Time Step    5000   September  4, 2011  17:51:27
       ----------------------------------------------
       CPU/step:     0.915 s, Total CPU:      1.17 hr
       Time step:  0.01019 s, Total time:    67.65 s
       Max CFL number:  0.80E+00 at (  2,  1, 25)
       Max divergence:  0.32E+01 at (  4,  1,  5)
       Min divergence: -0.10E+01 at (  2,  2, 11)
       Max VN  number:  0.17E+00 at (  1,  3, 25)
       Total Heat Release Rate:             50.303 kW
       Radiation Loss to Boundaries:        10.229 kW
 
       Time Step    5100   September  4, 2011  17:52:59
       ----------------------------------------------
       CPU/step:     0.920 s, Total CPU:      1.20 hr
       Time step:  0.01022 s, Total time:    68.59 s
       Max CFL number:  0.87E+00 at (  3,  1, 24)
       Max divergence:  0.32E+01 at (  5,  1,  5)
       Min divergence: -0.12E+01 at (  3,  4,  9)
       Max VN  number:  0.15E+00 at (  4,  2, 29)
       Total Heat Release Rate:             51.931 kW
       Radiation Loss to Boundaries:         9.744 kW
 
       Time Step    5200   September  4, 2011  17:54:31
       ----------------------------------------------
       CPU/step:     0.920 s, Total CPU:      1.22 hr
       Time step:  0.00915 s, Total time:    69.56 s
       Max CFL number:  0.88E+00 at (  0,  1, 23)
       Max divergence:  0.32E+01 at (  3,  5,  5)
       Min divergence: -0.97E+00 at (  2,  2, 11)
       Max VN  number:  0.14E+00 at (  2,  2, 29)
       Total Heat Release Rate:             52.498 kW
       Radiation Loss to Boundaries:        10.077 kW
 
       Time Step    5300   September  4, 2011  17:56:03
       ----------------------------------------------
       CPU/step:     0.918 s, Total CPU:      1.25 hr
       Time step:  0.00957 s, Total time:    70.59 s
       Max CFL number:  0.86E+00 at (  1,  2, 26)
       Max divergence:  0.31E+01 at (  2,  5,  5)
       Min divergence: -0.13E+01 at (  1,  3, 19)
       Max VN  number:  0.16E+00 at (  1,  4, 18)
       Total Heat Release Rate:             52.716 kW
       Radiation Loss to Boundaries:         9.992 kW
 
       Time Step    5400   September  4, 2011  17:57:35
       ----------------------------------------------
       CPU/step:     0.912 s, Total CPU:      1.27 hr
       Time step:  0.01016 s, Total time:    71.55 s
       Max CFL number:  0.86E+00 at (  7,  8, 30)
       Max divergence:  0.35E+01 at (  3,  1,  5)
       Min divergence: -0.92E+00 at (  1,  1, 16)
       Max VN  number:  0.14E+00 at (  4,  1, 29)
       Total Heat Release Rate:             52.970 kW
       Radiation Loss to Boundaries:        10.338 kW
 
       Time Step    5500   September  4, 2011  17:59:07
       ----------------------------------------------
       CPU/step:     0.918 s, Total CPU:      1.30 hr
       Time step:  0.00836 s, Total time:    72.55 s
       Max CFL number:  0.86E+00 at (  1,  1, 23)
       Max divergence:  0.29E+01 at (  5,  4,  5)
       Min divergence: -0.12E+01 at (  1,  2, 21)
       Max VN  number:  0.14E+00 at (  3,  1, 29)
       Total Heat Release Rate:             53.877 kW
       Radiation Loss to Boundaries:        10.664 kW
 
       Time Step    5600   September  4, 2011  18:00:40
       ----------------------------------------------
       CPU/step:     0.927 s, Total CPU:      1.33 hr
       Time step:  0.00784 s, Total time:    73.51 s
       Max CFL number:  0.84E+00 at (  1,  1, 16)
       Max divergence:  0.32E+01 at (  4,  5,  5)
       Min divergence: -0.13E+01 at (  1,  1, 23)
       Max VN  number:  0.18E+00 at (  2,  1, 22)
       Total Heat Release Rate:             53.845 kW
       Radiation Loss to Boundaries:        10.733 kW
 
       Time Step    5700   September  4, 2011  18:02:12
       ----------------------------------------------
       CPU/step:     0.923 s, Total CPU:      1.35 hr
       Time step:  0.00846 s, Total time:    74.49 s
       Max CFL number:  0.96E+00 at (  1,  1, 16)
       Max divergence:  0.33E+01 at (  3,  1,  5)
       Min divergence: -0.13E+01 at (  4,  1, 16)
       Max VN  number:  0.14E+00 at (  3,  1, 16)
       Total Heat Release Rate:             54.112 kW
       Radiation Loss to Boundaries:        10.818 kW
 
       Time Step    5800   September  4, 2011  18:03:44
       ----------------------------------------------
       CPU/step:     0.921 s, Total CPU:      1.38 hr
       Time step:  0.01118 s, Total time:    75.39 s
       Max CFL number:  0.86E+00 at (  1,  1, 23)
       Max divergence:  0.38E+01 at (  1,  2,  5)
       Min divergence: -0.99E+00 at (  4,  1, 10)
       Max VN  number:  0.15E+00 at (  3,  3, 20)
       Total Heat Release Rate:             55.373 kW
       Radiation Loss to Boundaries:        11.540 kW
 
       Time Step    5900   September  4, 2011  18:05:16
       ----------------------------------------------
       CPU/step:     0.919 s, Total CPU:      1.40 hr
       Time step:  0.00930 s, Total time:    76.38 s
       Max CFL number:  0.84E+00 at (  1,  0, 27)
       Max divergence:  0.35E+01 at (  3,  5,  5)
       Min divergence: -0.69E+00 at (  2,  2, 22)
       Max VN  number:  0.15E+00 at (  1,  2, 29)
       Total Heat Release Rate:             58.771 kW
       Radiation Loss to Boundaries:        11.691 kW
 
       Time Step    6000   September  4, 2011  18:06:48
       ----------------------------------------------
       CPU/step:     0.917 s, Total CPU:      1.43 hr
       Time step:  0.00848 s, Total time:    77.37 s
       Max CFL number:  0.89E+00 at (  2,  1, 26)
       Max divergence:  0.33E+01 at (  5,  1,  5)
       Min divergence: -0.84E+00 at (  2,  2, 18)
       Max VN  number:  0.15E+00 at (  3,  2, 26)
       Total Heat Release Rate:             59.764 kW
       Radiation Loss to Boundaries:        11.483 kW
 
       Time Step    6100   September  4, 2011  18:08:18
       ----------------------------------------------
       CPU/step:     0.899 s, Total CPU:      1.45 hr
       Time step:  0.00920 s, Total time:    78.34 s
       Max CFL number:  0.87E+00 at (  2,  1, 27)
       Max divergence:  0.34E+01 at (  2,  1,  5)
       Min divergence: -0.89E+00 at (  3,  4, 30)
       Max VN  number:  0.17E+00 at (  2,  2, 28)
       Total Heat Release Rate:             60.270 kW
       Radiation Loss to Boundaries:        11.775 kW
 
       Time Step    6200   September  4, 2011  18:09:48
       ----------------------------------------------
       CPU/step:     0.898 s, Total CPU:      1.48 hr
       Time step:  0.00853 s, Total time:    79.33 s
       Max CFL number:  0.89E+00 at (  1,  1, 21)
       Max divergence:  0.33E+01 at (  3,  5,  5)
       Min divergence: -0.13E+01 at (  4,  2, 19)
       Max VN  number:  0.15E+00 at (  3,  3, 18)
       Total Heat Release Rate:             60.736 kW
       Radiation Loss to Boundaries:        12.103 kW
 
       Time Step    6300   September  4, 2011  18:11:18
       ----------------------------------------------
       CPU/step:     0.898 s, Total CPU:      1.50 hr
       Time step:  0.00969 s, Total time:    80.28 s
       Max CFL number:  0.96E+00 at (  1,  1, 12)
       Max divergence:  0.35E+01 at (  3,  5,  5)
       Min divergence: -0.19E+01 at (  2,  1, 16)
       Max VN  number:  0.15E+00 at (  3,  2, 15)
       Total Heat Release Rate:             61.186 kW
       Radiation Loss to Boundaries:        12.434 kW
 
       Time Step    6400   September  4, 2011  18:12:48
       ----------------------------------------------
       CPU/step:     0.897 s, Total CPU:      1.53 hr
       Time step:  0.01185 s, Total time:    81.24 s
       Max CFL number:  0.97E+00 at (  1,  1, 11)
       Max divergence:  0.43E+01 at (  3,  2,  5)
       Min divergence: -0.79E+00 at (  3,  1, 15)
       Max VN  number:  0.19E+00 at (  2,  1, 19)
       Total Heat Release Rate:             63.052 kW
       Radiation Loss to Boundaries:        13.333 kW
 
       Time Step    6500   September  4, 2011  18:14:18
       ----------------------------------------------
       CPU/step:     0.901 s, Total CPU:      1.55 hr
       Time step:  0.00917 s, Total time:    82.18 s
       Max CFL number:  0.96E+00 at (  1,  1, 10)
       Max divergence:  0.37E+01 at (  4,  2,  5)
       Min divergence: -0.22E+01 at (  2,  2, 15)
       Max VN  number:  0.15E+00 at (  1,  3, 28)
       Total Heat Release Rate:             64.402 kW
       Radiation Loss to Boundaries:        13.006 kW
 
       Time Step    6600   September  4, 2011  18:15:47
       ----------------------------------------------
       CPU/step:     0.891 s, Total CPU:      1.58 hr
       Time step:  0.01054 s, Total time:    83.11 s
       Max CFL number:  0.86E+00 at (  3, 10, 30)
       Max divergence:  0.34E+01 at (  5,  1,  5)
       Min divergence: -0.20E+01 at (  2,  1, 13)
       Max VN  number:  0.16E+00 at (  2,  1, 13)
       Total Heat Release Rate:             64.008 kW
       Radiation Loss to Boundaries:        13.576 kW
 
       Time Step    6700   September  4, 2011  18:17:18
       ----------------------------------------------
       CPU/step:     0.904 s, Total CPU:      1.60 hr
       Time step:  0.00774 s, Total time:    84.04 s
       Max CFL number:  0.87E+00 at (  1,  1, 23)
       Max divergence:  0.35E+01 at (  4,  1,  5)
       Min divergence: -0.13E+01 at (  1,  2, 17)
       Max VN  number:  0.14E+00 at (  3,  1, 29)
       Total Heat Release Rate:             65.219 kW
       Radiation Loss to Boundaries:        12.895 kW
 
       Time Step    6800   September  4, 2011  18:18:48
       ----------------------------------------------
       CPU/step:     0.895 s, Total CPU:      1.63 hr
       Time step:  0.00745 s, Total time:    84.97 s
       Max CFL number:  0.89E+00 at (  1,  1, 24)
       Max divergence:  0.37E+01 at (  1,  4,  5)
       Min divergence: -0.17E+01 at (  3,  1, 19)
       Max VN  number:  0.13E+00 at (  2,  1, 25)
       Total Heat Release Rate:             65.239 kW
       Radiation Loss to Boundaries:        13.257 kW
 
       Time Step    6900   September  4, 2011  18:20:17
       ----------------------------------------------
       CPU/step:     0.894 s, Total CPU:      1.65 hr
       Time step:  0.00845 s, Total time:    85.90 s
       Max CFL number:  0.89E+00 at (  1,  1, 21)
       Max divergence:  0.37E+01 at (  3,  1,  5)
       Min divergence: -0.94E+00 at (  1,  2, 18)
       Max VN  number:  0.15E+00 at (  2,  1, 28)
       Total Heat Release Rate:             64.927 kW
       Radiation Loss to Boundaries:        15.047 kW
 
       Time Step    7000   September  4, 2011  18:21:46
       ----------------------------------------------
       CPU/step:     0.892 s, Total CPU:      1.68 hr
       Time step:  0.00930 s, Total time:    86.80 s
       Max CFL number:  0.93E+00 at (  1,  1, 23)
       Max divergence:  0.39E+01 at (  3,  1,  5)
       Min divergence: -0.71E+00 at (  2,  2, 20)
       Max VN  number:  0.12E+00 at (  3,  2, 26)
       Total Heat Release Rate:             67.053 kW
       Radiation Loss to Boundaries:        15.387 kW
 
       Time Step    7100   September  4, 2011  18:23:16
       ----------------------------------------------
       CPU/step:     0.893 s, Total CPU:      1.70 hr
       Time step:  0.00894 s, Total time:    87.71 s
       Max CFL number:  0.90E+00 at (  1,  1, 23)
       Max divergence:  0.37E+01 at (  3,  5,  5)
       Min divergence: -0.80E+00 at (  3,  2, 18)
       Max VN  number:  0.12E+00 at (  3,  2, 23)
       Total Heat Release Rate:             66.861 kW
       Radiation Loss to Boundaries:        14.955 kW
 
       Time Step    7200   September  4, 2011  18:24:45
       ----------------------------------------------
       CPU/step:     0.889 s, Total CPU:      1.73 hr
       Time step:  0.00984 s, Total time:    88.63 s
       Max CFL number:  0.96E+00 at (  1,  1, 21)
       Max divergence:  0.37E+01 at (  5,  3,  5)
       Min divergence: -0.12E+01 at (  1,  1, 26)
       Max VN  number:  0.19E+00 at (  1,  2, 26)
       Total Heat Release Rate:             67.766 kW
       Radiation Loss to Boundaries:        14.330 kW
 
       Time Step    7300   September  4, 2011  18:26:15
       ----------------------------------------------
       CPU/step:     0.901 s, Total CPU:      1.75 hr
       Time step:  0.00877 s, Total time:    89.52 s
       Max CFL number:  0.85E+00 at (  1,  1, 27)
       Max divergence:  0.37E+01 at (  5,  1,  5)
       Min divergence: -0.10E+01 at (  1,  3, 12)
       Max VN  number:  0.15E+00 at (  3,  2, 29)
       Total Heat Release Rate:             68.306 kW
       Radiation Loss to Boundaries:        14.662 kW
 
       Time Step    7400   September  4, 2011  18:27:46
       ----------------------------------------------
       CPU/step:     0.901 s, Total CPU:      1.78 hr
       Time step:  0.00922 s, Total time:    90.35 s
       Max CFL number:  0.86E+00 at (  1,  1, 27)
       Max divergence:  0.39E+01 at (  2,  5,  5)
       Min divergence: -0.87E+00 at (  2,  1, 27)
       Max VN  number:  0.15E+00 at (  2,  1, 27)
       Total Heat Release Rate:             69.106 kW
       Radiation Loss to Boundaries:        15.950 kW
 
       Time Step    7500   September  4, 2011  18:29:15
       ----------------------------------------------
       CPU/step:     0.893 s, Total CPU:      1.80 hr
       Time step:  0.00982 s, Total time:    91.36 s
       Max CFL number:  0.96E+00 at (  3,  1, 26)
       Max divergence:  0.43E+01 at (  2,  4,  5)
       Min divergence: -0.13E+01 at (  3,  3, 11)
       Max VN  number:  0.19E+00 at (  2,  1, 29)
       Total Heat Release Rate:             70.338 kW
       Radiation Loss to Boundaries:        16.527 kW
 
       Time Step    7600   September  4, 2011  18:30:45
       ----------------------------------------------
       CPU/step:     0.898 s, Total CPU:      1.83 hr
       Time step:  0.00982 s, Total time:    92.32 s
       Max CFL number:  0.90E+00 at (  1,  1, 23)
       Max divergence:  0.37E+01 at (  2,  4,  5)
       Min divergence: -0.20E+01 at (  2,  3, 11)
       Max VN  number:  0.17E+00 at (  2,  2, 11)
       Total Heat Release Rate:             73.218 kW
       Radiation Loss to Boundaries:        14.999 kW
 
       Time Step    7700   September  4, 2011  18:32:15
       ----------------------------------------------
       CPU/step:     0.898 s, Total CPU:      1.85 hr
       Time step:  0.00960 s, Total time:    93.21 s
       Max CFL number:  0.93E+00 at (  1,  1, 19)
       Max divergence:  0.41E+01 at (  1,  4,  5)
       Min divergence: -0.12E+01 at (  2,  1, 18)
       Max VN  number:  0.16E+00 at (  3,  1, 19)
       Total Heat Release Rate:             72.262 kW
       Radiation Loss to Boundaries:        17.103 kW
 
       Time Step    7800   September  4, 2011  18:33:44
       ----------------------------------------------
       CPU/step:     0.890 s, Total CPU:      1.88 hr
       Time step:  0.01027 s, Total time:    94.08 s
       Max CFL number:  0.86E+00 at (  1,  1, 27)
       Max divergence:  0.37E+01 at (  4,  1,  5)
       Min divergence: -0.79E+00 at (  4,  1, 11)
       Max VN  number:  0.17E+00 at ( 11,  1, 29)
       Total Heat Release Rate:             72.572 kW
       Radiation Loss to Boundaries:        16.447 kW
 
       Time Step    7900   September  4, 2011  18:35:15
       ----------------------------------------------
       CPU/step:     0.901 s, Total CPU:      1.90 hr
       Time step:  0.00871 s, Total time:    94.90 s
       Max CFL number:  0.83E+00 at (  1,  1, 25)
       Max divergence:  0.44E+01 at (  1,  2,  5)
       Min divergence: -0.13E+01 at (  3,  2, 10)
       Max VN  number:  0.14E+00 at (  4,  2, 29)
       Total Heat Release Rate:             75.146 kW
       Radiation Loss to Boundaries:        16.539 kW
 
       Time Step    8000   September  4, 2011  18:36:44
       ----------------------------------------------
       CPU/step:     0.894 s, Total CPU:      1.93 hr
       Time step:  0.00881 s, Total time:    95.81 s
       Max CFL number:  0.88E+00 at (  1,  1, 21)
       Max divergence:  0.43E+01 at (  5,  2,  5)
       Min divergence: -0.13E+01 at (  1,  2, 20)
       Max VN  number:  0.18E+00 at (  1,  2, 29)
       Total Heat Release Rate:             76.808 kW
       Radiation Loss to Boundaries:        17.273 kW
 
       Time Step    8100   September  4, 2011  18:38:13
       ----------------------------------------------
       CPU/step:     0.892 s, Total CPU:      1.95 hr
       Time step:  0.00865 s, Total time:    96.71 s
       Max CFL number:  0.84E+00 at (  5,  4, 30)
       Max divergence:  0.43E+01 at (  5,  2,  5)
       Min divergence: -0.13E+01 at (  1,  1,  7)
       Max VN  number:  0.13E+00 at (  3,  1, 29)
       Total Heat Release Rate:             71.730 kW
       Radiation Loss to Boundaries:        18.858 kW
 
       Time Step    8200   September  4, 2011  18:39:43
       ----------------------------------------------
       CPU/step:     0.896 s, Total CPU:      1.97 hr
       Time step:  0.00793 s, Total time:    97.58 s
       Max CFL number:  0.97E+00 at (  1,  1, 27)
       Max divergence:  0.45E+01 at (  1,  2,  5)
       Min divergence: -0.82E+00 at (  2,  3, 13)
       Max VN  number:  0.14E+00 at (  2,  3, 29)
       Total Heat Release Rate:             78.840 kW
       Radiation Loss to Boundaries:        16.860 kW
 
       Time Step    8300   September  4, 2011  18:41:13
       ----------------------------------------------
       CPU/step:     0.900 s, Total CPU:      2.00 hr
       Time step:  0.00812 s, Total time:    98.47 s
       Max CFL number:  0.89E+00 at (  1,  1, 24)
       Max divergence:  0.44E+01 at (  3,  5,  5)
       Min divergence: -0.11E+01 at (  2,  1, 16)
       Max VN  number:  0.23E+00 at (  2,  2, 29)
       Total Heat Release Rate:             77.234 kW
       Radiation Loss to Boundaries:        17.874 kW
 
       Time Step    8400   September  4, 2011  18:42:43
       ----------------------------------------------
       CPU/step:     0.893 s, Total CPU:      2.02 hr
       Time step:  0.00828 s, Total time:    99.37 s
       Max CFL number:  0.89E+00 at (  1,  1, 16)
       Max divergence:  0.44E+01 at (  3,  1,  5)
       Min divergence: -0.11E+01 at (  1,  1,  5)
       Max VN  number:  0.11E+00 at (  3,  2, 17)
       Total Heat Release Rate:             76.215 kW
       Radiation Loss to Boundaries:        18.088 kW
 
       Time Step    8500   September  4, 2011  18:44:13
       ----------------------------------------------
       CPU/step:     0.901 s, Total CPU:      2.05 hr
       Time step:  0.00895 s, Total time:   100.22 s
       Max CFL number:  0.89E+00 at (  1,  1, 15)
       Max divergence:  0.46E+01 at (  4,  2,  5)
       Min divergence: -0.92E+00 at (  1,  1,  5)
       Max VN  number:  0.12E+00 at (  2,  2, 12)
       Total Heat Release Rate:             75.851 kW
       Radiation Loss to Boundaries:        19.326 kW
 
       Time Step    8600   September  4, 2011  18:45:43
       ----------------------------------------------
       CPU/step:     0.893 s, Total CPU:      2.07 hr
       Time step:  0.00881 s, Total time:   101.00 s
       Max CFL number:  0.84E+00 at (  2,  1, 23)
       Max divergence:  0.41E+01 at (  5,  1,  5)
       Min divergence: -0.13E+01 at (  2,  2, 20)
       Max VN  number:  0.13E+00 at (  4,  2, 23)
       Total Heat Release Rate:             77.444 kW
       Radiation Loss to Boundaries:        18.203 kW
 
       Time Step    8700   September  4, 2011  18:47:12
       ----------------------------------------------
       CPU/step:     0.896 s, Total CPU:      2.10 hr
       Time step:  0.00788 s, Total time:   101.86 s
       Max CFL number:  0.89E+00 at (  1,  0, 24)
       Max divergence:  0.40E+01 at (  5,  4,  5)
       Min divergence: -0.13E+01 at (  2,  2, 27)
       Max VN  number:  0.17E+00 at (  3,  2, 29)
       Total Heat Release Rate:             79.273 kW
       Radiation Loss to Boundaries:        18.381 kW
 
       Time Step    8800   September  4, 2011  18:48:42
       ----------------------------------------------
       CPU/step:     0.896 s, Total CPU:      2.12 hr
       Time step:  0.00782 s, Total time:   102.73 s
       Max CFL number:  0.86E+00 at (  1,  1, 17)
       Max divergence:  0.43E+01 at (  2,  5,  5)
       Min divergence: -0.14E+01 at (  4,  1, 22)
       Max VN  number:  0.11E+00 at (  2,  3, 29)
       Total Heat Release Rate:             80.082 kW
       Radiation Loss to Boundaries:        17.952 kW
 
       Time Step    8900   September  4, 2011  18:50:12
       ----------------------------------------------
       CPU/step:     0.895 s, Total CPU:      2.15 hr
       Time step:  0.00801 s, Total time:   103.60 s
       Max CFL number:  0.98E+00 at (  1,  1, 22)
       Max divergence:  0.40E+01 at (  3,  1,  5)
       Min divergence: -0.15E+01 at (  3,  1, 14)
       Max VN  number:  0.16E+00 at (  2,  1, 24)
       Total Heat Release Rate:             80.921 kW
       Radiation Loss to Boundaries:        18.295 kW
 
       Time Step    9000   September  4, 2011  18:51:41
       ----------------------------------------------
       CPU/step:     0.891 s, Total CPU:      2.17 hr
       Time step:  0.00921 s, Total time:   104.49 s
       Max CFL number:  0.97E+00 at (  0,  1, 18)
       Max divergence:  0.49E+01 at (  1,  3,  5)
       Min divergence: -0.13E+01 at (  2,  1, 22)
       Max VN  number:  0.19E+00 at (  2,  3, 25)
       Total Heat Release Rate:             79.347 kW
       Radiation Loss to Boundaries:        19.453 kW
 
       Time Step    9100   September  4, 2011  18:53:12
       ----------------------------------------------
       CPU/step:     0.900 s, Total CPU:      2.20 hr
       Time step:  0.01041 s, Total time:   105.34 s
       Max CFL number:  0.83E+00 at (  3,  1, 28)
       Max divergence:  0.41E+01 at (  4,  5,  5)
       Min divergence: -0.17E+01 at (  1,  2, 14)
       Max VN  number:  0.19E+00 at (  2,  3, 12)
       Total Heat Release Rate:             79.530 kW
       Radiation Loss to Boundaries:        20.455 kW
 
       Time Step    9200   September  4, 2011  18:54:42
       ----------------------------------------------
       CPU/step:     0.899 s, Total CPU:      2.22 hr
       Time step:  0.00836 s, Total time:   106.13 s
       Max CFL number:  0.95E+00 at (  2,  1, 28)
       Max divergence:  0.42E+01 at (  5,  4,  5)
       Min divergence: -0.13E+01 at (  4,  4, 10)
       Max VN  number:  0.13E+00 at (  2,  1, 28)
       Total Heat Release Rate:             81.820 kW
       Radiation Loss to Boundaries:        18.772 kW
 
       Time Step    9300   September  4, 2011  18:56:11
       ----------------------------------------------
       CPU/step:     0.891 s, Total CPU:      2.25 hr
       Time step:  0.00795 s, Total time:   107.00 s
       Max CFL number:  0.84E+00 at (  1,  1, 19)
       Max divergence:  0.44E+01 at (  5,  3,  5)
       Min divergence: -0.92E+00 at (  1,  4, 29)
       Max VN  number:  0.16E+00 at (  2,  3, 29)
       Total Heat Release Rate:             82.158 kW
       Radiation Loss to Boundaries:        21.259 kW
 
       Time Step    9400   September  4, 2011  18:57:41
       ----------------------------------------------
       CPU/step:     0.894 s, Total CPU:      2.27 hr
       Time step:  0.01015 s, Total time:   107.90 s
       Max CFL number:  0.84E+00 at (  1,  2, 21)
       Max divergence:  0.46E+01 at (  4,  1,  5)
       Min divergence: -0.11E+01 at (  1,  3, 15)
       Max VN  number:  0.18E+00 at (  3,  1, 29)
       Total Heat Release Rate:             81.868 kW
       Radiation Loss to Boundaries:        20.522 kW
 
       Time Step    9500   September  4, 2011  18:59:11
       ----------------------------------------------
       CPU/step:     0.895 s, Total CPU:      2.30 hr
       Time step:  0.01020 s, Total time:   108.74 s
       Max CFL number:  0.83E+00 at (  1,  1, 23)
       Max divergence:  0.48E+01 at (  4,  2,  5)
       Min divergence: -0.18E+01 at (  2,  1,  5)
       Max VN  number:  0.23E+00 at (  1,  2, 29)
       Total Heat Release Rate:             80.909 kW
       Radiation Loss to Boundaries:        20.725 kW
 
       Time Step    9600   September  4, 2011  19:00:41
       ----------------------------------------------
       CPU/step:     0.894 s, Total CPU:      2.32 hr
       Time step:  0.00831 s, Total time:   109.63 s
       Max CFL number:  0.89E+00 at (  1,  2, 23)
       Max divergence:  0.42E+01 at (  5,  3,  5)
       Min divergence: -0.13E+01 at (  1,  3, 24)
       Max VN  number:  0.16E+00 at (  2,  2, 21)
       Total Heat Release Rate:             84.809 kW
       Radiation Loss to Boundaries:        20.844 kW
 
       Time Step    9700   September  4, 2011  19:02:12
       ----------------------------------------------
       CPU/step:     0.902 s, Total CPU:      2.35 hr
       Time step:  0.00829 s, Total time:   110.48 s
       Max CFL number:  0.89E+00 at (  1,  1, 11)
       Max divergence:  0.43E+01 at (  5,  1,  5)
       Min divergence: -0.17E+01 at (  1,  4, 17)
       Max VN  number:  0.16E+00 at (  4,  1, 20)
       Total Heat Release Rate:             81.929 kW
       Radiation Loss to Boundaries:        20.123 kW
 
       Time Step    9800   September  4, 2011  19:03:42
       ----------------------------------------------
       CPU/step:     0.896 s, Total CPU:      2.37 hr
       Time step:  0.00847 s, Total time:   111.27 s
       Max CFL number:  0.86E+00 at (  1,  1, 18)
       Max divergence:  0.50E+01 at (  1,  3,  5)
       Min divergence: -0.11E+01 at (  2,  1, 25)
       Max VN  number:  0.13E+00 at (  3,  1, 26)
       Total Heat Release Rate:             88.597 kW
       Radiation Loss to Boundaries:        21.435 kW
 
       Time Step    9900   September  4, 2011  19:05:11
       ----------------------------------------------
       CPU/step:     0.894 s, Total CPU:      2.40 hr
       Time step:  0.00897 s, Total time:   112.15 s
       Max CFL number:  0.97E+00 at (  1,  3, 25)
       Max divergence:  0.41E+01 at (  5,  3,  5)
       Min divergence: -0.16E+01 at (  2,  2, 23)
       Max VN  number:  0.16E+00 at (  2,  1, 18)
       Total Heat Release Rate:             84.851 kW
       Radiation Loss to Boundaries:        20.041 kW
 
       Time Step   10000   September  4, 2011  19:06:41
       ----------------------------------------------
       CPU/step:     0.896 s, Total CPU:      2.42 hr
       Time step:  0.00835 s, Total time:   113.00 s
       Max CFL number:  0.90E+00 at (  1,  1, 24)
       Max divergence:  0.39E+01 at (  4,  1,  5)
       Min divergence: -0.12E+01 at (  1,  2, 23)
       Max VN  number:  0.15E+00 at (  4,  2, 29)
       Total Heat Release Rate:             87.267 kW
       Radiation Loss to Boundaries:        21.148 kW
 
       Time Step   10100   September  4, 2011  19:08:11
       ----------------------------------------------
       CPU/step:     0.895 s, Total CPU:      2.45 hr
       Time step:  0.00931 s, Total time:   113.84 s
       Max CFL number:  0.85E+00 at (  1,  1, 19)
       Max divergence:  0.47E+01 at (  4,  1,  5)
       Min divergence: -0.25E+01 at (  4,  1, 17)
       Max VN  number:  0.17E+00 at (  4,  1, 17)
       Total Heat Release Rate:             83.229 kW
       Radiation Loss to Boundaries:        22.166 kW
 
       Time Step   10200   September  4, 2011  19:09:40
       ----------------------------------------------
       CPU/step:     0.889 s, Total CPU:      2.47 hr
       Time step:  0.00975 s, Total time:   114.64 s
       Max CFL number:  0.87E+00 at (  2,  1, 27)
       Max divergence:  0.46E+01 at (  5,  3,  5)
       Min divergence: -0.14E+01 at (  5,  2, 11)
       Max VN  number:  0.18E+00 at (  4,  1, 29)
       Total Heat Release Rate:             84.583 kW
       Radiation Loss to Boundaries:        21.798 kW
 
       Time Step   10300   September  4, 2011  19:11:11
       ----------------------------------------------
       CPU/step:     0.899 s, Total CPU:      2.50 hr
       Time step:  0.00904 s, Total time:   115.46 s
       Max CFL number:  0.82E+00 at (  1,  1, 23)
       Max divergence:  0.48E+01 at (  5,  1,  5)
       Min divergence: -0.20E+01 at (  2,  1,  5)
       Max VN  number:  0.15E+00 at (  3,  3, 29)
       Total Heat Release Rate:             84.941 kW
       Radiation Loss to Boundaries:        21.599 kW
 
       Time Step   10400   September  4, 2011  19:12:40
       ----------------------------------------------
       CPU/step:     0.893 s, Total CPU:      2.52 hr
       Time step:  0.00750 s, Total time:   116.35 s
       Max CFL number:  0.86E+00 at (  1,  2, 23)
       Max divergence:  0.43E+01 at (  5,  2,  5)
       Min divergence: -0.15E+01 at (  3,  2,  9)
       Max VN  number:  0.17E+00 at (  5,  2, 28)
       Total Heat Release Rate:             84.935 kW
       Radiation Loss to Boundaries:        21.635 kW
 
       Time Step   10500   September  4, 2011  19:14:10
       ----------------------------------------------
       CPU/step:     0.894 s, Total CPU:      2.55 hr
       Time step:  0.00919 s, Total time:   117.19 s
       Max CFL number:  0.85E+00 at (  1,  1, 19)
       Max divergence:  0.46E+01 at (  1,  4,  5)
       Min divergence: -0.11E+01 at (  1,  2, 13)
       Max VN  number:  0.15E+00 at (  5,  4, 29)
       Total Heat Release Rate:             94.015 kW
       Radiation Loss to Boundaries:        24.129 kW
 
       Time Step   10600   September  4, 2011  19:15:39
       ----------------------------------------------
       CPU/step:     0.895 s, Total CPU:      2.57 hr
       Time step:  0.01055 s, Total time:   118.05 s
       Max CFL number:  0.89E+00 at (  1,  1, 14)
       Max divergence:  0.50E+01 at (  2,  4,  5)
       Min divergence: -0.25E+01 at (  4,  2, 17)
       Max VN  number:  0.23E+00 at (  4,  2, 16)
       Total Heat Release Rate:             92.423 kW
       Radiation Loss to Boundaries:        22.551 kW
 
       Time Step   10700   September  4, 2011  19:17:09
       ----------------------------------------------
       CPU/step:     0.901 s, Total CPU:      2.60 hr
       Time step:  0.00818 s, Total time:   118.96 s
       Max CFL number:  0.99E+00 at (  1,  1, 24)
       Max divergence:  0.42E+01 at (  2,  4,  5)
       Min divergence: -0.14E+01 at (  2,  4, 11)
       Max VN  number:  0.13E+00 at (  2,  4, 29)
       Total Heat Release Rate:             95.671 kW
       Radiation Loss to Boundaries:        23.522 kW
 
       Time Step   10800   September  4, 2011  19:18:39
       ----------------------------------------------
       CPU/step:     0.892 s, Total CPU:      2.62 hr
       Time step:  0.00935 s, Total time:   119.83 s
       Max CFL number:  0.93E+00 at (  1,  1, 16)
       Max divergence:  0.45E+01 at (  3,  1,  5)
       Min divergence: -0.16E+01 at (  2,  1, 15)
       Max VN  number:  0.17E+00 at (  2,  1, 17)
       Total Heat Release Rate:             99.236 kW
       Radiation Loss to Boundaries:        25.180 kW
 
       Time Step   10900   September  4, 2011  19:20:09
       ----------------------------------------------
       CPU/step:     0.897 s, Total CPU:      2.65 hr
       Time step:  0.00896 s, Total time:   120.70 s
       Max CFL number:  0.94E+00 at (  3,  1, 20)
       Max divergence:  0.47E+01 at (  2,  4,  5)
       Min divergence: -0.12E+01 at (  1,  1,  5)
       Max VN  number:  0.15E+00 at (  2,  2, 15)
       Total Heat Release Rate:             93.560 kW
       Radiation Loss to Boundaries:        23.945 kW
 
       Time Step   11000   September  4, 2011  19:21:38
       ----------------------------------------------
       CPU/step:     0.893 s, Total CPU:      2.67 hr
       Time step:  0.01023 s, Total time:   121.54 s
       Max CFL number:  0.91E+00 at (  2,  1, 17)
       Max divergence:  0.57E+01 at (  2,  4,  5)
       Min divergence: -0.16E+01 at (  4,  1, 14)
       Max VN  number:  0.19E+00 at (  4,  2, 14)
       Total Heat Release Rate:             98.185 kW
       Radiation Loss to Boundaries:        24.362 kW
 
       Time Step   11100   September  4, 2011  19:23:08
       ----------------------------------------------
       CPU/step:     0.892 s, Total CPU:      2.70 hr
       Time step:  0.00937 s, Total time:   122.38 s
       Max CFL number:  0.86E+00 at (  4,  2, 30)
       Max divergence:  0.48E+01 at (  4,  5,  5)
       Min divergence: -0.13E+01 at (  4,  3,  9)
       Max VN  number:  0.14E+00 at ( 11,  3, 29)
       Total Heat Release Rate:             98.151 kW
       Radiation Loss to Boundaries:        25.178 kW
 
       Time Step   11200   September  4, 2011  19:24:38
       ----------------------------------------------
       CPU/step:     0.898 s, Total CPU:      2.72 hr
       Time step:  0.00733 s, Total time:   123.16 s
       Max CFL number:  0.82E+00 at (  1,  1, 23)
       Max divergence:  0.41E+01 at (  5,  4,  5)
       Min divergence: -0.12E+01 at (  2,  4, 30)
       Max VN  number:  0.14E+00 at (  5,  4, 29)
       Total Heat Release Rate:             96.115 kW
       Radiation Loss to Boundaries:        24.843 kW
 
       Time Step   11300   September  4, 2011  19:26:07
       ----------------------------------------------
       CPU/step:     0.893 s, Total CPU:      2.75 hr
       Time step:  0.00663 s, Total time:   124.04 s
       Max CFL number:  0.91E+00 at (  1,  0, 22)
       Max divergence:  0.45E+01 at (  1,  4,  5)
       Min divergence: -0.12E+01 at (  3,  1, 23)
       Max VN  number:  0.15E+00 at (  2,  1, 29)
       Total Heat Release Rate:             95.309 kW
       Radiation Loss to Boundaries:        24.084 kW
 
       Time Step   11400   September  4, 2011  19:27:36
       ----------------------------------------------
       CPU/step:     0.892 s, Total CPU:      2.77 hr
       Time step:  0.00831 s, Total time:   124.90 s
       Max CFL number:  0.89E+00 at (  1,  2, 14)
       Max divergence:  0.47E+01 at (  3,  5,  5)
       Min divergence: -0.16E+01 at (  4,  1, 23)
       Max VN  number:  0.19E+00 at (  1,  2, 20)
       Total Heat Release Rate:             95.477 kW
       Radiation Loss to Boundaries:        24.670 kW
 
       Time Step   11500   September  4, 2011  19:29:05
       ----------------------------------------------
       CPU/step:     0.890 s, Total CPU:      2.80 hr
       Time step:  0.00903 s, Total time:   125.77 s
       Max CFL number:  0.81E+00 at (  2,  0, 16)
       Max divergence:  0.50E+01 at (  3,  5,  5)
       Min divergence: -0.11E+01 at (  2,  1, 18)
       Max VN  number:  0.16E+00 at ( 14, 15, 29)
       Total Heat Release Rate:             94.740 kW
       Radiation Loss to Boundaries:        24.905 kW
 
       Time Step   11600   September  4, 2011  19:30:34
       ----------------------------------------------
       CPU/step:     0.889 s, Total CPU:      2.82 hr
       Time step:  0.00937 s, Total time:   126.58 s
       Max CFL number:  0.87E+00 at (  1,  1, 12)
       Max divergence:  0.49E+01 at (  4,  1,  5)
       Min divergence: -0.16E+01 at (  1,  1,  5)
       Max VN  number:  0.18E+00 at (  2,  1, 13)
       Total Heat Release Rate:             98.987 kW
       Radiation Loss to Boundaries:        25.231 kW
 
       Time Step   11700   September  4, 2011  19:32:04
       ----------------------------------------------
       CPU/step:     0.892 s, Total CPU:      2.84 hr
       Time step:  0.00680 s, Total time:   127.40 s
       Max CFL number:  0.88E+00 at (  5,  1, 27)
       Max divergence:  0.49E+01 at (  5,  1,  5)
       Min divergence: -0.16E+01 at (  4,  4, 11)
       Max VN  number:  0.14E+00 at (  5,  1, 29)
       Total Heat Release Rate:             99.704 kW
       Radiation Loss to Boundaries:        24.365 kW
 
       Time Step   11800   September  4, 2011  19:33:33
       ----------------------------------------------
       CPU/step:     0.895 s, Total CPU:      2.87 hr
       Time step:  0.00734 s, Total time:   128.24 s
       Max CFL number:  0.85E+00 at (  1,  1, 19)
       Max divergence:  0.45E+01 at (  5,  1,  5)
       Min divergence: -0.13E+01 at (  3,  3, 12)
       Max VN  number:  0.18E+00 at (  3,  2, 29)
       Total Heat Release Rate:             94.439 kW
       Radiation Loss to Boundaries:        25.368 kW
 
       Time Step   11900   September  4, 2011  19:35:02
       ----------------------------------------------
       CPU/step:     0.889 s, Total CPU:      2.89 hr
       Time step:  0.00741 s, Total time:   129.07 s
       Max CFL number:  0.85E+00 at (  5,  3, 30)
       Max divergence:  0.46E+01 at (  4,  5,  5)
       Min divergence: -0.11E+01 at (  1,  3, 28)
       Max VN  number:  0.15E+00 at (  1,  3, 28)
       Total Heat Release Rate:             99.882 kW
       Radiation Loss to Boundaries:        26.995 kW
 
       Time Step   12000   September  4, 2011  19:36:31
       ----------------------------------------------
       CPU/step:     0.890 s, Total CPU:      2.92 hr
       Time step:  0.00738 s, Total time:   129.90 s
       Max CFL number:  0.96E+00 at (  2,  1, 23)
       Max divergence:  0.56E+01 at (  3,  5,  5)
       Min divergence: -0.16E+01 at (  1,  1,  5)
       Max VN  number:  0.13E+00 at (  9,  1, 29)
       Total Heat Release Rate:            100.517 kW
       Radiation Loss to Boundaries:        26.747 kW
 
       Time Step   12100   September  4, 2011  19:37:59
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      2.94 hr
       Time step:  0.00816 s, Total time:   130.71 s
       Max CFL number:  0.86E+00 at (  1,  1, 24)
       Max divergence:  0.46E+01 at (  5,  3,  5)
       Min divergence: -0.15E+01 at (  1,  1,  5)
       Max VN  number:  0.17E+00 at (  4,  2, 28)
       Total Heat Release Rate:             96.613 kW
       Radiation Loss to Boundaries:        26.859 kW
 
       Time Step   12200   September  4, 2011  19:39:23
       ----------------------------------------------
       CPU/step:     0.844 s, Total CPU:      2.97 hr
       Time step:  0.00778 s, Total time:   131.57 s
       Max CFL number:  0.89E+00 at (  3,  1, 29)
       Max divergence:  0.47E+01 at (  5,  3,  5)
       Min divergence: -0.13E+01 at (  1,  1,  6)
       Max VN  number:  0.15E+00 at (  1,  3, 14)
       Total Heat Release Rate:             99.496 kW
       Radiation Loss to Boundaries:        25.316 kW
 
       Time Step   12300   September  4, 2011  19:40:48
       ----------------------------------------------
       CPU/step:     0.847 s, Total CPU:      2.99 hr
       Time step:  0.00808 s, Total time:   132.43 s
       Max CFL number:  0.90E+00 at (  1,  1, 21)
       Max divergence:  0.49E+01 at (  1,  4,  5)
       Min divergence: -0.15E+01 at (  2,  3, 12)
       Max VN  number:  0.18E+00 at (  5,  1, 29)
       Total Heat Release Rate:            102.710 kW
       Radiation Loss to Boundaries:        25.816 kW
 
       Time Step   12400   September  4, 2011  19:42:13
       ----------------------------------------------
       CPU/step:     0.852 s, Total CPU:      3.01 hr
       Time step:  0.00806 s, Total time:   133.27 s
       Max CFL number:  0.89E+00 at (  2,  1, 24)
       Max divergence:  0.53E+01 at (  2,  4,  5)
       Min divergence: -0.16E+01 at (  3,  1, 22)
       Max VN  number:  0.18E+00 at (  2,  1, 29)
       Total Heat Release Rate:            108.018 kW
       Radiation Loss to Boundaries:        28.960 kW
 
       Time Step   12500   September  4, 2011  19:43:38
       ----------------------------------------------
       CPU/step:     0.850 s, Total CPU:      3.04 hr
       Time step:  0.00760 s, Total time:   134.05 s
       Max CFL number:  0.93E+00 at (  1,  1, 15)
       Max divergence:  0.46E+01 at (  5,  4,  5)
       Min divergence: -0.12E+01 at (  2,  1, 25)
       Max VN  number:  0.17E+00 at (  1,  2, 21)
       Total Heat Release Rate:            109.640 kW
       Radiation Loss to Boundaries:        29.819 kW
 
       Time Step   12600   September  4, 2011  19:45:03
       ----------------------------------------------
       CPU/step:     0.849 s, Total CPU:      3.06 hr
       Time step:  0.00748 s, Total time:   134.84 s
       Max CFL number:  0.95E+00 at (  1,  1, 15)
       Max divergence:  0.47E+01 at (  5,  4,  5)
       Min divergence: -0.12E+01 at (  2,  4, 23)
       Max VN  number:  0.15E+00 at (  1,  3, 22)
       Total Heat Release Rate:            105.599 kW
       Radiation Loss to Boundaries:        27.407 kW
 
       Time Step   12700   September  4, 2011  19:46:28
       ----------------------------------------------
       CPU/step:     0.853 s, Total CPU:      3.08 hr
       Time step:  0.00715 s, Total time:   135.60 s
       Max CFL number:  0.86E+00 at (  1,  1, 21)
       Max divergence:  0.50E+01 at (  4,  1,  5)
       Min divergence: -0.13E+01 at (  1,  2,  5)
       Max VN  number:  0.12E+00 at (  4,  1, 29)
       Total Heat Release Rate:            107.858 kW
       Radiation Loss to Boundaries:        28.620 kW
 
       Time Step   12800   September  4, 2011  19:47:53
       ----------------------------------------------
       CPU/step:     0.841 s, Total CPU:      3.11 hr
       Time step:  0.01047 s, Total time:   136.43 s
       Max CFL number:  0.92E+00 at (  6,  2, 30)
       Max divergence:  0.58E+01 at (  4,  1,  5)
       Min divergence: -0.19E+01 at (  3,  2, 12)
       Max VN  number:  0.20E+00 at (  3,  2, 14)
       Total Heat Release Rate:            103.514 kW
       Radiation Loss to Boundaries:        30.813 kW
 
       Time Step   12900   September  4, 2011  19:49:18
       ----------------------------------------------
       CPU/step:     0.853 s, Total CPU:      3.13 hr
       Time step:  0.00870 s, Total time:   137.16 s
       Max CFL number:  0.88E+00 at (  1,  1, 20)
       Max divergence:  0.46E+01 at (  5,  4,  5)
       Min divergence: -0.12E+01 at (  1,  1,  5)
       Max VN  number:  0.18E+00 at (  1,  2, 29)
       Total Heat Release Rate:            102.369 kW
       Radiation Loss to Boundaries:        28.611 kW
 
       Time Step   13000   September  4, 2011  19:50:37
       ----------------------------------------------
       CPU/step:     0.786 s, Total CPU:      3.15 hr
       Time step:  0.00744 s, Total time:   137.92 s
       Max CFL number:  0.90E+00 at (  2,  1, 27)
       Max divergence:  0.53E+01 at (  5,  5,  5)
       Min divergence: -0.11E+01 at (  3,  7, 29)
       Max VN  number:  0.14E+00 at (  2,  1, 28)
       Total Heat Release Rate:            102.715 kW
       Radiation Loss to Boundaries:        28.718 kW
 
       Time Step   13100   September  4, 2011  19:51:54
       ----------------------------------------------
       CPU/step:     0.772 s, Total CPU:      3.18 hr
       Time step:  0.00862 s, Total time:   138.80 s
       Max CFL number:  0.91E+00 at (  1,  1, 15)
       Max divergence:  0.59E+01 at (  4,  2,  5)
       Min divergence: -0.13E+01 at (  4,  3, 13)
       Max VN  number:  0.14E+00 at (  4,  2, 29)
       Total Heat Release Rate:            112.942 kW
       Radiation Loss to Boundaries:        32.947 kW
 
       Time Step   13200   September  4, 2011  19:53:11
       ----------------------------------------------
       CPU/step:     0.766 s, Total CPU:      3.20 hr
       Time step:  0.00945 s, Total time:   139.56 s
       Max CFL number:  0.82E+00 at (  1,  2, 17)
       Max divergence:  0.55E+01 at (  5,  3,  5)
       Min divergence: -0.16E+01 at (  2,  1,  5)
       Max VN  number:  0.18E+00 at (  1,  3, 21)
       Total Heat Release Rate:            106.706 kW
       Radiation Loss to Boundaries:        29.844 kW
 
       Time Step   13300   September  4, 2011  19:54:29
       ----------------------------------------------
       CPU/step:     0.777 s, Total CPU:      3.22 hr
       Time step:  0.00716 s, Total time:   140.36 s
       Max CFL number:  0.91E+00 at (  1,  1, 26)
       Max divergence:  0.50E+01 at (  2,  4,  5)
       Min divergence: -0.16E+01 at (  1,  2,  5)
       Max VN  number:  0.15E+00 at (  1,  2, 28)
       Total Heat Release Rate:            106.355 kW
       Radiation Loss to Boundaries:        29.465 kW
 
       Time Step   13400   September  4, 2011  19:55:43
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      3.24 hr
       Time step:  0.00663 s, Total time:   141.17 s
       Max CFL number:  0.84E+00 at (  2,  1, 17)
       Max divergence:  0.55E+01 at (  5,  4,  5)
       Min divergence: -0.19E+01 at (  2,  1, 24)
       Max VN  number:  0.15E+00 at (  2,  2, 29)
       Total Heat Release Rate:            112.272 kW
       Radiation Loss to Boundaries:        29.192 kW
 
       Time Step   13500   September  4, 2011  19:56:57
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      3.26 hr
       Time step:  0.00670 s, Total time:   141.96 s
       Max CFL number:  0.90E+00 at (  1,  2, 16)
       Max divergence:  0.46E+01 at (  4,  1,  5)
       Min divergence: -0.17E+01 at (  3,  5, 23)
       Max VN  number:  0.12E+00 at (  1,  2, 16)
       Total Heat Release Rate:            111.204 kW
       Radiation Loss to Boundaries:        30.188 kW
 
       Time Step   13600   September  4, 2011  19:58:09
       ----------------------------------------------
       CPU/step:     0.719 s, Total CPU:      3.28 hr
       Time step:  0.00744 s, Total time:   142.68 s
       Max CFL number:  0.91E+00 at (  1,  1, 19)
       Max divergence:  0.61E+01 at (  3,  2,  5)
       Min divergence: -0.17E+01 at (  2,  3, 15)
       Max VN  number:  0.24E+00 at (  1,  2, 27)
       Total Heat Release Rate:            112.047 kW
       Radiation Loss to Boundaries:        31.595 kW
 
       Time Step   13700   September  4, 2011  19:59:21
       ----------------------------------------------
       CPU/step:     0.716 s, Total CPU:      3.30 hr
       Time step:  0.00905 s, Total time:   143.47 s
       Max CFL number:  0.89E+00 at (  1,  4, 18)
       Max divergence:  0.57E+01 at (  4,  2,  5)
       Min divergence: -0.22E+01 at (  2,  1, 13)
       Max VN  number:  0.17E+00 at (  2,  1, 13)
       Total Heat Release Rate:            107.171 kW
       Radiation Loss to Boundaries:        32.602 kW
 
       Time Step   13800   September  4, 2011  20:00:34
       ----------------------------------------------
       CPU/step:     0.734 s, Total CPU:      3.32 hr
       Time step:  0.00836 s, Total time:   144.25 s
       Max CFL number:  0.88E+00 at (  0,  1, 25)
       Max divergence:  0.54E+01 at (  4,  5,  5)
       Min divergence: -0.14E+01 at (  3,  4, 13)
       Max VN  number:  0.15E+00 at (  3,  5, 29)
       Total Heat Release Rate:            112.369 kW
       Radiation Loss to Boundaries:        31.031 kW
 
       Time Step   13900   September  4, 2011  20:01:48
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      3.34 hr
       Time step:  0.00757 s, Total time:   145.07 s
       Max CFL number:  0.84E+00 at (  1,  1, 23)
       Max divergence:  0.49E+01 at (  4,  2,  5)
       Min divergence: -0.13E+01 at (  3,  3, 13)
       Max VN  number:  0.13E+00 at (  3,  1, 29)
       Total Heat Release Rate:            109.398 kW
       Radiation Loss to Boundaries:        31.397 kW
 
       Time Step   14000   September  4, 2011  20:03:01
       ----------------------------------------------
       CPU/step:     0.727 s, Total CPU:      3.36 hr
       Time step:  0.00777 s, Total time:   145.89 s
       Max CFL number:  0.85E+00 at (  1,  2, 24)
       Max divergence:  0.53E+01 at (  4,  2,  5)
       Min divergence: -0.15E+01 at (  1,  1,  5)
       Max VN  number:  0.16E+00 at (  1,  8, 29)
       Total Heat Release Rate:            114.341 kW
       Radiation Loss to Boundaries:        31.602 kW
 
       Time Step   14100   September  4, 2011  20:04:12
       ----------------------------------------------
       CPU/step:     0.712 s, Total CPU:      3.38 hr
       Time step:  0.00788 s, Total time:   146.72 s
       Max CFL number:  0.92E+00 at (  1,  1, 17)
       Max divergence:  0.58E+01 at (  2,  4,  5)
       Min divergence: -0.14E+01 at (  1,  1,  5)
       Max VN  number:  0.14E+00 at (  1,  2, 22)
       Total Heat Release Rate:            111.013 kW
       Radiation Loss to Boundaries:        31.267 kW
 
       Time Step   14200   September  4, 2011  20:05:25
       ----------------------------------------------
       CPU/step:     0.733 s, Total CPU:      3.40 hr
       Time step:  0.00769 s, Total time:   147.48 s
       Max CFL number:  0.77E+00 at (  1,  1, 18)
       Max divergence:  0.61E+01 at (  5,  1,  5)
       Min divergence: -0.14E+01 at (  2,  2,  5)
       Max VN  number:  0.18E+00 at (  2,  1, 28)
       Total Heat Release Rate:            101.615 kW
       Radiation Loss to Boundaries:        31.026 kW
 
       Time Step   14300   September  4, 2011  20:06:40
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      3.42 hr
       Time step:  0.00780 s, Total time:   148.29 s
       Max CFL number:  0.86E+00 at (  1,  1, 22)
       Max divergence:  0.54E+01 at (  5,  4,  5)
       Min divergence: -0.12E+01 at (  1,  1,  5)
       Max VN  number:  0.16E+00 at (  3,  3, 29)
       Total Heat Release Rate:            111.703 kW
       Radiation Loss to Boundaries:        33.367 kW
 
       Time Step   14400   September  4, 2011  20:07:54
       ----------------------------------------------
       CPU/step:     0.740 s, Total CPU:      3.44 hr
       Time step:  0.00811 s, Total time:   149.11 s
       Max CFL number:  0.86E+00 at (  3,  1, 18)
       Max divergence:  0.55E+01 at (  1,  4,  5)
       Min divergence: -0.21E+01 at (  4,  1, 19)
       Max VN  number:  0.16E+00 at (  4,  1, 18)
       Total Heat Release Rate:            114.195 kW
       Radiation Loss to Boundaries:        30.987 kW
 
       Time Step   14500   September  4, 2011  20:09:08
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      3.46 hr
       Time step:  0.00911 s, Total time:   149.88 s
       Max CFL number:  0.99E+00 at (  4,  1, 21)
       Max divergence:  0.50E+01 at (  1,  5,  5)
       Min divergence: -0.12E+01 at (  4,  1, 23)
       Max VN  number:  0.17E+00 at (  3,  2, 19)
       Total Heat Release Rate:            111.253 kW
       Radiation Loss to Boundaries:        31.744 kW
 
       Time Step   14600   September  4, 2011  20:10:23
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      3.48 hr
       Time step:  0.00756 s, Total time:   150.69 s
       Max CFL number:  0.10E+01 at (  1,  1, 19)
       Max divergence:  0.51E+01 at (  1,  4,  5)
       Min divergence: -0.19E+01 at (  2,  1, 23)
       Max VN  number:  0.16E+00 at (  2,  1, 23)
       Total Heat Release Rate:            118.947 kW
       Radiation Loss to Boundaries:        34.393 kW
 
       Time Step   14700   September  4, 2011  20:11:37
       ----------------------------------------------
       CPU/step:     0.740 s, Total CPU:      3.50 hr
       Time step:  0.00950 s, Total time:   151.47 s
       Max CFL number:  0.95E+00 at (  2,  1, 15)
       Max divergence:  0.51E+01 at (  4,  3,  5)
       Min divergence: -0.12E+01 at (  1,  1,  5)
       Max VN  number:  0.17E+00 at (  3,  5, 29)
       Total Heat Release Rate:            120.041 kW
       Radiation Loss to Boundaries:        36.235 kW
 
       Time Step   14800   September  4, 2011  20:12:51
       ----------------------------------------------
       CPU/step:     0.745 s, Total CPU:      3.52 hr
       Time step:  0.00901 s, Total time:   152.19 s
       Max CFL number:  0.88E+00 at (  2,  1, 23)
       Max divergence:  0.55E+01 at (  1,  4,  5)
       Min divergence: -0.17E+01 at (  2,  3, 12)
       Max VN  number:  0.14E+00 at (  7,  2, 29)
       Total Heat Release Rate:            113.299 kW
       Radiation Loss to Boundaries:        33.401 kW
 
       Time Step   14900   September  4, 2011  20:14:06
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      3.54 hr
       Time step:  0.00833 s, Total time:   153.02 s
       Max CFL number:  0.89E+00 at (  1,  2, 21)
       Max divergence:  0.62E+01 at (  5,  1,  5)
       Min divergence: -0.13E+01 at (  2,  2, 16)
       Max VN  number:  0.16E+00 at (  2, 12, 30)
       Total Heat Release Rate:            126.847 kW
       Radiation Loss to Boundaries:        36.393 kW
 
       Time Step   15000   September  4, 2011  20:15:20
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      3.57 hr
       Time step:  0.00869 s, Total time:   153.80 s
       Max CFL number:  0.89E+00 at (  3,  1, 24)
       Max divergence:  0.65E+01 at (  3,  5,  5)
       Min divergence: -0.17E+01 at (  2,  3, 10)
       Max VN  number:  0.18E+00 at (  3,  1, 29)
       Total Heat Release Rate:            103.350 kW
       Radiation Loss to Boundaries:        34.152 kW
 
       Time Step   15100   September  4, 2011  20:16:35
       ----------------------------------------------
       CPU/step:     0.748 s, Total CPU:      3.59 hr
       Time step:  0.00741 s, Total time:   154.58 s
       Max CFL number:  0.84E+00 at (  6,  4, 30)
       Max divergence:  0.53E+01 at (  1,  5,  5)
       Min divergence: -0.21E+01 at (  2,  1,  5)
       Max VN  number:  0.16E+00 at (  7,  2, 29)
       Total Heat Release Rate:            108.067 kW
       Radiation Loss to Boundaries:        33.651 kW
 
       Time Step   15200   September  4, 2011  20:17:50
       ----------------------------------------------
       CPU/step:     0.748 s, Total CPU:      3.61 hr
       Time step:  0.00529 s, Total time:   155.37 s
       Max CFL number:  0.82E+00 at (  1,  1, 26)
       Max divergence:  0.52E+01 at (  5,  3,  5)
       Min divergence: -0.17E+01 at (  1,  2,  5)
       Max VN  number:  0.20E+00 at (  1,  2, 26)
       Total Heat Release Rate:            117.464 kW
       Radiation Loss to Boundaries:        34.481 kW
 
       Time Step   15300   September  4, 2011  20:19:04
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      3.63 hr
       Time step:  0.00817 s, Total time:   156.15 s
       Max CFL number:  0.94E+00 at (  1,  1, 17)
       Max divergence:  0.55E+01 at (  4,  2,  5)
       Min divergence: -0.19E+01 at (  1,  1,  5)
       Max VN  number:  0.20E+00 at (  1,  2, 26)
       Total Heat Release Rate:            123.547 kW
       Radiation Loss to Boundaries:        35.990 kW
 
       Time Step   15400   September  4, 2011  20:20:19
       ----------------------------------------------
       CPU/step:     0.751 s, Total CPU:      3.65 hr
       Time step:  0.00616 s, Total time:   156.83 s
       Max CFL number:  0.90E+00 at (  1,  1, 18)
       Max divergence:  0.54E+01 at (  5,  4,  5)
       Min divergence: -0.14E+01 at (  2,  1, 16)
       Max VN  number:  0.16E+00 at (  3,  2, 29)
       Total Heat Release Rate:            131.549 kW
       Radiation Loss to Boundaries:        36.379 kW
 
       Time Step   15500   September  4, 2011  20:21:33
       ----------------------------------------------
       CPU/step:     0.740 s, Total CPU:      3.67 hr
       Time step:  0.00718 s, Total time:   157.57 s
       Max CFL number:  0.82E+00 at (  1,  1, 21)
       Max divergence:  0.55E+01 at (  5,  3,  5)
       Min divergence: -0.14E+01 at (  2,  1,  5)
       Max VN  number:  0.12E+00 at (  2,  1, 27)
       Total Heat Release Rate:            114.927 kW
       Radiation Loss to Boundaries:        34.316 kW
 
       Time Step   15600   September  4, 2011  20:22:47
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      3.69 hr
       Time step:  0.00912 s, Total time:   158.43 s
       Max CFL number:  0.98E+00 at (  1,  2, 17)
       Max divergence:  0.56E+01 at (  1,  4,  5)
       Min divergence: -0.19E+01 at (  1,  2, 23)
       Max VN  number:  0.20E+00 at (  2,  3, 17)
       Total Heat Release Rate:            125.278 kW
       Radiation Loss to Boundaries:        36.898 kW
 
       Time Step   15700   September  4, 2011  20:24:02
       ----------------------------------------------
       CPU/step:     0.745 s, Total CPU:      3.71 hr
       Time step:  0.00879 s, Total time:   159.11 s
       Max CFL number:  0.93E+00 at (  1,  1, 22)
       Max divergence:  0.56E+01 at (  5,  4,  5)
       Min divergence: -0.21E+01 at (  3,  2, 11)
       Max VN  number:  0.15E+00 at (  3,  4, 29)
       Total Heat Release Rate:            126.509 kW
       Radiation Loss to Boundaries:        37.069 kW
 
       Time Step   15800   September  4, 2011  20:25:16
       ----------------------------------------------
       CPU/step:     0.734 s, Total CPU:      3.73 hr
       Time step:  0.00672 s, Total time:   159.87 s
       Max CFL number:  0.87E+00 at (  1,  1, 23)
       Max divergence:  0.49E+01 at (  1,  5,  5)
       Min divergence: -0.21E+01 at (  2,  2,  5)
       Max VN  number:  0.13E+00 at (  2,  1, 29)
       Total Heat Release Rate:            113.946 kW
       Radiation Loss to Boundaries:        35.553 kW
 
       Time Step   15900   September  4, 2011  20:26:32
       ----------------------------------------------
       CPU/step:     0.766 s, Total CPU:      3.75 hr
       Time step:  0.00727 s, Total time:   160.71 s
       Max CFL number:  0.91E+00 at (  4,  1, 25)
       Max divergence:  0.60E+01 at (  1,  3,  5)
       Min divergence: -0.15E+01 at (  4,  2, 25)
       Max VN  number:  0.20E+00 at (  1,  2, 27)
       Total Heat Release Rate:            128.920 kW
       Radiation Loss to Boundaries:        34.813 kW
 
       Time Step   16000   September  4, 2011  20:27:50
       ----------------------------------------------
       CPU/step:     0.781 s, Total CPU:      3.77 hr
       Time step:  0.00848 s, Total time:   161.57 s
       Max CFL number:  0.97E+00 at (  2,  1, 14)
       Max divergence:  0.53E+01 at (  1,  4,  5)
       Min divergence: -0.16E+01 at (  4,  2, 25)
       Max VN  number:  0.20E+00 at (  2,  2, 15)
       Total Heat Release Rate:            134.450 kW
       Radiation Loss to Boundaries:        39.068 kW
 
       Time Step   16100   September  4, 2011  20:29:08
       ----------------------------------------------
       CPU/step:     0.756 s, Total CPU:      3.79 hr
       Time step:  0.00969 s, Total time:   162.29 s
       Max CFL number:  0.99E+00 at (  1,  1, 14)
       Max divergence:  0.72E+01 at (  4,  1,  5)
       Min divergence: -0.15E+01 at (  2,  2, 15)
       Max VN  number:  0.20E+00 at (  4,  2, 29)
       Total Heat Release Rate:            130.835 kW
       Radiation Loss to Boundaries:        40.184 kW
 
       Time Step   16200   September  4, 2011  20:30:22
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      3.82 hr
       Time step:  0.00745 s, Total time:   162.99 s
       Max CFL number:  0.81E+00 at (  1,  1, 22)
       Max divergence:  0.55E+01 at (  1,  3,  5)
       Min divergence: -0.14E+01 at (  2,  3, 13)
       Max VN  number:  0.12E+00 at (  2,  4, 29)
       Total Heat Release Rate:            129.485 kW
       Radiation Loss to Boundaries:        38.329 kW
 
       Time Step   16300   September  4, 2011  20:31:33
       ----------------------------------------------
       CPU/step:     0.708 s, Total CPU:      3.83 hr
       Time step:  0.00680 s, Total time:   163.84 s
       Max CFL number:  0.85E+00 at (  1,  1, 24)
       Max divergence:  0.67E+01 at (  5,  1,  5)
       Min divergence: -0.12E+01 at (  1,  2, 22)
       Max VN  number:  0.22E+00 at (  2,  2, 27)
       Total Heat Release Rate:            133.915 kW
       Radiation Loss to Boundaries:        39.655 kW
 
       Time Step   16400   September  4, 2011  20:32:44
       ----------------------------------------------
       CPU/step:     0.707 s, Total CPU:      3.85 hr
       Time step:  0.00932 s, Total time:   164.64 s
       Max CFL number:  0.87E+00 at (  4,  5, 30)
       Max divergence:  0.62E+01 at (  3,  4,  5)
       Min divergence: -0.14E+01 at (  2,  1,  5)
       Max VN  number:  0.18E+00 at (  5,  2, 29)
       Total Heat Release Rate:            121.901 kW
       Radiation Loss to Boundaries:        36.175 kW
 
       Time Step   16500   September  4, 2011  20:33:55
       ----------------------------------------------
       CPU/step:     0.708 s, Total CPU:      3.87 hr
       Time step:  0.00918 s, Total time:   165.44 s
       Max CFL number:  0.88E+00 at (  2,  1, 20)
       Max divergence:  0.56E+01 at (  4,  5,  5)
       Min divergence: -0.15E+01 at (  2,  3, 11)
       Max VN  number:  0.15E+00 at (  4,  2, 29)
       Total Heat Release Rate:            123.177 kW
       Radiation Loss to Boundaries:        37.996 kW
 
       Time Step   16600   September  4, 2011  20:35:06
       ----------------------------------------------
       CPU/step:     0.715 s, Total CPU:      3.89 hr
       Time step:  0.00738 s, Total time:   166.21 s
       Max CFL number:  0.83E+00 at (  1,  1, 27)
       Max divergence:  0.59E+01 at (  1,  5,  5)
       Min divergence: -0.14E+01 at (  3,  2, 13)
       Max VN  number:  0.13E+00 at (  3,  1, 13)
       Total Heat Release Rate:            136.521 kW
       Radiation Loss to Boundaries:        39.452 kW
 
       Time Step   16700   September  4, 2011  20:36:17
       ----------------------------------------------
       CPU/step:     0.711 s, Total CPU:      3.91 hr
       Time step:  0.00649 s, Total time:   167.00 s
       Max CFL number:  0.84E+00 at (  1,  2, 22)
       Max divergence:  0.65E+01 at (  5,  3,  5)
       Min divergence: -0.15E+01 at (  1,  1,  5)
       Max VN  number:  0.14E+00 at (  2,  3, 28)
       Total Heat Release Rate:            131.686 kW
       Radiation Loss to Boundaries:        40.262 kW
 
       Time Step   16800   September  4, 2011  20:37:28
       ----------------------------------------------
       CPU/step:     0.706 s, Total CPU:      3.93 hr
       Time step:  0.00706 s, Total time:   167.74 s
       Max CFL number:  0.94E+00 at (  1,  1, 26)
       Max divergence:  0.66E+01 at (  5,  2,  5)
       Min divergence: -0.13E+01 at (  1,  1,  5)
       Max VN  number:  0.16E+00 at (  3,  2, 29)
       Total Heat Release Rate:            128.183 kW
       Radiation Loss to Boundaries:        40.095 kW
 
       Time Step   16900   September  4, 2011  20:38:39
       ----------------------------------------------
       CPU/step:     0.710 s, Total CPU:      3.95 hr
       Time step:  0.00741 s, Total time:   168.50 s
       Max CFL number:  0.88E+00 at (  1,  1, 24)
       Max divergence:  0.64E+01 at (  2,  5,  5)
       Min divergence: -0.15E+01 at (  1,  2,  5)
       Max VN  number:  0.13E+00 at (  9,  3, 29)
       Total Heat Release Rate:            127.157 kW
       Radiation Loss to Boundaries:        40.504 kW
 
       Time Step   17000   September  4, 2011  20:39:50
       ----------------------------------------------
       CPU/step:     0.708 s, Total CPU:      3.97 hr
       Time step:  0.00750 s, Total time:   169.27 s
       Max CFL number:  0.90E+00 at (  2,  1, 18)
       Max divergence:  0.55E+01 at (  4,  4,  5)
       Min divergence: -0.17E+01 at (  3,  1, 20)
       Max VN  number:  0.16E+00 at (  3,  1, 19)
       Total Heat Release Rate:            132.236 kW
       Radiation Loss to Boundaries:        39.570 kW
 
       Time Step   17100   September  4, 2011  20:41:01
       ----------------------------------------------
       CPU/step:     0.707 s, Total CPU:      3.99 hr
       Time step:  0.00794 s, Total time:   169.98 s
       Max CFL number:  0.86E+00 at (  1,  1, 23)
       Max divergence:  0.72E+01 at (  4,  1,  5)
       Min divergence: -0.16E+01 at (  4,  2, 11)
       Max VN  number:  0.12E+00 at (  3,  1, 13)
       Total Heat Release Rate:            147.422 kW
       Radiation Loss to Boundaries:        43.167 kW
 
       Time Step   17200   September  4, 2011  20:42:12
       ----------------------------------------------
       CPU/step:     0.712 s, Total CPU:      4.01 hr
       Time step:  0.00692 s, Total time:   170.80 s
       Max CFL number:  0.87E+00 at (  1,  2, 24)
       Max divergence:  0.56E+01 at (  2,  4,  5)
       Min divergence: -0.95E+00 at (  1,  1,  5)
       Max VN  number:  0.12E+00 at (  1,  2, 24)
       Total Heat Release Rate:            152.347 kW
       Radiation Loss to Boundaries:        44.472 kW
 
       Time Step   17300   September  4, 2011  20:43:23
       ----------------------------------------------
       CPU/step:     0.707 s, Total CPU:      4.03 hr
       Time step:  0.00800 s, Total time:   171.53 s
       Max CFL number:  0.82E+00 at (  1,  2, 23)
       Max divergence:  0.64E+01 at (  1,  4,  5)
       Min divergence: -0.22E+01 at (  2,  2, 19)
       Max VN  number:  0.16E+00 at (  1,  2, 29)
       Total Heat Release Rate:            147.357 kW
       Radiation Loss to Boundaries:        44.851 kW
 
       Time Step   17400   September  4, 2011  20:44:33
       ----------------------------------------------
       CPU/step:     0.705 s, Total CPU:      4.05 hr
       Time step:  0.00869 s, Total time:   172.33 s
       Max CFL number:  0.88E+00 at (  1,  1, 18)
       Max divergence:  0.66E+01 at (  5,  1,  5)
       Min divergence: -0.15E+01 at (  2,  5, 10)
       Max VN  number:  0.18E+00 at ( 11,  2, 29)
       Total Heat Release Rate:            130.088 kW
       Radiation Loss to Boundaries:        41.272 kW
 
       Time Step   17500   September  4, 2011  20:45:45
       ----------------------------------------------
       CPU/step:     0.713 s, Total CPU:      4.07 hr
       Time step:  0.00747 s, Total time:   173.09 s
       Max CFL number:  0.88E+00 at (  3,  5, 30)
       Max divergence:  0.57E+01 at (  3,  4,  5)
       Min divergence: -0.20E+01 at (  3,  2,  5)
       Max VN  number:  0.18E+00 at (  2,  5, 29)
       Total Heat Release Rate:            131.580 kW
       Radiation Loss to Boundaries:        41.427 kW
 
       Time Step   17600   September  4, 2011  20:46:56
       ----------------------------------------------
       CPU/step:     0.711 s, Total CPU:      4.09 hr
       Time step:  0.00719 s, Total time:   173.90 s
       Max CFL number:  0.86E+00 at (  1,  1, 25)
       Max divergence:  0.57E+01 at (  5,  2,  5)
       Min divergence: -0.13E+01 at (  6,  2, 29)
       Max VN  number:  0.18E+00 at (  3,  2, 29)
       Total Heat Release Rate:            136.457 kW
       Radiation Loss to Boundaries:        42.497 kW
 
       Time Step   17700   September  4, 2011  20:48:07
       ----------------------------------------------
       CPU/step:     0.706 s, Total CPU:      4.11 hr
       Time step:  0.00750 s, Total time:   174.72 s
       Max CFL number:  0.85E+00 at (  1,  1, 13)
       Max divergence:  0.55E+01 at (  5,  2,  5)
       Min divergence: -0.24E+01 at (  3,  2, 20)
       Max VN  number:  0.18E+00 at (  3,  2, 20)
       Total Heat Release Rate:            148.536 kW
       Radiation Loss to Boundaries:        41.844 kW
 
       Time Step   17800   September  4, 2011  20:49:18
       ----------------------------------------------
       CPU/step:     0.711 s, Total CPU:      4.13 hr
       Time step:  0.00751 s, Total time:   175.51 s
       Max CFL number:  0.90E+00 at (  1,  5, 24)
       Max divergence:  0.61E+01 at (  2,  4,  5)
       Min divergence: -0.20E+01 at (  4,  2, 21)
       Max VN  number:  0.17E+00 at (  4,  2, 20)
       Total Heat Release Rate:            152.893 kW
       Radiation Loss to Boundaries:        43.839 kW
 
       Time Step   17900   September  4, 2011  20:50:31
       ----------------------------------------------
       CPU/step:     0.735 s, Total CPU:      4.15 hr
       Time step:  0.00987 s, Total time:   176.29 s
       Max CFL number:  0.89E+00 at (  1,  3, 12)
       Max divergence:  0.67E+01 at (  1,  4,  5)
       Min divergence: -0.16E+01 at (  4,  1, 14)
       Max VN  number:  0.20E+00 at (  3,  2, 18)
       Total Heat Release Rate:            147.816 kW
       Radiation Loss to Boundaries:        44.244 kW
 
       Time Step   18000   September  4, 2011  20:51:47
       ----------------------------------------------
       CPU/step:     0.752 s, Total CPU:      4.17 hr
       Time step:  0.00584 s, Total time:   177.00 s
       Max CFL number:  0.86E+00 at (  1,  1, 26)
       Max divergence:  0.67E+01 at (  2,  5,  5)
       Min divergence: -0.26E+01 at (  2,  4,  9)
       Max VN  number:  0.11E+00 at (  6,  1, 27)
       Total Heat Release Rate:            148.862 kW
       Radiation Loss to Boundaries:        43.112 kW
 
       Time Step   18100   September  4, 2011  20:53:01
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      4.19 hr
       Time step:  0.00647 s, Total time:   177.80 s
       Max CFL number:  0.93E+00 at (  1,  1, 22)
       Max divergence:  0.52E+01 at (  3,  4,  5)
       Min divergence: -0.10E+01 at (  1,  3, 13)
       Max VN  number:  0.17E+00 at (  1,  4, 26)
       Total Heat Release Rate:            143.160 kW
       Radiation Loss to Boundaries:        44.374 kW
 
       Time Step   18200   September  4, 2011  20:54:16
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      4.21 hr
       Time step:  0.00768 s, Total time:   178.57 s
       Max CFL number:  0.88E+00 at (  3,  1, 13)
       Max divergence:  0.65E+01 at (  1,  5,  5)
       Min divergence: -0.20E+01 at (  5,  2, 16)
       Max VN  number:  0.17E+00 at (  1,  2, 28)
       Total Heat Release Rate:            145.421 kW
       Radiation Loss to Boundaries:        45.160 kW
 
       Time Step   18300   September  4, 2011  20:55:30
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      4.23 hr
       Time step:  0.00817 s, Total time:   179.35 s
       Max CFL number:  0.84E+00 at (  1,  1, 21)
       Max divergence:  0.62E+01 at (  5,  1,  5)
       Min divergence: -0.22E+01 at (  4,  2, 12)
       Max VN  number:  0.17E+00 at (  3,  3, 25)
       Total Heat Release Rate:            136.562 kW
       Radiation Loss to Boundaries:        42.694 kW
 
       Time Step   18400   September  4, 2011  20:56:45
       ----------------------------------------------
       CPU/step:     0.748 s, Total CPU:      4.25 hr
       Time step:  0.00794 s, Total time:   180.13 s
       Max CFL number:  0.98E+00 at (  1,  5, 30)
       Max divergence:  0.63E+01 at (  5,  4,  5)
       Min divergence: -0.17E+01 at (  4,  4, 10)
       Max VN  number:  0.16E+00 at (  2,  2, 25)
       Total Heat Release Rate:            145.374 kW
       Radiation Loss to Boundaries:        44.914 kW
 
       Time Step   18500   September  4, 2011  20:57:59
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      4.27 hr
       Time step:  0.00817 s, Total time:   180.87 s
       Max CFL number:  0.94E+00 at (  1,  2, 19)
       Max divergence:  0.73E+01 at (  5,  1,  5)
       Min divergence: -0.13E+01 at (  2,  2,  5)
       Max VN  number:  0.16E+00 at (  1,  2, 29)
       Total Heat Release Rate:            143.305 kW
       Radiation Loss to Boundaries:        45.330 kW
 
       Time Step   18600   September  4, 2011  20:59:14
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      4.30 hr
       Time step:  0.00750 s, Total time:   181.65 s
       Max CFL number:  0.78E+00 at (  5,  6, 30)
       Max divergence:  0.58E+01 at (  4,  5,  5)
       Min divergence: -0.13E+01 at (  1,  1,  5)
       Max VN  number:  0.14E+00 at (  3,  2, 24)
       Total Heat Release Rate:            148.857 kW
       Radiation Loss to Boundaries:        46.487 kW
 
       Time Step   18700   September  4, 2011  21:00:28
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      4.32 hr
       Time step:  0.00887 s, Total time:   182.38 s
       Max CFL number:  0.91E+00 at (  1,  1, 21)
       Max divergence:  0.88E+01 at (  2,  5,  5)
       Min divergence: -0.17E+01 at (  1,  2,  5)
       Max VN  number:  0.20E+00 at (  1,  2, 28)
       Total Heat Release Rate:            156.432 kW
       Radiation Loss to Boundaries:        51.020 kW
 
       Time Step   18800   September  4, 2011  21:01:42
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      4.34 hr
       Time step:  0.00831 s, Total time:   183.10 s
       Max CFL number:  0.86E+00 at ( 12, 13, 30)
       Max divergence:  0.64E+01 at (  2,  5,  5)
       Min divergence: -0.15E+01 at (  1,  2,  5)
       Max VN  number:  0.15E+00 at (  2,  2, 24)
       Total Heat Release Rate:            143.878 kW
       Radiation Loss to Boundaries:        45.271 kW
 
       Time Step   18900   September  4, 2011  21:02:57
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      4.36 hr
       Time step:  0.00759 s, Total time:   183.88 s
       Max CFL number:  0.83E+00 at (  1,  4, 20)
       Max divergence:  0.62E+01 at (  4,  1,  5)
       Min divergence: -0.19E+01 at (  1,  2,  5)
       Max VN  number:  0.15E+00 at (  2,  4, 20)
       Total Heat Release Rate:            148.479 kW
       Radiation Loss to Boundaries:        44.686 kW
 
       Time Step   19000   September  4, 2011  21:04:11
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      4.38 hr
       Time step:  0.00649 s, Total time:   184.61 s
       Max CFL number:  0.82E+00 at (  1,  1, 24)
       Max divergence:  0.66E+01 at (  5,  3,  5)
       Min divergence: -0.15E+01 at (  2,  1,  5)
       Max VN  number:  0.14E+00 at (  2,  5, 29)
       Total Heat Release Rate:            153.348 kW
       Radiation Loss to Boundaries:        49.336 kW
 
       Time Step   19100   September  4, 2011  21:05:26
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      4.40 hr
       Time step:  0.00735 s, Total time:   185.33 s
       Max CFL number:  0.87E+00 at (  1,  1, 24)
       Max divergence:  0.67E+01 at (  4,  5,  5)
       Min divergence: -0.13E+01 at (  2,  1,  5)
       Max VN  number:  0.15E+00 at (  3,  2, 26)
       Total Heat Release Rate:            141.661 kW
       Radiation Loss to Boundaries:        45.854 kW
 
       Time Step   19200   September  4, 2011  21:06:41
       ----------------------------------------------
       CPU/step:     0.750 s, Total CPU:      4.42 hr
       Time step:  0.00688 s, Total time:   186.08 s
       Max CFL number:  0.82E+00 at (  4,  6, 30)
       Max divergence:  0.56E+01 at (  5,  4,  5)
       Min divergence: -0.19E+01 at (  2,  2,  5)
       Max VN  number:  0.16E+00 at (  2,  2, 29)
       Total Heat Release Rate:            142.309 kW
       Radiation Loss to Boundaries:        46.177 kW
 
       Time Step   19300   September  4, 2011  21:07:55
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      4.44 hr
       Time step:  0.00777 s, Total time:   186.85 s
       Max CFL number:  0.97E+00 at (  1,  1, 23)
       Max divergence:  0.69E+01 at (  5,  2,  5)
       Min divergence: -0.13E+01 at (  2,  3, 29)
       Max VN  number:  0.20E+00 at (  3,  9, 30)
       Total Heat Release Rate:            175.903 kW
       Radiation Loss to Boundaries:        53.594 kW
 
       Time Step   19400   September  4, 2011  21:09:10
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      4.46 hr
       Time step:  0.00797 s, Total time:   187.59 s
       Max CFL number:  0.88E+00 at (  1,  2, 27)
       Max divergence:  0.74E+01 at (  1,  4,  5)
       Min divergence: -0.14E+01 at (  2,  2, 18)
       Max VN  number:  0.15E+00 at (  2,  2, 17)
       Total Heat Release Rate:            156.531 kW
       Radiation Loss to Boundaries:        51.270 kW
 
       Time Step   19500   September  4, 2011  21:10:24
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      4.48 hr
       Time step:  0.00888 s, Total time:   188.38 s
       Max CFL number:  0.88E+00 at (  1,  1, 21)
       Max divergence:  0.69E+01 at (  4,  1,  5)
       Min divergence: -0.16E+01 at (  5,  1, 14)
       Max VN  number:  0.19E+00 at (  3,  1, 14)
       Total Heat Release Rate:            170.761 kW
       Radiation Loss to Boundaries:        52.465 kW
 
       Time Step   19600   September  4, 2011  21:11:38
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      4.50 hr
       Time step:  0.00874 s, Total time:   189.13 s
       Max CFL number:  0.82E+00 at (  1,  5, 14)
       Max divergence:  0.70E+01 at (  5,  4,  5)
       Min divergence: -0.12E+01 at (  1,  1,  5)
       Max VN  number:  0.16E+00 at ( 10,  1, 29)
       Total Heat Release Rate:            158.067 kW
       Radiation Loss to Boundaries:        49.686 kW
 
       Time Step   19700   September  4, 2011  21:12:53
       ----------------------------------------------
       CPU/step:     0.745 s, Total CPU:      4.52 hr
       Time step:  0.00788 s, Total time:   189.90 s
       Max CFL number:  0.86E+00 at (  1,  3, 18)
       Max divergence:  0.69E+01 at (  2,  5,  5)
       Min divergence: -0.16E+01 at (  1,  1,  5)
       Max VN  number:  0.21E+00 at (  3,  1, 29)
       Total Heat Release Rate:            154.117 kW
       Radiation Loss to Boundaries:        49.386 kW
 
       Time Step   19800   September  4, 2011  21:14:08
       ----------------------------------------------
       CPU/step:     0.745 s, Total CPU:      4.54 hr
       Time step:  0.00773 s, Total time:   190.65 s
       Max CFL number:  0.85E+00 at (  9,  5, 30)
       Max divergence:  0.66E+01 at (  5,  1,  5)
       Min divergence: -0.18E+01 at (  1,  4, 12)
       Max VN  number:  0.18E+00 at (  6,  2, 29)
       Total Heat Release Rate:            171.762 kW
       Radiation Loss to Boundaries:        51.297 kW
 
       Time Step   19900   September  4, 2011  21:15:23
       ----------------------------------------------
       CPU/step:     0.752 s, Total CPU:      4.56 hr
       Time step:  0.00572 s, Total time:   191.35 s
       Max CFL number:  0.81E+00 at (  1,  1, 26)
       Max divergence:  0.60E+01 at (  5,  3,  5)
       Min divergence: -0.20E+01 at (  4,  3, 12)
       Max VN  number:  0.16E+00 at (  1,  3, 27)
       Total Heat Release Rate:            145.332 kW
       Radiation Loss to Boundaries:        50.569 kW
 
       Time Step   20000   September  4, 2011  21:16:37
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      4.59 hr
       Time step:  0.00708 s, Total time:   192.08 s
       Max CFL number:  0.87E+00 at (  5,  1, 29)
       Max divergence:  0.58E+01 at (  2,  4,  5)
       Min divergence: -0.20E+01 at (  3,  2, 29)
       Max VN  number:  0.20E+00 at (  3,  2, 29)
       Total Heat Release Rate:            155.142 kW
       Radiation Loss to Boundaries:        51.267 kW
 
       Time Step   20100   September  4, 2011  21:17:52
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      4.61 hr
       Time step:  0.00667 s, Total time:   192.86 s
       Max CFL number:  0.90E+00 at (  5,  1, 25)
       Max divergence:  0.61E+01 at (  4,  1,  5)
       Min divergence: -0.11E+01 at (  5,  2, 21)
       Max VN  number:  0.13E+00 at (  3,  2, 28)
       Total Heat Release Rate:            159.638 kW
       Radiation Loss to Boundaries:        51.009 kW
 
       Time Step   20200   September  4, 2011  21:19:06
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      4.63 hr
       Time step:  0.00781 s, Total time:   193.59 s
       Max CFL number:  0.85E+00 at (  2,  1, 23)
       Max divergence:  0.74E+01 at (  3,  5,  5)
       Min divergence: -0.14E+01 at (  1,  1,  5)
       Max VN  number:  0.16E+00 at ( 14,  8, 29)
       Total Heat Release Rate:            175.923 kW
       Radiation Loss to Boundaries:        54.229 kW
 
       Time Step   20300   September  4, 2011  21:20:21
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      4.65 hr
       Time step:  0.00700 s, Total time:   194.34 s
       Max CFL number:  0.82E+00 at (  2,  1, 22)
       Max divergence:  0.65E+01 at (  2,  5,  5)
       Min divergence: -0.14E+01 at (  3,  2, 24)
       Max VN  number:  0.17E+00 at (  2,  1, 29)
       Total Heat Release Rate:            152.043 kW
       Radiation Loss to Boundaries:        52.390 kW
 
       Time Step   20400   September  4, 2011  21:21:35
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      4.67 hr
       Time step:  0.00732 s, Total time:   195.08 s
       Max CFL number:  0.78E+00 at (  1,  3, 22)
       Max divergence:  0.60E+01 at (  4,  3,  5)
       Min divergence: -0.17E+01 at (  1,  3,  5)
       Max VN  number:  0.20E+00 at (  1,  4, 24)
       Total Heat Release Rate:            165.794 kW
       Radiation Loss to Boundaries:        51.611 kW
 
       Time Step   20500   September  4, 2011  21:22:50
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      4.69 hr
       Time step:  0.00681 s, Total time:   195.87 s
       Max CFL number:  0.81E+00 at (  1,  1, 22)
       Max divergence:  0.63E+01 at (  3,  5,  5)
       Min divergence: -0.11E+01 at (  2,  1,  5)
       Max VN  number:  0.14E+00 at (  3,  3, 28)
       Total Heat Release Rate:            176.441 kW
       Radiation Loss to Boundaries:        53.907 kW
 
       Time Step   20600   September  4, 2011  21:24:04
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      4.71 hr
       Time step:  0.00679 s, Total time:   196.60 s
       Max CFL number:  0.92E+00 at (  1,  2, 22)
       Max divergence:  0.71E+01 at (  5,  3,  5)
       Min divergence: -0.16E+01 at (  2,  3, 27)
       Max VN  number:  0.13E+00 at (  1,  2, 22)
       Total Heat Release Rate:            173.517 kW
       Radiation Loss to Boundaries:        55.099 kW
 
       Time Step   20700   September  4, 2011  21:25:18
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      4.73 hr
       Time step:  0.00790 s, Total time:   197.36 s
       Max CFL number:  0.98E+00 at (  1,  1, 17)
       Max divergence:  0.66E+01 at (  1,  4,  5)
       Min divergence: -0.15E+01 at (  2,  2, 25)
       Max VN  number:  0.18E+00 at (  2,  2, 24)
       Total Heat Release Rate:            166.022 kW
       Radiation Loss to Boundaries:        53.754 kW
 
       Time Step   20800   September  4, 2011  21:26:33
       ----------------------------------------------
       CPU/step:     0.750 s, Total CPU:      4.75 hr
       Time step:  0.00750 s, Total time:   198.09 s
       Max CFL number:  0.85E+00 at (  5,  3, 30)
       Max divergence:  0.67E+01 at (  2,  5,  5)
       Min divergence: -0.17E+01 at (  5,  2, 22)
       Max VN  number:  0.16E+00 at (  1,  3, 14)
       Total Heat Release Rate:            174.904 kW
       Radiation Loss to Boundaries:        54.100 kW
 
       Time Step   20900   September  4, 2011  21:27:48
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      4.77 hr
       Time step:  0.00811 s, Total time:   198.88 s
       Max CFL number:  0.99E+00 at (  2,  1, 23)
       Max divergence:  0.72E+01 at (  2,  5,  5)
       Min divergence: -0.20E+01 at (  2,  2, 19)
       Max VN  number:  0.20E+00 at (  2,  2, 18)
       Total Heat Release Rate:            174.073 kW
       Radiation Loss to Boundaries:        56.399 kW
 
       Time Step   21000   September  4, 2011  21:29:03
       ----------------------------------------------
       CPU/step:     0.750 s, Total CPU:      4.79 hr
       Time step:  0.00663 s, Total time:   199.61 s
       Max CFL number:  0.85E+00 at (  1,  1, 18)
       Max divergence:  0.75E+01 at (  1,  5,  5)
       Min divergence: -0.12E+01 at (  2,  1, 26)
       Max VN  number:  0.17E+00 at (  2,  1, 26)
       Total Heat Release Rate:            204.152 kW
       Radiation Loss to Boundaries:        60.143 kW
 
       Time Step   21100   September  4, 2011  21:30:17
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      4.81 hr
       Time step:  0.00693 s, Total time:   200.27 s
       Max CFL number:  0.90E+00 at (  1,  1, 26)
       Max divergence:  0.70E+01 at (  5,  2,  5)
       Min divergence: -0.22E+01 at (  2,  1,  5)
       Max VN  number:  0.17E+00 at (  1,  2, 28)
       Total Heat Release Rate:            166.900 kW
       Radiation Loss to Boundaries:        58.378 kW
 
       Time Step   21200   September  4, 2011  21:31:32
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      4.83 hr
       Time step:  0.00740 s, Total time:   200.99 s
       Max CFL number:  0.89E+00 at (  1,  1, 22)
       Max divergence:  0.75E+01 at (  4,  5,  5)
       Min divergence: -0.15E+01 at (  2,  2, 15)
       Max VN  number:  0.17E+00 at (  7,  4, 29)
       Total Heat Release Rate:            176.521 kW
       Radiation Loss to Boundaries:        60.011 kW
 
       Time Step   21300   September  4, 2011  21:32:46
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      4.85 hr
       Time step:  0.00749 s, Total time:   201.69 s
       Max CFL number:  0.80E+00 at (  2,  1, 28)
       Max divergence:  0.75E+01 at (  1,  5,  5)
       Min divergence: -0.16E+01 at (  2,  2, 18)
       Max VN  number:  0.21E+00 at (  2,  1, 28)
       Total Heat Release Rate:            163.186 kW
       Radiation Loss to Boundaries:        54.348 kW
 
       Time Step   21400   September  4, 2011  21:34:01
       ----------------------------------------------
       CPU/step:     0.745 s, Total CPU:      4.87 hr
       Time step:  0.00788 s, Total time:   202.49 s
       Max CFL number:  0.93E+00 at (  2,  1, 14)
       Max divergence:  0.69E+01 at (  5,  4,  5)
       Min divergence: -0.17E+01 at (  2,  2,  5)
       Max VN  number:  0.17E+00 at (  2,  1, 17)
       Total Heat Release Rate:            182.303 kW
       Radiation Loss to Boundaries:        56.307 kW
 
       Time Step   21500   September  4, 2011  21:35:15
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      4.90 hr
       Time step:  0.00723 s, Total time:   203.24 s
       Max CFL number:  0.94E+00 at (  1,  2, 20)
       Max divergence:  0.63E+01 at (  5,  3,  5)
       Min divergence: -0.13E+01 at (  1,  1, 30)
       Max VN  number:  0.12E+00 at (  2,  2, 21)
       Total Heat Release Rate:            193.253 kW
       Radiation Loss to Boundaries:        61.190 kW
 
       Time Step   21600   September  4, 2011  21:36:29
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      4.92 hr
       Time step:  0.00615 s, Total time:   204.00 s
       Max CFL number:  0.88E+00 at (  1,  1, 21)
       Max divergence:  0.59E+01 at (  5,  1,  5)
       Min divergence: -0.15E+01 at (  5,  1, 24)
       Max VN  number:  0.11E+00 at (  4,  3, 28)
       Total Heat Release Rate:            192.751 kW
       Radiation Loss to Boundaries:        63.265 kW
 
       Time Step   21700   September  4, 2011  21:37:44
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      4.94 hr
       Time step:  0.00732 s, Total time:   204.71 s
       Max CFL number:  0.98E+00 at (  1,  1, 22)
       Max divergence:  0.75E+01 at (  1,  5,  5)
       Min divergence: -0.13E+01 at (  5,  2, 13)
       Max VN  number:  0.14E+00 at (  3,  2, 29)
       Total Heat Release Rate:            196.957 kW
       Radiation Loss to Boundaries:        65.886 kW
 
       Time Step   21800   September  4, 2011  21:38:58
       ----------------------------------------------
       CPU/step:     0.745 s, Total CPU:      4.96 hr
       Time step:  0.00688 s, Total time:   205.41 s
       Max CFL number:  0.91E+00 at (  1,  1, 21)
       Max divergence:  0.67E+01 at (  5,  4,  5)
       Min divergence: -0.16E+01 at (  2,  2,  5)
       Max VN  number:  0.16E+00 at ( 11,  3, 29)
       Total Heat Release Rate:            172.444 kW
       Radiation Loss to Boundaries:        56.429 kW
 
       Time Step   21900   September  4, 2011  21:40:13
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      4.98 hr
       Time step:  0.00515 s, Total time:   206.10 s
       Max CFL number:  0.77E+00 at (  1,  1, 25)
       Max divergence:  0.66E+01 at (  5,  4,  5)
       Min divergence: -0.16E+01 at (  2,  2,  5)
       Max VN  number:  0.14E+00 at (  3,  1, 29)
       Total Heat Release Rate:            191.141 kW
       Radiation Loss to Boundaries:        60.304 kW
 
       Time Step   22000   September  4, 2011  21:41:27
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      5.00 hr
       Time step:  0.00637 s, Total time:   206.86 s
       Max CFL number:  0.91E+00 at (  1,  3, 20)
       Max divergence:  0.62E+01 at (  6,  1,  5)
       Min divergence: -0.19E+01 at (  3,  1, 23)
       Max VN  number:  0.14E+00 at (  1,  2, 21)
       Total Heat Release Rate:            204.683 kW
       Radiation Loss to Boundaries:        60.022 kW
 
       Time Step   22100   September  4, 2011  21:42:42
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      5.02 hr
       Time step:  0.00652 s, Total time:   207.62 s
       Max CFL number:  0.92E+00 at (  2,  1, 21)
       Max divergence:  0.62E+01 at (  4,  5,  5)
       Min divergence: -0.19E+01 at (  2,  2,  5)
       Max VN  number:  0.16E+00 at (  2,  2, 25)
       Total Heat Release Rate:            215.500 kW
       Radiation Loss to Boundaries:        69.149 kW
 
       Time Step   22200   September  4, 2011  21:43:56
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      5.04 hr
       Time step:  0.00856 s, Total time:   208.39 s
       Max CFL number:  0.87E+00 at (  2,  1, 12)
       Max divergence:  0.74E+01 at (  4,  1,  5)
       Min divergence: -0.21E+01 at (  5,  3, 20)
       Max VN  number:  0.18E+00 at (  5,  2, 21)
       Total Heat Release Rate:            223.968 kW
       Radiation Loss to Boundaries:        68.185 kW
 
       Time Step   22300   September  4, 2011  21:45:11
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      5.06 hr
       Time step:  0.00788 s, Total time:   209.06 s
       Max CFL number:  0.90E+00 at (  8,  6, 30)
       Max divergence:  0.82E+01 at (  5,  2,  5)
       Min divergence: -0.19E+01 at (  1,  2,  5)
       Max VN  number:  0.15E+00 at (  2, 13, 29)
       Total Heat Release Rate:            173.827 kW
       Radiation Loss to Boundaries:        62.106 kW
 
       Time Step   22400   September  4, 2011  21:46:25
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      5.08 hr
       Time step:  0.00720 s, Total time:   209.79 s
       Max CFL number:  0.90E+00 at (  1,  4, 27)
       Max divergence:  0.75E+01 at (  2,  3,  5)
       Min divergence: -0.13E+01 at (  5,  2, 11)
       Max VN  number:  0.17E+00 at (  4,  4, 28)
       Total Heat Release Rate:            188.485 kW
       Radiation Loss to Boundaries:        66.205 kW
 
       Time Step   22500   September  4, 2011  21:47:40
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      5.10 hr
       Time step:  0.00663 s, Total time:   210.51 s
       Max CFL number:  0.83E+00 at (  2,  1, 21)
       Max divergence:  0.64E+01 at (  2,  5,  5)
       Min divergence: -0.14E+01 at (  2,  2,  5)
       Max VN  number:  0.15E+00 at (  4,  1, 29)
       Total Heat Release Rate:            195.594 kW
       Radiation Loss to Boundaries:        64.176 kW
 
       Time Step   22600   September  4, 2011  21:48:55
       ----------------------------------------------
       CPU/step:     0.748 s, Total CPU:      5.12 hr
       Time step:  0.00578 s, Total time:   211.26 s
       Max CFL number:  0.92E+00 at (  1,  1, 20)
       Max divergence:  0.74E+01 at (  5,  4,  5)
       Min divergence: -0.32E+01 at (  2,  2, 27)
       Max VN  number:  0.15E+00 at (  2,  2, 26)
       Total Heat Release Rate:            195.430 kW
       Radiation Loss to Boundaries:        68.389 kW
 
       Time Step   22700   September  4, 2011  21:50:10
       ----------------------------------------------
       CPU/step:     0.750 s, Total CPU:      5.14 hr
       Time step:  0.00522 s, Total time:   211.90 s
       Max CFL number:  0.96E+00 at (  1,  1, 25)
       Max divergence:  0.89E+01 at (  5,  4,  5)
       Min divergence: -0.15E+01 at (  2,  2,  5)
       Max VN  number:  0.17E+00 at (  1,  2, 25)
       Total Heat Release Rate:            185.140 kW
       Radiation Loss to Boundaries:        66.132 kW
 
       Time Step   22800   September  4, 2011  21:51:24
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      5.16 hr
       Time step:  0.00717 s, Total time:   212.52 s
       Max CFL number:  0.82E+00 at (  1,  1, 16)
       Max divergence:  0.78E+01 at (  2,  4,  5)
       Min divergence: -0.17E+01 at (  2,  1,  5)
       Max VN  number:  0.21E+00 at (  2,  2, 29)
       Total Heat Release Rate:            185.427 kW
       Radiation Loss to Boundaries:        66.349 kW
 
       Time Step   22900   September  4, 2011  21:52:39
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      5.19 hr
       Time step:  0.00747 s, Total time:   213.21 s
       Max CFL number:  0.81E+00 at (  3,  1, 15)
       Max divergence:  0.72E+01 at (  3,  1,  5)
       Min divergence: -0.15E+01 at (  4,  1, 16)
       Max VN  number:  0.15E+00 at (  3,  2, 21)
       Total Heat Release Rate:            200.431 kW
       Radiation Loss to Boundaries:        69.246 kW
 
       Time Step   23000   September  4, 2011  21:53:54
       ----------------------------------------------
       CPU/step:     0.745 s, Total CPU:      5.21 hr
       Time step:  0.00872 s, Total time:   213.91 s
       Max CFL number:  0.95E+00 at (  3,  1, 18)
       Max divergence:  0.91E+01 at (  1,  5,  5)
       Min divergence: -0.23E+01 at (  2,  2, 15)
       Max VN  number:  0.20E+00 at (  2,  2, 15)
       Total Heat Release Rate:            195.776 kW
       Radiation Loss to Boundaries:        67.028 kW
 
       Time Step   23100   September  4, 2011  21:55:08
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      5.23 hr
       Time step:  0.00739 s, Total time:   214.68 s
       Max CFL number:  0.84E+00 at (  1,  3, 25)
       Max divergence:  0.65E+01 at (  4,  5,  5)
       Min divergence: -0.16E+01 at (  4,  2, 18)
       Max VN  number:  0.15E+00 at (  4,  3, 29)
       Total Heat Release Rate:            193.179 kW
       Radiation Loss to Boundaries:        63.934 kW
 
       Time Step   23200   September  4, 2011  21:56:22
       ----------------------------------------------
       CPU/step:     0.745 s, Total CPU:      5.25 hr
       Time step:  0.00589 s, Total time:   215.42 s
       Max CFL number:  0.90E+00 at (  2,  1, 20)
       Max divergence:  0.61E+01 at (  4,  5,  5)
       Min divergence: -0.16E+01 at (  2,  1,  5)
       Max VN  number:  0.12E+00 at (  2,  4, 26)
       Total Heat Release Rate:            233.585 kW
       Radiation Loss to Boundaries:        70.944 kW
 
       Time Step   23300   September  4, 2011  21:57:37
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      5.27 hr
       Time step:  0.00679 s, Total time:   216.17 s
       Max CFL number:  0.89E+00 at (  2,  1, 17)
       Max divergence:  0.74E+01 at (  4,  1,  5)
       Min divergence: -0.13E+01 at (  3,  4, 27)
       Max VN  number:  0.16E+00 at (  3,  4, 26)
       Total Heat Release Rate:            221.741 kW
       Radiation Loss to Boundaries:        77.409 kW
 
       Time Step   23400   September  4, 2011  21:58:51
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      5.29 hr
       Time step:  0.00778 s, Total time:   216.80 s
       Max CFL number:  0.78E+00 at ( 12,  7, 29)
       Max divergence:  0.86E+01 at (  3,  5,  5)
       Min divergence: -0.18E+01 at (  1,  4, 14)
       Max VN  number:  0.15E+00 at (  1,  4, 13)
       Total Heat Release Rate:            182.126 kW
       Radiation Loss to Boundaries:        66.762 kW
 
       Time Step   23500   September  4, 2011  22:00:06
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      5.31 hr
       Time step:  0.00763 s, Total time:   217.49 s
       Max CFL number:  0.87E+00 at (  7,  7, 30)
       Max divergence:  0.78E+01 at (  2,  5,  5)
       Min divergence: -0.19E+01 at (  3,  4, 12)
       Max VN  number:  0.16E+00 at (  3,  4, 11)
       Total Heat Release Rate:            186.652 kW
       Radiation Loss to Boundaries:        64.834 kW
 
       Time Step   23600   September  4, 2011  22:01:20
       ----------------------------------------------
       CPU/step:     0.745 s, Total CPU:      5.33 hr
       Time step:  0.00686 s, Total time:   218.22 s
       Max CFL number:  0.85E+00 at (  1,  1, 18)
       Max divergence:  0.78E+01 at (  5,  3,  5)
       Min divergence: -0.14E+01 at (  4,  3,  8)
       Max VN  number:  0.15E+00 at (  3,  2, 29)
       Total Heat Release Rate:            205.545 kW
       Radiation Loss to Boundaries:        70.915 kW
 
       Time Step   23700   September  4, 2011  22:02:35
       ----------------------------------------------
       CPU/step:     0.749 s, Total CPU:      5.35 hr
       Time step:  0.00562 s, Total time:   218.95 s
       Max CFL number:  0.85E+00 at (  2,  1, 23)
       Max divergence:  0.66E+01 at (  3,  5,  5)
       Min divergence: -0.21E+01 at (  2,  1,  5)
       Max VN  number:  0.15E+00 at (  2,  1, 27)
       Total Heat Release Rate:            189.428 kW
       Radiation Loss to Boundaries:        69.267 kW
 
       Time Step   23800   September  4, 2011  22:03:50
       ----------------------------------------------
       CPU/step:     0.748 s, Total CPU:      5.37 hr
       Time step:  0.00512 s, Total time:   219.71 s
       Max CFL number:  0.89E+00 at (  1,  1, 24)
       Max divergence:  0.73E+01 at (  5,  1,  5)
       Min divergence: -0.15E+01 at (  1,  2,  5)
       Max VN  number:  0.21E+00 at (  2,  1, 26)
       Total Heat Release Rate:            236.849 kW
       Radiation Loss to Boundaries:        77.469 kW
 
       Time Step   23900   September  4, 2011  22:05:04
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      5.39 hr
       Time step:  0.00825 s, Total time:   220.34 s
       Max CFL number:  0.93E+00 at (  1,  4, 23)
       Max divergence:  0.81E+01 at (  5,  3,  5)
       Min divergence: -0.19E+01 at (  4,  2, 13)
       Max VN  number:  0.17E+00 at (  2, 26, 28)
       Total Heat Release Rate:            218.853 kW
       Radiation Loss to Boundaries:        73.755 kW
 
       Time Step   24000   September  4, 2011  22:06:18
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      5.41 hr
       Time step:  0.00743 s, Total time:   221.04 s
       Max CFL number:  0.88E+00 at (  1,  2, 20)
       Max divergence:  0.69E+01 at (  1,  4,  5)
       Min divergence: -0.13E+01 at (  1,  2,  5)
       Max VN  number:  0.16E+00 at (  1,  2, 24)
       Total Heat Release Rate:            203.812 kW
       Radiation Loss to Boundaries:        67.780 kW
 
       Time Step   24100   September  4, 2011  22:07:33
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      5.43 hr
       Time step:  0.00563 s, Total time:   221.78 s
       Max CFL number:  0.85E+00 at (  2,  1, 25)
       Max divergence:  0.74E+01 at (  5,  4,  5)
       Min divergence: -0.26E+01 at (  2,  4, 14)
       Max VN  number:  0.15E+00 at (  2,  2, 27)
       Total Heat Release Rate:            223.806 kW
       Radiation Loss to Boundaries:        75.902 kW
 
       Time Step   24200   September  4, 2011  22:08:47
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      5.45 hr
       Time step:  0.00756 s, Total time:   222.49 s
       Max CFL number:  0.94E+00 at (  3,  2, 18)
       Max divergence:  0.78E+01 at (  2,  5,  5)
       Min divergence: -0.21E+01 at (  2,  1,  5)
       Max VN  number:  0.18E+00 at (  3,  3, 20)
       Total Heat Release Rate:            218.709 kW
       Radiation Loss to Boundaries:        76.729 kW
 
       Time Step   24300   September  4, 2011  22:10:02
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      5.47 hr
       Time step:  0.00774 s, Total time:   223.22 s
       Max CFL number:  0.98E+00 at (  1,  1, 23)
       Max divergence:  0.82E+01 at (  1,  5,  5)
       Min divergence: -0.13E+01 at (  2,  1,  5)
       Max VN  number:  0.16E+00 at (  2,  3, 26)
       Total Heat Release Rate:            227.079 kW
       Radiation Loss to Boundaries:        74.825 kW
 
       Time Step   24400   September  4, 2011  22:11:16
       ----------------------------------------------
       CPU/step:     0.745 s, Total CPU:      5.50 hr
       Time step:  0.00695 s, Total time:   223.94 s
       Max CFL number:  0.93E+00 at (  1,  1, 22)
       Max divergence:  0.78E+01 at (  2,  6,  5)
       Min divergence: -0.21E+01 at (  4,  1, 20)
       Max VN  number:  0.20E+00 at (  3,  1, 20)
       Total Heat Release Rate:            230.384 kW
       Radiation Loss to Boundaries:        73.571 kW
 
       Time Step   24500   September  4, 2011  22:12:31
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      5.52 hr
       Time step:  0.00597 s, Total time:   224.66 s
       Max CFL number:  0.90E+00 at (  1,  1, 22)
       Max divergence:  0.66E+01 at (  2,  5,  5)
       Min divergence: -0.16E+01 at (  1,  2,  5)
       Max VN  number:  0.17E+00 at (  1,  2, 28)
       Total Heat Release Rate:            244.748 kW
       Radiation Loss to Boundaries:        76.319 kW
 
       Time Step   24600   September  4, 2011  22:13:45
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      5.54 hr
       Time step:  0.00659 s, Total time:   225.38 s
       Max CFL number:  0.93E+00 at (  1,  1, 21)
       Max divergence:  0.76E+01 at (  2,  5,  5)
       Min divergence: -0.15E+01 at (  1,  2,  5)
       Max VN  number:  0.14E+00 at (  3,  2, 15)
       Total Heat Release Rate:            224.869 kW
       Radiation Loss to Boundaries:        78.820 kW
 
       Time Step   24700   September  4, 2011  22:15:00
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      5.56 hr
       Time step:  0.00842 s, Total time:   226.09 s
       Max CFL number:  0.80E+00 at (  5,  1, 24)
       Max divergence:  0.87E+01 at (  2,  5,  5)
       Min divergence: -0.16E+01 at (  3,  4, 15)
       Max VN  number:  0.17E+00 at (  4,  2, 29)
       Total Heat Release Rate:            233.434 kW
       Radiation Loss to Boundaries:        77.019 kW
 
       Time Step   24800   September  4, 2011  22:16:14
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      5.58 hr
       Time step:  0.00770 s, Total time:   226.82 s
       Max CFL number:  0.83E+00 at (  8,  5, 30)
       Max divergence:  0.82E+01 at (  1,  5,  5)
       Min divergence: -0.35E+01 at (  5,  3, 12)
       Max VN  number:  0.15E+00 at (  5,  3, 11)
       Total Heat Release Rate:            215.944 kW
       Radiation Loss to Boundaries:        74.615 kW
 
       Time Step   24900   September  4, 2011  22:17:29
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      5.60 hr
       Time step:  0.00692 s, Total time:   227.58 s
       Max CFL number:  0.93E+00 at (  2,  1, 26)
       Max divergence:  0.72E+01 at (  5,  6,  5)
       Min divergence: -0.17E+01 at (  3,  1,  5)
       Max VN  number:  0.21E+00 at (  2,  1, 27)
       Total Heat Release Rate:            193.304 kW
       Radiation Loss to Boundaries:        72.318 kW
 
       Time Step   25000   September  4, 2011  22:18:44
       ----------------------------------------------
       CPU/step:     0.748 s, Total CPU:      5.62 hr
       Time step:  0.00562 s, Total time:   228.28 s
       Max CFL number:  0.90E+00 at (  3,  2, 26)
       Max divergence:  0.70E+01 at (  1,  5,  5)
       Min divergence: -0.17E+01 at (  2,  2,  5)
       Max VN  number:  0.17E+00 at (  1,  2, 24)
       Total Heat Release Rate:            216.908 kW
       Radiation Loss to Boundaries:        78.553 kW
 
       Time Step   25100   September  4, 2011  22:19:59
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      5.64 hr
       Time step:  0.00703 s, Total time:   228.96 s
       Max CFL number:  0.95E+00 at (  1,  1, 22)
       Max divergence:  0.85E+01 at (  3,  5,  5)
       Min divergence: -0.18E+01 at (  3,  1, 17)
       Max VN  number:  0.26E+00 at (  3,  1, 26)
       Total Heat Release Rate:            221.150 kW
       Radiation Loss to Boundaries:        86.625 kW
 
       Time Step   25200   September  4, 2011  22:21:13
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      5.66 hr
       Time step:  0.00835 s, Total time:   229.55 s
       Max CFL number:  0.86E+00 at (  2,  2, 27)
       Max divergence:  0.81E+01 at (  5,  1,  5)
       Min divergence: -0.19E+01 at (  1,  4, 15)
       Max VN  number:  0.20E+00 at (  1,  2, 26)
       Total Heat Release Rate:            213.304 kW
       Radiation Loss to Boundaries:        78.266 kW
 
       Time Step   25300   September  4, 2011  22:22:28
       ----------------------------------------------
       CPU/step:     0.748 s, Total CPU:      5.68 hr
       Time step:  0.00747 s, Total time:   230.26 s
       Max CFL number:  0.97E+00 at (  1,  4, 26)
       Max divergence:  0.77E+01 at (  3,  5,  5)
       Min divergence: -0.18E+01 at (  1,  3, 25)
       Max VN  number:  0.25E+00 at (  2,  3, 26)
       Total Heat Release Rate:            216.604 kW
       Radiation Loss to Boundaries:        77.033 kW
 
       Time Step   25400   September  4, 2011  22:23:43
       ----------------------------------------------
       CPU/step:     0.749 s, Total CPU:      5.70 hr
       Time step:  0.00626 s, Total time:   230.92 s
       Max CFL number:  0.82E+00 at (  3,  1, 24)
       Max divergence:  0.83E+01 at (  1,  5,  5)
       Min divergence: -0.13E+01 at (  9,  3, 29)
       Max VN  number:  0.16E+00 at (  2,  1, 28)
       Total Heat Release Rate:            217.012 kW
       Radiation Loss to Boundaries:        85.429 kW
 
       Time Step   25500   September  4, 2011  22:24:57
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      5.72 hr
       Time step:  0.00802 s, Total time:   231.67 s
       Max CFL number:  0.94E+00 at (  3,  1, 17)
       Max divergence:  0.72E+01 at (  5,  5,  5)
       Min divergence: -0.17E+01 at (  4,  2, 19)
       Max VN  number:  0.16E+00 at (  2,  2, 18)
       Total Heat Release Rate:            234.289 kW
       Radiation Loss to Boundaries:        83.368 kW
 
       Time Step   25600   September  4, 2011  22:26:12
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      5.74 hr
       Time step:  0.00861 s, Total time:   232.41 s
       Max CFL number:  0.90E+00 at (  1,  1, 11)
       Max divergence:  0.73E+01 at (  5,  2,  5)
       Min divergence: -0.21E+01 at (  1,  5, 25)
       Max VN  number:  0.19E+00 at (  1,  4, 24)
       Total Heat Release Rate:            245.455 kW
       Radiation Loss to Boundaries:        86.699 kW
 
       Time Step   25700   September  4, 2011  22:27:27
       ----------------------------------------------
       CPU/step:     0.745 s, Total CPU:      5.76 hr
       Time step:  0.00819 s, Total time:   233.08 s
       Max CFL number:  0.86E+00 at ( 14,  3, 30)
       Max divergence:  0.86E+01 at (  5,  1,  5)
       Min divergence: -0.15E+01 at (  2,  1,  5)
       Max VN  number:  0.18E+00 at (  3,  2, 28)
       Total Heat Release Rate:            209.281 kW
       Radiation Loss to Boundaries:        77.547 kW
 
       Time Step   25800   September  4, 2011  22:28:41
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      5.79 hr
       Time step:  0.00667 s, Total time:   233.82 s
       Max CFL number:  0.92E+00 at (  4,  3, 30)
       Max divergence:  0.70E+01 at (  2,  6,  5)
       Min divergence: -0.19E+01 at (  3,  2,  5)
       Max VN  number:  0.16E+00 at (  3,  2, 29)
       Total Heat Release Rate:            199.364 kW
       Radiation Loss to Boundaries:        78.455 kW
 
       Time Step   25900   September  4, 2011  22:29:56
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      5.81 hr
       Time step:  0.00624 s, Total time:   234.55 s
       Max CFL number:  0.93E+00 at (  1,  1, 22)
       Max divergence:  0.66E+01 at (  6,  3,  5)
       Min divergence: -0.20E+01 at (  3,  1,  5)
       Max VN  number:  0.17E+00 at (  2, 13, 30)
       Total Heat Release Rate:            250.694 kW
       Radiation Loss to Boundaries:        90.006 kW
 
       Time Step   26000   September  4, 2011  22:31:11
       ----------------------------------------------
       CPU/step:     0.745 s, Total CPU:      5.83 hr
       Time step:  0.00631 s, Total time:   235.30 s
       Max CFL number:  0.86E+00 at (  2,  1, 21)
       Max divergence:  0.75E+01 at (  3,  5,  5)
       Min divergence: -0.16E+01 at (  2,  1,  5)
       Max VN  number:  0.16E+00 at (  2,  2, 27)
       Total Heat Release Rate:            265.003 kW
       Radiation Loss to Boundaries:        93.011 kW
 
       Time Step   26100   September  4, 2011  22:32:25
       ----------------------------------------------
       CPU/step:     0.745 s, Total CPU:      5.85 hr
       Time step:  0.00690 s, Total time:   235.97 s
       Max CFL number:  0.89E+00 at (  1,  3, 25)
       Max divergence:  0.77E+01 at (  4,  1,  5)
       Min divergence: -0.14E+01 at (  4,  1, 17)
       Max VN  number:  0.13E+00 at ( 17,  7, 29)
       Total Heat Release Rate:            245.357 kW
       Radiation Loss to Boundaries:        87.929 kW
 
       Time Step   26200   September  4, 2011  22:33:40
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      5.87 hr
       Time step:  0.00798 s, Total time:   236.66 s
       Max CFL number:  0.83E+00 at (  8, 11, 30)
       Max divergence:  0.92E+01 at (  5,  1,  5)
       Min divergence: -0.20E+01 at (  1,  4, 20)
       Max VN  number:  0.16E+00 at (  9,  9, 29)
       Total Heat Release Rate:            229.151 kW
       Radiation Loss to Boundaries:        83.860 kW
 
       Time Step   26300   September  4, 2011  22:34:55
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      5.89 hr
       Time step:  0.00673 s, Total time:   237.36 s
       Max CFL number:  0.85E+00 at (  6,  6, 30)
       Max divergence:  0.81E+01 at (  3,  5,  5)
       Min divergence: -0.12E+01 at (  5,  5, 10)
       Max VN  number:  0.16E+00 at (  2,  8, 30)
       Total Heat Release Rate:            235.630 kW
       Radiation Loss to Boundaries:        85.952 kW
 
       Time Step   26400   September  4, 2011  22:36:09
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      5.91 hr
       Time step:  0.00639 s, Total time:   238.06 s
       Max CFL number:  0.93E+00 at (  2,  1, 22)
       Max divergence:  0.74E+01 at (  5,  3,  5)
       Min divergence: -0.18E+01 at (  3,  3, 12)
       Max VN  number:  0.18E+00 at (  1,  4, 28)
       Total Heat Release Rate:            232.815 kW
       Radiation Loss to Boundaries:        82.099 kW
 
       Time Step   26500   September  4, 2011  22:37:24
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      5.93 hr
       Time step:  0.00547 s, Total time:   238.81 s
       Max CFL number:  0.83E+00 at (  1,  1, 25)
       Max divergence:  0.83E+01 at (  2,  1, 25)
       Min divergence: -0.16E+01 at (  2,  1,  5)
       Max VN  number:  0.20E+00 at (  2,  2, 26)
       Total Heat Release Rate:            322.047 kW
       Radiation Loss to Boundaries:       102.169 kW
 
       Time Step   26600   September  4, 2011  22:38:38
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      5.95 hr
       Time step:  0.00849 s, Total time:   239.50 s
       Max CFL number:  0.97E+00 at (  1,  2, 17)
       Max divergence:  0.89E+01 at (  1,  5,  5)
       Min divergence: -0.12E+01 at (  2,  1,  5)
       Max VN  number:  0.17E+00 at (  1,  3, 28)
       Total Heat Release Rate:            281.472 kW
       Radiation Loss to Boundaries:        99.249 kW
 
       Time Step   26700   September  4, 2011  22:39:53
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      5.97 hr
       Time step:  0.00936 s, Total time:   240.17 s
       Max CFL number:  0.93E+00 at (  2,  1, 16)
       Max divergence:  0.82E+01 at (  3,  5,  5)
       Min divergence: -0.17E+01 at (  3,  4, 15)
       Max VN  number:  0.18E+00 at ( 11,  9, 29)
       Total Heat Release Rate:            221.280 kW
       Radiation Loss to Boundaries:        87.358 kW
 
       Time Step   26800   September  4, 2011  22:41:08
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      5.99 hr
       Time step:  0.00628 s, Total time:   240.85 s
       Max CFL number:  0.83E+00 at (  8,  7, 30)
       Max divergence:  0.72E+01 at (  4,  5,  5)
       Min divergence: -0.14E+01 at (  7,  9, 29)
       Max VN  number:  0.13E+00 at ( 10,  7, 29)
       Total Heat Release Rate:            224.980 kW
       Radiation Loss to Boundaries:        84.577 kW
 
       Time Step   26900   September  4, 2011  22:42:22
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      6.01 hr
       Time step:  0.00554 s, Total time:   241.59 s
       Max CFL number:  0.90E+00 at (  3,  1, 27)
       Max divergence:  0.76E+01 at (  5,  4,  5)
       Min divergence: -0.19E+01 at (  7,  4, 30)
       Max VN  number:  0.19E+00 at (  3,  1, 27)
       Total Heat Release Rate:            229.749 kW
       Radiation Loss to Boundaries:        92.092 kW
 
       Time Step   27000   September  4, 2011  22:43:37
       ----------------------------------------------
       CPU/step:     0.749 s, Total CPU:      6.03 hr
       Time step:  0.00607 s, Total time:   242.32 s
       Max CFL number:  0.96E+00 at (  3,  1, 26)
       Max divergence:  0.91E+01 at (  2,  1, 26)
       Min divergence: -0.16E+01 at (  2,  3,  5)
       Max VN  number:  0.21E+00 at (  3,  1, 27)
       Total Heat Release Rate:            313.821 kW
       Radiation Loss to Boundaries:        99.695 kW
 
       Time Step   27100   September  4, 2011  22:44:51
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      6.05 hr
       Time step:  0.00872 s, Total time:   242.99 s
       Max CFL number:  0.93E+00 at (  2,  2, 14)
       Max divergence:  0.76E+01 at (  1,  5,  5)
       Min divergence: -0.16E+01 at (  3,  3, 20)
       Max VN  number:  0.22E+00 at (  2,  3, 27)
       Total Heat Release Rate:            280.785 kW
       Radiation Loss to Boundaries:        96.741 kW
 
       Time Step   27200   September  4, 2011  22:46:06
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      6.08 hr
       Time step:  0.00839 s, Total time:   243.66 s
       Max CFL number:  0.87E+00 at (  1,  2, 19)
       Max divergence:  0.77E+01 at (  1,  5,  5)
       Min divergence: -0.18E+01 at (  4,  2, 13)
       Max VN  number:  0.22E+00 at (  3,  1, 26)
       Total Heat Release Rate:            244.106 kW
       Radiation Loss to Boundaries:        91.649 kW
 
       Time Step   27300   September  4, 2011  22:47:21
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      6.10 hr
       Time step:  0.00779 s, Total time:   244.31 s
       Max CFL number:  0.91E+00 at (  2,  1, 28)
       Max divergence:  0.82E+01 at (  5,  1,  5)
       Min divergence: -0.19E+01 at (  3,  2, 11)
       Max VN  number:  0.21E+00 at (  2,  1, 28)
       Total Heat Release Rate:            255.443 kW
       Radiation Loss to Boundaries:        93.536 kW
 
       Time Step   27400   September  4, 2011  22:48:35
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      6.12 hr
       Time step:  0.00629 s, Total time:   245.02 s
       Max CFL number:  0.84E+00 at (  1,  1, 22)
       Max divergence:  0.75E+01 at (  5,  2,  5)
       Min divergence: -0.15E+01 at (  4,  5, 11)
       Max VN  number:  0.16E+00 at (  2,  2, 21)
       Total Heat Release Rate:            216.391 kW
       Radiation Loss to Boundaries:        89.391 kW
 
       Time Step   27500   September  4, 2011  22:49:50
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      6.14 hr
       Time step:  0.00604 s, Total time:   245.73 s
       Max CFL number:  0.96E+00 at (  2,  2, 29)
       Max divergence:  0.70E+01 at (  1,  6,  5)
       Min divergence: -0.18E+01 at (  1,  4, 30)
       Max VN  number:  0.19E+00 at (  2,  2, 29)
       Total Heat Release Rate:            277.618 kW
       Radiation Loss to Boundaries:       108.880 kW
 
       Time Step   27600   September  4, 2011  22:51:04
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      6.16 hr
       Time step:  0.00665 s, Total time:   246.49 s
       Max CFL number:  0.88E+00 at (  1,  1, 17)
       Max divergence:  0.79E+01 at (  1,  5,  5)
       Min divergence: -0.23E+01 at (  5,  3, 26)
       Max VN  number:  0.19E+00 at (  2,  2, 25)
       Total Heat Release Rate:            271.190 kW
       Radiation Loss to Boundaries:        99.448 kW
 
       Time Step   27700   September  4, 2011  22:52:19
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      6.18 hr
       Time step:  0.00714 s, Total time:   247.13 s
       Max CFL number:  0.81E+00 at ( 17, 12, 29)
       Max divergence:  0.90E+01 at (  5,  1,  5)
       Min divergence: -0.18E+01 at (  3,  2, 21)
       Max VN  number:  0.16E+00 at (  2,  2, 16)
       Total Heat Release Rate:            283.700 kW
       Radiation Loss to Boundaries:       108.213 kW
 
       Time Step   27800   September  4, 2011  22:53:34
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      6.20 hr
       Time step:  0.00518 s, Total time:   247.75 s
       Max CFL number:  0.85E+00 at (  1,  1, 26)
       Max divergence:  0.76E+01 at (  5,  5,  5)
       Min divergence: -0.18E+01 at (  5,  5,  9)
       Max VN  number:  0.19E+00 at (  1,  2, 26)
       Total Heat Release Rate:            220.884 kW
       Radiation Loss to Boundaries:        87.486 kW
 
       Time Step   27900   September  4, 2011  22:54:49
       ----------------------------------------------
       CPU/step:     0.750 s, Total CPU:      6.22 hr
       Time step:  0.00609 s, Total time:   248.50 s
       Max CFL number:  0.86E+00 at (  3,  3, 27)
       Max divergence:  0.77E+01 at (  2,  6,  5)
       Min divergence: -0.18E+01 at (  4,  1,  5)
       Max VN  number:  0.20E+00 at (  1,  2, 26)
       Total Heat Release Rate:            231.217 kW
       Radiation Loss to Boundaries:        92.033 kW
 
       Time Step   28000   September  4, 2011  22:56:04
       ----------------------------------------------
       CPU/step:     0.752 s, Total CPU:      6.24 hr
       Time step:  0.00550 s, Total time:   249.17 s
       Max CFL number:  0.82E+00 at (  1,  1, 20)
       Max divergence:  0.76E+01 at (  2,  5,  5)
       Min divergence: -0.14E+01 at (  2,  2, 24)
       Max VN  number:  0.24E+00 at (  1,  2, 20)
       Total Heat Release Rate:            350.129 kW
       Radiation Loss to Boundaries:       114.650 kW
 
       Time Step   28100   September  4, 2011  22:57:18
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      6.26 hr
       Time step:  0.00718 s, Total time:   249.81 s
       Max CFL number:  0.89E+00 at (  1,  2, 20)
       Max divergence:  0.93E+01 at (  5,  2,  5)
       Min divergence: -0.15E+01 at (  2,  2,  5)
       Max VN  number:  0.16E+00 at (  2,  2, 27)
       Total Heat Release Rate:            307.464 kW
       Radiation Loss to Boundaries:       105.992 kW
 
       Time Step   28200   September  4, 2011  22:58:33
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      6.28 hr
       Time step:  0.00624 s, Total time:   250.42 s
       Max CFL number:  0.87E+00 at (  1,  1, 24)
       Max divergence:  0.78E+01 at (  5,  3,  5)
       Min divergence: -0.16E+01 at (  2,  2,  5)
       Max VN  number:  0.16E+00 at (  3,  2, 29)
       Total Heat Release Rate:            234.139 kW
       Radiation Loss to Boundaries:        95.483 kW
 
       Time Step   28300   September  4, 2011  22:59:48
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      6.30 hr
       Time step:  0.00553 s, Total time:   251.09 s
       Max CFL number:  0.82E+00 at (  6,  4, 30)
       Max divergence:  0.73E+01 at (  5,  3,  5)
       Min divergence: -0.18E+01 at (  5,  3, 11)
       Max VN  number:  0.12E+00 at (  3,  3, 29)
       Total Heat Release Rate:            303.680 kW
       Radiation Loss to Boundaries:       106.451 kW
 
       Time Step   28400   September  4, 2011  23:01:02
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      6.32 hr
       Time step:  0.00695 s, Total time:   251.76 s
       Max CFL number:  0.89E+00 at (  1,  1, 20)
       Max divergence:  0.91E+01 at (  1,  5,  5)
       Min divergence: -0.15E+01 at (  2,  3,  5)
       Max VN  number:  0.17E+00 at (  2,  2, 23)
       Total Heat Release Rate:            252.360 kW
       Radiation Loss to Boundaries:        97.457 kW
 
       Time Step   28500   September  4, 2011  23:02:16
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      6.34 hr
       Time step:  0.00737 s, Total time:   252.45 s
       Max CFL number:  0.84E+00 at (  1,  5, 26)
       Max divergence:  0.80E+01 at (  1,  5,  5)
       Min divergence: -0.19E+01 at (  1,  3,  5)
       Max VN  number:  0.19E+00 at (  2,  1, 17)
       Total Heat Release Rate:            270.192 kW
       Radiation Loss to Boundaries:        98.927 kW
 
       Time Step   28600   September  4, 2011  23:03:31
       ----------------------------------------------
       CPU/step:     0.745 s, Total CPU:      6.37 hr
       Time step:  0.00636 s, Total time:   253.18 s
       Max CFL number:  0.79E+00 at (  2,  2, 29)
       Max divergence:  0.71E+01 at (  5,  6,  5)
       Min divergence: -0.18E+01 at (  2,  3,  5)
       Max VN  number:  0.16E+00 at (  2,  2, 29)
       Total Heat Release Rate:            268.870 kW
       Radiation Loss to Boundaries:       103.743 kW
 
       Time Step   28700   September  4, 2011  23:04:45
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      6.39 hr
       Time step:  0.00644 s, Total time:   253.93 s
       Max CFL number:  0.90E+00 at (  2,  1, 17)
       Max divergence:  0.76E+01 at (  4,  2,  5)
       Min divergence: -0.16E+01 at (  2,  5, 28)
       Max VN  number:  0.16E+00 at (  2,  2, 20)
       Total Heat Release Rate:            283.320 kW
       Radiation Loss to Boundaries:       102.359 kW
 
       Time Step   28800   September  4, 2011  23:06:00
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      6.41 hr
       Time step:  0.00700 s, Total time:   254.58 s
       Max CFL number:  0.89E+00 at (  0,  2, 17)
       Max divergence:  0.89E+01 at (  5,  3,  5)
       Min divergence: -0.14E+01 at (  1,  2,  5)
       Max VN  number:  0.13E+00 at (  3,  2, 23)
       Total Heat Release Rate:            274.783 kW
       Radiation Loss to Boundaries:       106.874 kW
 
       Time Step   28900   September  4, 2011  23:07:15
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      6.43 hr
       Time step:  0.00742 s, Total time:   255.23 s
       Max CFL number:  0.85E+00 at (  1,  1, 29)
       Max divergence:  0.87E+01 at (  1,  5,  5)
       Min divergence: -0.28E+01 at (  3,  3, 17)
       Max VN  number:  0.17E+00 at (  2,  1, 29)
       Total Heat Release Rate:            265.250 kW
       Radiation Loss to Boundaries:       100.852 kW
 
       Time Step   29000   September  4, 2011  23:08:29
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      6.45 hr
       Time step:  0.00677 s, Total time:   255.98 s
       Max CFL number:  0.82E+00 at ( 10,  1, 27)
       Max divergence:  0.77E+01 at (  4,  4,  5)
       Min divergence: -0.22E+01 at (  5,  2, 15)
       Max VN  number:  0.19E+00 at (  4,  1, 20)
       Total Heat Release Rate:            250.647 kW
       Radiation Loss to Boundaries:        97.658 kW
 
       Time Step   29100   September  4, 2011  23:09:43
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      6.47 hr
       Time step:  0.00655 s, Total time:   256.75 s
       Max CFL number:  0.85E+00 at (  2,  2, 20)
       Max divergence:  0.76E+01 at (  1,  2, 21)
       Min divergence: -0.17E+01 at (  3,  1, 24)
       Max VN  number:  0.16E+00 at (  2,  3, 27)
       Total Heat Release Rate:            334.197 kW
       Radiation Loss to Boundaries:       110.139 kW
 
       Time Step   29200   September  4, 2011  23:10:58
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      6.49 hr
       Time step:  0.00706 s, Total time:   257.44 s
       Max CFL number:  0.90E+00 at (  1,  2, 20)
       Max divergence:  0.85E+01 at (  5,  1,  5)
       Min divergence: -0.14E+01 at (  2,  2,  5)
       Max VN  number:  0.19E+00 at (  6,  1, 28)
       Total Heat Release Rate:            283.308 kW
       Radiation Loss to Boundaries:       106.393 kW
 
       Time Step   29300   September  4, 2011  23:12:13
       ----------------------------------------------
       CPU/step:     0.748 s, Total CPU:      6.51 hr
       Time step:  0.00802 s, Total time:   258.04 s
       Max CFL number:  0.90E+00 at (  1,  1, 25)
       Max divergence:  0.78E+01 at (  6,  3,  5)
       Min divergence: -0.15E+01 at (  4,  4, 13)
       Max VN  number:  0.22E+00 at (  2,  2, 28)
       Total Heat Release Rate:            255.116 kW
       Radiation Loss to Boundaries:       102.714 kW
 
       Time Step   29400   September  4, 2011  23:13:28
       ----------------------------------------------
       CPU/step:     0.748 s, Total CPU:      6.53 hr
       Time step:  0.00627 s, Total time:   258.72 s
       Max CFL number:  0.93E+00 at (  2,  1, 27)
       Max divergence:  0.73E+01 at (  1,  5,  5)
       Min divergence: -0.16E+01 at (  2,  1,  5)
       Max VN  number:  0.25E+00 at (  2,  1, 25)
       Total Heat Release Rate:            272.827 kW
       Radiation Loss to Boundaries:       102.052 kW
 
       Time Step   29500   September  4, 2011  23:14:46
       ----------------------------------------------
       CPU/step:     0.783 s, Total CPU:      6.55 hr
       Time step:  0.00649 s, Total time:   259.41 s
       Max CFL number:  0.89E+00 at (  3,  1, 14)
       Max divergence:  0.76E+01 at (  6,  1,  5)
       Min divergence: -0.15E+01 at (  2,  3,  5)
       Max VN  number:  0.13E+00 at (  2,  6, 27)
       Total Heat Release Rate:            292.348 kW
       Radiation Loss to Boundaries:       110.121 kW
 
       Time Step   29600   September  4, 2011  23:16:04
       ----------------------------------------------
       CPU/step:     0.775 s, Total CPU:      6.57 hr
       Time step:  0.00864 s, Total time:   260.13 s
       Max CFL number:  0.87E+00 at (  1,  2, 15)
       Max divergence:  0.85E+01 at (  5,  1,  5)
       Min divergence: -0.20E+01 at (  4,  2, 18)
       Max VN  number:  0.18E+00 at (  1,  4, 23)
       Total Heat Release Rate:            298.436 kW
       Radiation Loss to Boundaries:       115.699 kW
 
       Time Step   29700   September  4, 2011  23:17:22
       ----------------------------------------------
       CPU/step:     0.781 s, Total CPU:      6.60 hr
       Time step:  0.00780 s, Total time:   260.81 s
       Max CFL number:  0.82E+00 at ( 11,  5, 30)
       Max divergence:  0.75E+01 at (  1,  5,  5)
       Min divergence: -0.22E+01 at (  2,  1,  5)
       Max VN  number:  0.13E+00 at (  2,  1, 17)
       Total Heat Release Rate:            276.686 kW
       Radiation Loss to Boundaries:       108.771 kW
 
       Time Step   29800   September  4, 2011  23:18:40
       ----------------------------------------------
       CPU/step:     0.785 s, Total CPU:      6.62 hr
       Time step:  0.00715 s, Total time:   261.52 s
       Max CFL number:  0.87E+00 at (  4,  3, 30)
       Max divergence:  0.76E+01 at (  5,  3,  5)
       Min divergence: -0.18E+01 at (  1,  2,  5)
       Max VN  number:  0.15E+00 at (  2,  3, 29)
       Total Heat Release Rate:            306.886 kW
       Radiation Loss to Boundaries:       115.483 kW
 
       Time Step   29900   September  4, 2011  23:19:59
       ----------------------------------------------
       CPU/step:     0.780 s, Total CPU:      6.64 hr
       Time step:  0.00657 s, Total time:   262.23 s
       Max CFL number:  0.91E+00 at (  1,  2, 26)
       Max divergence:  0.74E+01 at (  6,  5,  5)
       Min divergence: -0.15E+01 at (  5,  5,  9)
       Max VN  number:  0.21E+00 at (  2,  2, 28)
       Total Heat Release Rate:            317.632 kW
       Radiation Loss to Boundaries:       111.945 kW
 
       Time Step   30000   September  4, 2011  23:21:17
       ----------------------------------------------
       CPU/step:     0.781 s, Total CPU:      6.66 hr
       Time step:  0.00613 s, Total time:   262.92 s
       Max CFL number:  0.93E+00 at (  2,  1, 21)
       Max divergence:  0.91E+01 at (  2,  5,  5)
       Min divergence: -0.20E+01 at (  2,  2, 28)
       Max VN  number:  0.17E+00 at (  4,  2, 27)
       Total Heat Release Rate:            298.017 kW
       Radiation Loss to Boundaries:       111.065 kW
 
       Time Step   30100   September  4, 2011  23:22:35
       ----------------------------------------------
       CPU/step:     0.784 s, Total CPU:      6.68 hr
       Time step:  0.00778 s, Total time:   263.59 s
       Max CFL number:  0.86E+00 at (  1,  1, 21)
       Max divergence:  0.88E+01 at (  2,  5,  5)
       Min divergence: -0.19E+01 at (  4,  2, 18)
       Max VN  number:  0.18E+00 at (  2,  2, 22)
       Total Heat Release Rate:            270.819 kW
       Radiation Loss to Boundaries:       109.552 kW
 
       Time Step   30200   September  4, 2011  23:23:53
       ----------------------------------------------
       CPU/step:     0.781 s, Total CPU:      6.70 hr
       Time step:  0.00737 s, Total time:   264.25 s
       Max CFL number:  0.83E+00 at (  2,  1, 21)
       Max divergence:  0.74E+01 at (  5,  1,  5)
       Min divergence: -0.15E+01 at (  2,  3,  5)
       Max VN  number:  0.17E+00 at (  2,  2, 29)
       Total Heat Release Rate:            271.165 kW
       Radiation Loss to Boundaries:       108.682 kW
 
       Time Step   30300   September  4, 2011  23:25:12
       ----------------------------------------------
       CPU/step:     0.782 s, Total CPU:      6.73 hr
       Time step:  0.00550 s, Total time:   264.96 s
       Max CFL number:  0.83E+00 at (  1,  2, 25)
       Max divergence:  0.71E+01 at (  2,  6,  5)
       Min divergence: -0.20E+01 at (  1,  1, 25)
       Max VN  number:  0.17E+00 at (  2,  2, 26)
       Total Heat Release Rate:            367.386 kW
       Radiation Loss to Boundaries:       140.538 kW
 
       Time Step   30400   September  4, 2011  23:26:30
       ----------------------------------------------
       CPU/step:     0.781 s, Total CPU:      6.75 hr
       Time step:  0.00792 s, Total time:   265.65 s
       Max CFL number:  0.96E+00 at (  3,  2, 22)
       Max divergence:  0.85E+01 at (  5,  2,  5)
       Min divergence: -0.17E+01 at (  1,  1, 26)
       Max VN  number:  0.26E+00 at (  2,  1, 27)
       Total Heat Release Rate:            298.068 kW
       Radiation Loss to Boundaries:       121.146 kW
 
       Time Step   30500   September  4, 2011  23:27:48
       ----------------------------------------------
       CPU/step:     0.786 s, Total CPU:      6.77 hr
       Time step:  0.00908 s, Total time:   266.30 s
       Max CFL number:  0.85E+00 at (  3,  2, 29)
       Max divergence:  0.90E+01 at (  5,  1,  5)
       Min divergence: -0.18E+01 at (  1,  4, 29)
       Max VN  number:  0.20E+00 at (  4,  3, 22)
       Total Heat Release Rate:            240.879 kW
       Radiation Loss to Boundaries:       107.410 kW
 
       Time Step   30600   September  4, 2011  23:29:07
       ----------------------------------------------
       CPU/step:     0.787 s, Total CPU:      6.79 hr
       Time step:  0.00752 s, Total time:   267.01 s
       Max CFL number:  0.89E+00 at (  2,  2, 29)
       Max divergence:  0.74E+01 at (  5,  3,  5)
       Min divergence: -0.18E+01 at (  4,  4, 12)
       Max VN  number:  0.26E+00 at (  2,  2, 29)
       Total Heat Release Rate:            271.634 kW
       Radiation Loss to Boundaries:       112.397 kW
 
       Time Step   30700   September  4, 2011  23:30:26
       ----------------------------------------------
       CPU/step:     0.786 s, Total CPU:      6.81 hr
       Time step:  0.00627 s, Total time:   267.74 s
       Max CFL number:  0.92E+00 at (  2,  1, 24)
       Max divergence:  0.73E+01 at (  6,  3,  5)
       Min divergence: -0.15E+01 at (  1, 13, 28)
       Max VN  number:  0.15E+00 at (  3,  2, 29)
       Total Heat Release Rate:            290.334 kW
       Radiation Loss to Boundaries:       123.000 kW
 
       Time Step   30800   September  4, 2011  23:31:44
       ----------------------------------------------
       CPU/step:     0.781 s, Total CPU:      6.84 hr
       Time step:  0.00670 s, Total time:   268.48 s
       Max CFL number:  0.89E+00 at (  2,  1, 16)
       Max divergence:  0.85E+01 at (  5,  1,  5)
       Min divergence: -0.16E+01 at ( 11,  2, 29)
       Max VN  number:  0.17E+00 at (  2,  2, 29)
       Total Heat Release Rate:            305.272 kW
       Radiation Loss to Boundaries:       129.131 kW
 
       Time Step   30900   September  4, 2011  23:33:02
       ----------------------------------------------
       CPU/step:     0.782 s, Total CPU:      6.86 hr
       Time step:  0.00710 s, Total time:   269.12 s
       Max CFL number:  0.88E+00 at (  3,  1, 27)
       Max divergence:  0.80E+01 at (  1,  5,  5)
       Min divergence: -0.13E+01 at (  2,  2,  5)
       Max VN  number:  0.19E+00 at (  2,  2, 29)
       Total Heat Release Rate:            308.157 kW
       Radiation Loss to Boundaries:       116.176 kW
 
       Time Step   31000   September  4, 2011  23:34:22
       ----------------------------------------------
       CPU/step:     0.793 s, Total CPU:      6.88 hr
       Time step:  0.00522 s, Total time:   269.74 s
       Max CFL number:  0.84E+00 at (  3,  3, 27)
       Max divergence:  0.83E+01 at (  2,  1, 25)
       Min divergence: -0.14E+01 at (  3,  3,  5)
       Max VN  number:  0.19E+00 at (  2,  2, 25)
       Total Heat Release Rate:            341.241 kW
       Radiation Loss to Boundaries:       125.136 kW
 
       Time Step   31100   September  4, 2011  23:35:40
       ----------------------------------------------
       CPU/step:     0.778 s, Total CPU:      6.90 hr
       Time step:  0.00649 s, Total time:   270.40 s
       Max CFL number:  0.88E+00 at (  1,  2, 22)
       Max divergence:  0.86E+01 at (  6,  3,  5)
       Min divergence: -0.24E+01 at (  5,  3, 17)
       Max VN  number:  0.18E+00 at (  3,  1, 28)
       Total Heat Release Rate:            318.518 kW
       Radiation Loss to Boundaries:       130.564 kW
 
       Time Step   31200   September  4, 2011  23:36:58
       ----------------------------------------------
       CPU/step:     0.780 s, Total CPU:      6.92 hr
       Time step:  0.00764 s, Total time:   271.08 s
       Max CFL number:  0.89E+00 at (  1,  1, 20)
       Max divergence:  0.85E+01 at (  5,  1,  5)
       Min divergence: -0.26E+01 at (  5,  2, 14)
       Max VN  number:  0.16E+00 at (  4,  2, 13)
       Total Heat Release Rate:            313.306 kW
       Radiation Loss to Boundaries:       121.144 kW
 
       Time Step   31300   September  4, 2011  23:38:15
       ----------------------------------------------
       CPU/step:     0.773 s, Total CPU:      6.94 hr
       Time step:  0.00660 s, Total time:   271.78 s
       Max CFL number:  0.96E+00 at (  3,  6, 30)
       Max divergence:  0.82E+01 at (  2,  5,  5)
       Min divergence: -0.15E+01 at (  4,  5, 11)
       Max VN  number:  0.15E+00 at (  2,  3, 29)
       Total Heat Release Rate:            281.635 kW
       Radiation Loss to Boundaries:       116.492 kW
 
       Time Step   31400   September  4, 2011  23:39:30
       ----------------------------------------------
       CPU/step:     0.748 s, Total CPU:      6.96 hr
       Time step:  0.00606 s, Total time:   272.51 s
       Max CFL number:  0.96E+00 at (  2,  1, 27)
       Max divergence:  0.73E+01 at (  6,  5,  5)
       Min divergence: -0.13E+01 at (  1,  1, 30)
       Max VN  number:  0.20E+00 at (  2,  1, 28)
       Total Heat Release Rate:            375.026 kW
       Radiation Loss to Boundaries:       144.155 kW
 
       Time Step   31500   September  4, 2011  23:40:45
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      6.99 hr
       Time step:  0.00447 s, Total time:   273.09 s
       Max CFL number:  0.83E+00 at (  1,  1, 25)
       Max divergence:  0.85E+01 at (  4,  5,  5)
       Min divergence: -0.16E+01 at (  3,  2, 17)
       Max VN  number:  0.18E+00 at (  2,  1, 25)
       Total Heat Release Rate:            345.651 kW
       Radiation Loss to Boundaries:       134.822 kW
 
       Time Step   31600   September  4, 2011  23:42:00
       ----------------------------------------------
       CPU/step:     0.754 s, Total CPU:      7.01 hr
       Time step:  0.00602 s, Total time:   273.73 s
       Max CFL number:  0.90E+00 at (  2,  1, 25)
       Max divergence:  0.87E+01 at (  5,  3,  5)
       Min divergence: -0.16E+01 at (  2,  2, 17)
       Max VN  number:  0.23E+00 at (  2,  1, 25)
       Total Heat Release Rate:            294.053 kW
       Radiation Loss to Boundaries:       121.395 kW
 
       Time Step   31700   September  4, 2011  23:43:15
       ----------------------------------------------
       CPU/step:     0.752 s, Total CPU:      7.03 hr
       Time step:  0.00617 s, Total time:   274.37 s
       Max CFL number:  0.81E+00 at (  1,  3, 29)
       Max divergence:  0.72E+01 at (  5,  2,  5)
       Min divergence: -0.19E+01 at (  6,  1, 26)
       Max VN  number:  0.16E+00 at (  1,  2, 29)
       Total Heat Release Rate:            267.032 kW
       Radiation Loss to Boundaries:       123.093 kW
 
       Time Step   31800   September  4, 2011  23:44:30
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      7.05 hr
       Time step:  0.00628 s, Total time:   275.05 s
       Max CFL number:  0.84E+00 at (  6,  6, 30)
       Max divergence:  0.80E+01 at (  2,  5,  5)
       Min divergence: -0.23E+01 at (  3,  3, 17)
       Max VN  number:  0.28E+00 at (  2,  1, 27)
       Total Heat Release Rate:            318.154 kW
       Radiation Loss to Boundaries:       134.518 kW
 
       Time Step   31900   September  4, 2011  23:45:44
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      7.07 hr
       Time step:  0.00733 s, Total time:   275.72 s
       Max CFL number:  0.93E+00 at (  2,  1, 22)
       Max divergence:  0.77E+01 at (  6,  1,  5)
       Min divergence: -0.16E+01 at (  7,  1, 29)
       Max VN  number:  0.15E+00 at (  3,  2, 26)
       Total Heat Release Rate:            371.411 kW
       Radiation Loss to Boundaries:       141.149 kW
 
       Time Step   32000   September  4, 2011  23:46:59
       ----------------------------------------------
       CPU/step:     0.749 s, Total CPU:      7.09 hr
       Time step:  0.00757 s, Total time:   276.34 s
       Max CFL number:  0.85E+00 at (  1,  2, 15)
       Max divergence:  0.86E+01 at (  5,  6,  5)
       Min divergence: -0.16E+01 at (  1,  2,  5)
       Max VN  number:  0.23E+00 at (  2,  3, 19)
       Total Heat Release Rate:            303.678 kW
       Radiation Loss to Boundaries:       128.223 kW
 
       Time Step   32100   September  4, 2011  23:48:14
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      7.11 hr
       Time step:  0.00737 s, Total time:   277.02 s
       Max CFL number:  0.94E+00 at (  2,  2, 21)
       Max divergence:  0.85E+01 at (  5,  1,  5)
       Min divergence: -0.17E+01 at (  2,  2, 26)
       Max VN  number:  0.26E+00 at (  1,  2, 21)
       Total Heat Release Rate:            340.040 kW
       Radiation Loss to Boundaries:       136.555 kW
 
       Time Step   32200   September  4, 2011  23:49:29
       ----------------------------------------------
       CPU/step:     0.749 s, Total CPU:      7.13 hr
       Time step:  0.00599 s, Total time:   277.66 s
       Max CFL number:  0.91E+00 at (  1,  1, 25)
       Max divergence:  0.85E+01 at (  5,  3,  5)
       Min divergence: -0.16E+01 at (  2,  2,  5)
       Max VN  number:  0.18E+00 at (  1,  2, 26)
       Total Heat Release Rate:            311.498 kW
       Radiation Loss to Boundaries:       131.301 kW
 
       Time Step   32300   September  4, 2011  23:50:44
       ----------------------------------------------
       CPU/step:     0.753 s, Total CPU:      7.15 hr
       Time step:  0.00683 s, Total time:   278.24 s
       Max CFL number:  0.91E+00 at (  4,  1, 29)
       Max divergence:  0.78E+01 at (  6,  5,  5)
       Min divergence: -0.25E+01 at (  6,  1, 25)
       Max VN  number:  0.18E+00 at (  6,  1, 25)
       Total Heat Release Rate:            325.272 kW
       Radiation Loss to Boundaries:       134.968 kW
 
       Time Step   32400   September  4, 2011  23:51:59
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      7.17 hr
       Time step:  0.00651 s, Total time:   278.95 s
       Max CFL number:  0.94E+00 at (  2,  1, 27)
       Max divergence:  0.91E+01 at (  1,  1, 27)
       Min divergence: -0.15E+01 at (  6,  3, 28)
       Max VN  number:  0.20E+00 at (  1,  2, 27)
       Total Heat Release Rate:            318.232 kW
       Radiation Loss to Boundaries:       129.368 kW
 
       Time Step   32500   September  4, 2011  23:53:14
       ----------------------------------------------
       CPU/step:     0.752 s, Total CPU:      7.19 hr
       Time step:  0.00565 s, Total time:   279.53 s
       Max CFL number:  0.93E+00 at (  6,  1, 25)
       Max divergence:  0.78E+01 at (  1,  1,  9)
       Min divergence: -0.20E+01 at (  2,  1,  5)
       Max VN  number:  0.17E+00 at (  5,  2, 29)
       Total Heat Release Rate:            357.528 kW
       Radiation Loss to Boundaries:       137.691 kW
 
       Time Step   32600   September  4, 2011  23:54:29
       ----------------------------------------------
       CPU/step:     0.750 s, Total CPU:      7.21 hr
       Time step:  0.00637 s, Total time:   280.18 s
       Max CFL number:  0.93E+00 at (  2,  1, 21)
       Max divergence:  0.77E+01 at (  2,  6,  5)
       Min divergence: -0.17E+01 at (  1,  2, 26)
       Max VN  number:  0.18E+00 at (  1,  2, 29)
       Total Heat Release Rate:            351.502 kW
       Radiation Loss to Boundaries:       136.023 kW
 
       Time Step   32700   September  4, 2011  23:55:43
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      7.23 hr
       Time step:  0.00757 s, Total time:   280.85 s
       Max CFL number:  0.97E+00 at (  1,  4, 17)
       Max divergence:  0.77E+01 at (  6,  2,  5)
       Min divergence: -0.14E+01 at (  2,  2,  5)
       Max VN  number:  0.18E+00 at (  2,  6, 30)
       Total Heat Release Rate:            323.274 kW
       Radiation Loss to Boundaries:       131.805 kW
 
       Time Step   32800   September  4, 2011  23:56:58
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      7.26 hr
       Time step:  0.00850 s, Total time:   281.52 s
       Max CFL number:  0.86E+00 at ( 17, 10, 30)
       Max divergence:  0.87E+01 at (  5,  1,  5)
       Min divergence: -0.16E+01 at (  1,  1, 29)
       Max VN  number:  0.17E+00 at (  2,  2, 21)
       Total Heat Release Rate:            332.191 kW
       Radiation Loss to Boundaries:       141.056 kW
 
       Time Step   32900   September  4, 2011  23:58:12
       ----------------------------------------------
       CPU/step:     0.745 s, Total CPU:      7.28 hr
       Time step:  0.00735 s, Total time:   282.25 s
       Max CFL number:  0.88E+00 at (  3,  1, 19)
       Max divergence:  0.87E+01 at (  2,  5,  5)
       Min divergence: -0.14E+01 at (  3,  1,  5)
       Max VN  number:  0.17E+00 at (  5,  1, 22)
       Total Heat Release Rate:            366.577 kW
       Radiation Loss to Boundaries:       137.358 kW
 
       Time Step   33000   September  4, 2011  23:59:27
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      7.30 hr
       Time step:  0.00720 s, Total time:   282.90 s
       Max CFL number:  0.85E+00 at (  8,  8, 30)
       Max divergence:  0.83E+01 at (  6,  2,  5)
       Min divergence: -0.15E+01 at (  1,  4,  5)
       Max VN  number:  0.19E+00 at (  2,  2, 29)
       Total Heat Release Rate:            310.791 kW
       Radiation Loss to Boundaries:       129.748 kW
 
       Time Step   33100   September  5, 2011  00:00:42
       ----------------------------------------------
       CPU/step:     0.748 s, Total CPU:      7.32 hr
       Time step:  0.00696 s, Total time:   283.66 s
       Max CFL number:  0.95E+00 at (  2,  4, 29)
       Max divergence:  0.82E+01 at (  5,  6,  5)
       Min divergence: -0.12E+01 at (  3,  3, 10)
       Max VN  number:  0.15E+00 at (  1,  2, 29)
       Total Heat Release Rate:            373.400 kW
       Radiation Loss to Boundaries:       146.191 kW
 
       Time Step   33200   September  5, 2011  00:01:56
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      7.34 hr
       Time step:  0.00711 s, Total time:   284.37 s
       Max CFL number:  0.93E+00 at (  5,  1, 24)
       Max divergence:  0.86E+01 at (  1,  5,  5)
       Min divergence: -0.16E+01 at (  3,  2,  5)
       Max VN  number:  0.16E+00 at (  3,  2, 28)
       Total Heat Release Rate:            312.638 kW
       Radiation Loss to Boundaries:       129.295 kW
 
       Time Step   33300   September  5, 2011  00:03:11
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      7.36 hr
       Time step:  0.00729 s, Total time:   285.08 s
       Max CFL number:  0.87E+00 at (  5,  5, 30)
       Max divergence:  0.88E+01 at (  4,  1, 17)
       Min divergence: -0.18E+01 at (  1,  3,  5)
       Max VN  number:  0.20E+00 at (  4,  1, 17)
       Total Heat Release Rate:            424.249 kW
       Radiation Loss to Boundaries:       152.788 kW
 
       Time Step   33400   September  5, 2011  00:04:26
       ----------------------------------------------
       CPU/step:     0.750 s, Total CPU:      7.38 hr
       Time step:  0.00565 s, Total time:   285.77 s
       Max CFL number:  0.88E+00 at (  1,  1, 22)
       Max divergence:  0.78E+01 at (  5,  6,  5)
       Min divergence: -0.16E+01 at (  2,  3,  5)
       Max VN  number:  0.18E+00 at (  2,  1, 29)
       Total Heat Release Rate:            360.088 kW
       Radiation Loss to Boundaries:       140.130 kW
 
       Time Step   33500   September  5, 2011  00:05:40
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      7.40 hr
       Time step:  0.00621 s, Total time:   286.47 s
       Max CFL number:  0.10E+01 at (  1,  1, 26)
       Max divergence:  0.85E+01 at (  6,  1,  5)
       Min divergence: -0.23E+01 at (  7,  4, 29)
       Max VN  number:  0.20E+00 at (  1,  2, 26)
       Total Heat Release Rate:            404.369 kW
       Radiation Loss to Boundaries:       167.857 kW
 
       Time Step   33600   September  5, 2011  00:06:55
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      7.42 hr
       Time step:  0.00824 s, Total time:   287.07 s
       Max CFL number:  0.95E+00 at (  2,  3, 14)
       Max divergence:  0.88E+01 at (  1,  5,  5)
       Min divergence: -0.16E+01 at (  1,  4, 29)
       Max VN  number:  0.20E+00 at (  2,  1, 28)
       Total Heat Release Rate:            331.869 kW
       Radiation Loss to Boundaries:       141.383 kW
 
       Time Step   33700   September  5, 2011  00:08:10
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      7.44 hr
       Time step:  0.00787 s, Total time:   287.76 s
       Max CFL number:  0.93E+00 at (  1,  1, 24)
       Max divergence:  0.89E+01 at (  5,  1,  5)
       Min divergence: -0.16E+01 at (  2,  3,  5)
       Max VN  number:  0.17E+00 at (  2,  2, 29)
       Total Heat Release Rate:            285.879 kW
       Radiation Loss to Boundaries:       136.078 kW
 
       Time Step   33800   September  5, 2011  00:09:25
       ----------------------------------------------
       CPU/step:     0.750 s, Total CPU:      7.46 hr
       Time step:  0.00477 s, Total time:   288.42 s
       Max CFL number:  0.85E+00 at (  1,  1, 26)
       Max divergence:  0.89E+01 at (  5,  6,  5)
       Min divergence: -0.20E+01 at (  1,  1, 26)
       Max VN  number:  0.16E+00 at (  1,  2, 26)
       Total Heat Release Rate:            324.040 kW
       Radiation Loss to Boundaries:       147.182 kW
 
       Time Step   33900   September  5, 2011  00:10:40
       ----------------------------------------------
       CPU/step:     0.748 s, Total CPU:      7.48 hr
       Time step:  0.00617 s, Total time:   289.09 s
       Max CFL number:  0.93E+00 at (  1,  1, 18)
       Max divergence:  0.79E+01 at (  6,  2,  5)
       Min divergence: -0.14E+01 at (  4,  2,  5)
       Max VN  number:  0.19E+00 at (  4,  2, 29)
       Total Heat Release Rate:            405.660 kW
       Radiation Loss to Boundaries:       171.860 kW
 
       Time Step   34000   September  5, 2011  00:11:54
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      7.50 hr
       Time step:  0.00701 s, Total time:   289.85 s
       Max CFL number:  0.96E+00 at (  1,  2, 21)
       Max divergence:  0.79E+01 at (  6,  4,  5)
       Min divergence: -0.15E+01 at (  3,  2,  5)
       Max VN  number:  0.19E+00 at (  2,  3, 28)
       Total Heat Release Rate:            404.933 kW
       Radiation Loss to Boundaries:       155.857 kW
 
       Time Step   34100   September  5, 2011  00:13:09
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      7.52 hr
       Time step:  0.00738 s, Total time:   290.51 s
       Max CFL number:  0.92E+00 at (  2,  1, 23)
       Max divergence:  0.83E+01 at (  6,  3,  5)
       Min divergence: -0.17E+01 at (  2,  3,  5)
       Max VN  number:  0.19E+00 at (  2,  4, 29)
       Total Heat Release Rate:            398.058 kW
       Radiation Loss to Boundaries:       151.974 kW
 
       Time Step   34200   September  5, 2011  00:14:24
       ----------------------------------------------
       CPU/step:     0.748 s, Total CPU:      7.55 hr
       Time step:  0.00683 s, Total time:   291.15 s
       Max CFL number:  0.70E+00 at (  9,  6, 30)
       Max divergence:  0.81E+01 at (  5,  1,  5)
       Min divergence: -0.17E+01 at ( 11,  3, 29)
       Max VN  number:  0.19E+00 at (  2, 11, 30)
       Total Heat Release Rate:            294.960 kW
       Radiation Loss to Boundaries:       140.409 kW
 
       Time Step   34300   September  5, 2011  00:15:39
       ----------------------------------------------
       CPU/step:     0.750 s, Total CPU:      7.57 hr
       Time step:  0.00723 s, Total time:   291.85 s
       Max CFL number:  0.87E+00 at (  1,  0, 22)
       Max divergence:  0.79E+01 at (  6,  1,  5)
       Min divergence: -0.13E+01 at ( 13,  3, 28)
       Max VN  number:  0.16E+00 at (  2,  4, 29)
       Total Heat Release Rate:            349.780 kW
       Radiation Loss to Boundaries:       148.406 kW
 
       Time Step   34400   September  5, 2011  00:16:53
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      7.59 hr
       Time step:  0.00738 s, Total time:   292.57 s
       Max CFL number:  0.84E+00 at (  5,  7, 30)
       Max divergence:  0.79E+01 at (  5,  6,  5)
       Min divergence: -0.17E+01 at (  7,  7, 29)
       Max VN  number:  0.14E+00 at ( 10,  2, 29)
       Total Heat Release Rate:            350.074 kW
       Radiation Loss to Boundaries:       145.174 kW
 
       Time Step   34500   September  5, 2011  00:18:08
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      7.61 hr
       Time step:  0.00557 s, Total time:   293.22 s
       Max CFL number:  0.83E+00 at (  4,  1, 28)
       Max divergence:  0.75E+01 at (  6,  1,  5)
       Min divergence: -0.32E+01 at (  3,  2, 29)
       Max VN  number:  0.19E+00 at (  2,  2, 29)
       Total Heat Release Rate:            336.887 kW
       Radiation Loss to Boundaries:       148.332 kW
 
       Time Step   34600   September  5, 2011  00:19:23
       ----------------------------------------------
       CPU/step:     0.750 s, Total CPU:      7.63 hr
       Time step:  0.00587 s, Total time:   293.93 s
       Max CFL number:  0.93E+00 at (  3,  1, 26)
       Max divergence:  0.75E+01 at (  6,  3,  5)
       Min divergence: -0.16E+01 at (  2,  1, 28)
       Max VN  number:  0.21E+00 at (  2,  2, 29)
       Total Heat Release Rate:            430.907 kW
       Radiation Loss to Boundaries:       171.853 kW
 
       Time Step   34700   September  5, 2011  00:20:38
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      7.65 hr
       Time step:  0.00594 s, Total time:   294.60 s
       Max CFL number:  0.85E+00 at (  1,  1, 26)
       Max divergence:  0.84E+01 at (  5,  3,  5)
       Min divergence: -0.23E+01 at (  5,  2, 17)
       Max VN  number:  0.18E+00 at (  1,  2, 26)
       Total Heat Release Rate:            408.878 kW
       Radiation Loss to Boundaries:       165.953 kW
 
       Time Step   34800   September  5, 2011  00:21:53
       ----------------------------------------------
       CPU/step:     0.745 s, Total CPU:      7.67 hr
       Time step:  0.00750 s, Total time:   295.27 s
       Max CFL number:  0.86E+00 at (  1,  4, 28)
       Max divergence:  0.77E+01 at (  1,  5,  5)
       Min divergence: -0.16E+01 at (  1,  2,  5)
       Max VN  number:  0.21E+00 at (  2,  2, 27)
       Total Heat Release Rate:            346.016 kW
       Radiation Loss to Boundaries:       150.561 kW
 
       Time Step   34900   September  5, 2011  00:23:08
       ----------------------------------------------
       CPU/step:     0.750 s, Total CPU:      7.69 hr
       Time step:  0.00682 s, Total time:   295.94 s
       Max CFL number:  0.88E+00 at (  7,  4, 30)
       Max divergence:  0.84E+01 at (  6,  6,  5)
       Min divergence: -0.16E+01 at (  3,  3,  5)
       Max VN  number:  0.17E+00 at (  2,  1, 28)
       Total Heat Release Rate:            346.063 kW
       Radiation Loss to Boundaries:       150.868 kW
 
       Time Step   35000   September  5, 2011  00:24:23
       ----------------------------------------------
       CPU/step:     0.751 s, Total CPU:      7.71 hr
       Time step:  0.00695 s, Total time:   296.63 s
       Max CFL number:  0.92E+00 at (  3,  3, 27)
       Max divergence:  0.77E+01 at (  6,  6,  5)
       Min divergence: -0.18E+01 at (  2,  1, 27)
       Max VN  number:  0.18E+00 at (  2,  3, 29)
       Total Heat Release Rate:            400.549 kW
       Radiation Loss to Boundaries:       171.105 kW
 
       Time Step   35100   September  5, 2011  00:25:37
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      7.73 hr
       Time step:  0.00735 s, Total time:   297.33 s
       Max CFL number:  0.83E+00 at (  1,  2, 20)
       Max divergence:  0.82E+01 at (  6,  2,  5)
       Min divergence: -0.15E+01 at (  3,  2,  5)
       Max VN  number:  0.17E+00 at (  4,  4, 25)
       Total Heat Release Rate:            358.713 kW
       Radiation Loss to Boundaries:       154.416 kW
 
       Time Step   35200   September  5, 2011  00:26:52
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      7.75 hr
       Time step:  0.00862 s, Total time:   298.01 s
       Max CFL number:  0.91E+00 at (  1,  2, 14)
       Max divergence:  0.81E+01 at (  5,  1,  5)
       Min divergence: -0.25E+01 at (  4,  4, 24)
       Max VN  number:  0.23E+00 at (  3,  2, 13)
       Total Heat Release Rate:            339.420 kW
       Radiation Loss to Boundaries:       155.005 kW
 
       Time Step   35300   September  5, 2011  00:28:07
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      7.77 hr
       Time step:  0.00720 s, Total time:   298.71 s
       Max CFL number:  0.86E+00 at (  7,  4, 30)
       Max divergence:  0.80E+01 at (  6,  5,  5)
       Min divergence: -0.14E+01 at (  2,  5, 13)
       Max VN  number:  0.20E+00 at (  7,  3, 29)
       Total Heat Release Rate:            355.829 kW
       Radiation Loss to Boundaries:       149.347 kW
 
       Time Step   35400   September  5, 2011  00:29:21
       ----------------------------------------------
       CPU/step:     0.745 s, Total CPU:      7.79 hr
       Time step:  0.00616 s, Total time:   299.38 s
       Max CFL number:  0.92E+00 at (  3,  1, 27)
       Max divergence:  0.77E+01 at (  6,  1,  5)
       Min divergence: -0.13E+01 at (  2,  1,  5)
       Max VN  number:  0.13E+00 at (  2, 10, 28)
       Total Heat Release Rate:            300.938 kW
       Radiation Loss to Boundaries:       148.720 kW
 
       Time Step   35500   September  5, 2011  00:30:36
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      7.82 hr
       Time step:  0.00560 s, Total time:   300.09 s
       Max CFL number:  0.93E+00 at (  1,  2, 21)
       Max divergence:  0.75E+01 at (  6,  3,  5)
       Min divergence: -0.18E+01 at (  1,  8, 30)
       Max VN  number:  0.13E+00 at (  1,  8, 29)
       Total Heat Release Rate:            438.627 kW
       Radiation Loss to Boundaries:       171.538 kW
 
       Time Step   35600   September  5, 2011  00:31:51
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      7.84 hr
       Time step:  0.00727 s, Total time:   300.78 s
       Max CFL number:  0.94E+00 at (  6,  1, 30)
       Max divergence:  0.87E+01 at (  6,  2,  5)
       Min divergence: -0.15E+01 at (  9,  4, 30)
       Max VN  number:  0.20E+00 at (  3,  5, 29)
       Total Heat Release Rate:            386.524 kW
       Radiation Loss to Boundaries:       170.900 kW
 
       Time Step   35700   September  5, 2011  00:33:05
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      7.86 hr
       Time step:  0.00743 s, Total time:   301.45 s
       Max CFL number:  0.83E+00 at (  1,  2, 22)
       Max divergence:  0.82E+01 at (  2,  5,  5)
       Min divergence: -0.21E+01 at (  2,  5, 17)
       Max VN  number:  0.17E+00 at (  2,  5, 17)
       Total Heat Release Rate:            307.654 kW
       Radiation Loss to Boundaries:       148.491 kW
 
       Time Step   35800   September  5, 2011  00:34:20
       ----------------------------------------------
       CPU/step:     0.749 s, Total CPU:      7.88 hr
       Time step:  0.00558 s, Total time:   302.12 s
       Max CFL number:  0.86E+00 at (  5,  1, 25)
       Max divergence:  0.78E+01 at (  5,  6,  5)
       Min divergence: -0.18E+01 at (  4,  5, 11)
       Max VN  number:  0.18E+00 at (  3,  1, 29)
       Total Heat Release Rate:            426.045 kW
       Radiation Loss to Boundaries:       171.336 kW
 
       Time Step   35900   September  5, 2011  00:35:35
       ----------------------------------------------
       CPU/step:     0.745 s, Total CPU:      7.90 hr
       Time step:  0.00552 s, Total time:   302.81 s
       Max CFL number:  0.85E+00 at (  3,  2, 21)
       Max divergence:  0.88E+01 at (  1,  1, 22)
       Min divergence: -0.17E+01 at (  3,  4,  5)
       Max VN  number:  0.16E+00 at (  2,  1, 21)
       Total Heat Release Rate:            419.664 kW
       Radiation Loss to Boundaries:       170.505 kW
 
       Time Step   36000   September  5, 2011  00:36:49
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      7.92 hr
       Time step:  0.00808 s, Total time:   303.51 s
       Max CFL number:  0.90E+00 at ( 15,  8, 30)
       Max divergence:  0.78E+01 at (  2,  5,  5)
       Min divergence: -0.22E+01 at (  4,  4, 26)
       Max VN  number:  0.21E+00 at (  4,  4, 27)
       Total Heat Release Rate:            352.939 kW
       Radiation Loss to Boundaries:       156.293 kW
 
       Time Step   36100   September  5, 2011  00:38:04
       ----------------------------------------------
       CPU/step:     0.749 s, Total CPU:      7.94 hr
       Time step:  0.00696 s, Total time:   304.14 s
       Max CFL number:  0.94E+00 at (  2,  2, 28)
       Max divergence:  0.77E+01 at (  6,  4,  5)
       Min divergence: -0.24E+01 at (  3,  4, 20)
       Max VN  number:  0.21E+00 at (  2,  1, 28)
       Total Heat Release Rate:            394.307 kW
       Radiation Loss to Boundaries:       169.995 kW
 
       Time Step   36200   September  5, 2011  00:39:19
       ----------------------------------------------
       CPU/step:     0.745 s, Total CPU:      7.96 hr
       Time step:  0.00594 s, Total time:   304.88 s
       Max CFL number:  0.93E+00 at (  2,  1, 21)
       Max divergence:  0.79E+01 at (  2,  6,  5)
       Min divergence: -0.19E+01 at (  4,  4, 13)
       Max VN  number:  0.22E+00 at (  2,  3, 29)
       Total Heat Release Rate:            421.080 kW
       Radiation Loss to Boundaries:       180.727 kW
 
       Time Step   36300   September  5, 2011  00:40:33
       ----------------------------------------------
       CPU/step:     0.740 s, Total CPU:      7.98 hr
       Time step:  0.00791 s, Total time:   305.56 s
       Max CFL number:  0.98E+00 at (  2,  1, 17)
       Max divergence:  0.81E+01 at (  6,  2,  5)
       Min divergence: -0.17E+01 at (  4,  2, 21)
       Max VN  number:  0.18E+00 at (  2,  3, 28)
       Total Heat Release Rate:            360.184 kW
       Radiation Loss to Boundaries:       180.106 kW
 
       Time Step   36400   September  5, 2011  00:41:47
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      8.00 hr
       Time step:  0.00894 s, Total time:   306.24 s
       Max CFL number:  0.98E+00 at (  3,  1, 14)
       Max divergence:  0.86E+01 at (  5,  1,  5)
       Min divergence: -0.15E+01 at (  5,  4, 16)
       Max VN  number:  0.21E+00 at (  4,  3, 13)
       Total Heat Release Rate:            376.210 kW
       Radiation Loss to Boundaries:       177.140 kW
 
       Time Step   36500   September  5, 2011  00:43:02
       ----------------------------------------------
       CPU/step:     0.748 s, Total CPU:      8.02 hr
       Time step:  0.00662 s, Total time:   306.91 s
       Max CFL number:  0.79E+00 at ( 10,  8, 30)
       Max divergence:  0.89E+01 at (  4,  6,  5)
       Min divergence: -0.19E+01 at (  3,  2, 22)
       Max VN  number:  0.14E+00 at ( 12,  2, 29)
       Total Heat Release Rate:            348.792 kW
       Radiation Loss to Boundaries:       154.947 kW
 
       Time Step   36600   September  5, 2011  00:44:17
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      8.04 hr
       Time step:  0.00642 s, Total time:   307.63 s
       Max CFL number:  0.89E+00 at (  4,  3, 26)
       Max divergence:  0.77E+01 at (  6,  6,  5)
       Min divergence: -0.15E+01 at (  3,  2,  5)
       Max VN  number:  0.18E+00 at (  2,  6, 29)
       Total Heat Release Rate:            381.193 kW
       Radiation Loss to Boundaries:       166.425 kW
 
       Time Step   36700   September  5, 2011  00:45:32
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      8.06 hr
       Time step:  0.00666 s, Total time:   308.29 s
       Max CFL number:  0.96E+00 at (  2,  5, 28)
       Max divergence:  0.88E+01 at (  2,  6,  5)
       Min divergence: -0.12E+01 at (  1,  3,  5)
       Max VN  number:  0.19E+00 at (  2,  5, 28)
       Total Heat Release Rate:            452.258 kW
       Radiation Loss to Boundaries:       185.565 kW
 
       Time Step   36800   September  5, 2011  00:46:46
       ----------------------------------------------
       CPU/step:     0.747 s, Total CPU:      8.08 hr
       Time step:  0.00726 s, Total time:   308.90 s
       Max CFL number:  0.80E+00 at ( 22, 14, 30)
       Max divergence:  0.83E+01 at (  1,  5,  5)
       Min divergence: -0.21E+01 at (  3,  3, 17)
       Max VN  number:  0.22E+00 at (  1,  2, 27)
       Total Heat Release Rate:            381.203 kW
       Radiation Loss to Boundaries:       167.674 kW
 
       Time Step   36900   September  5, 2011  00:48:01
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      8.11 hr
       Time step:  0.00730 s, Total time:   309.60 s
       Max CFL number:  0.88E+00 at (  1,  0, 22)
       Max divergence:  0.80E+01 at (  6,  5,  5)
       Min divergence: -0.15E+01 at (  5,  5, 13)
       Max VN  number:  0.17E+00 at (  1,  7, 29)
       Total Heat Release Rate:            324.903 kW
       Radiation Loss to Boundaries:       165.010 kW
 
       Time Step   37000   September  5, 2011  00:49:15
       ----------------------------------------------
       CPU/step:     0.744 s, Total CPU:      8.13 hr
       Time step:  0.00559 s, Total time:   310.29 s
       Max CFL number:  0.83E+00 at (  5,  1, 29)
       Max divergence:  0.74E+01 at (  1,  6,  5)
       Min divergence: -0.18E+01 at (  5,  1,  5)
       Max VN  number:  0.24E+00 at (  2,  1, 29)
       Total Heat Release Rate:            509.799 kW
       Radiation Loss to Boundaries:       197.976 kW
 
       Time Step   37100   September  5, 2011  00:50:29
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      8.15 hr
       Time step:  0.00687 s, Total time:   311.01 s
       Max CFL number:  0.94E+00 at (  3,  2, 23)
       Max divergence:  0.84E+01 at (  2,  6,  5)
       Min divergence: -0.14E+01 at (  1,  3,  5)
       Max VN  number:  0.16E+00 at (  3,  2, 23)
       Total Heat Release Rate:            399.747 kW
       Radiation Loss to Boundaries:       179.203 kW
 
       Time Step   37200   September  5, 2011  00:51:43
       ----------------------------------------------
       CPU/step:     0.740 s, Total CPU:      8.17 hr
       Time step:  0.00705 s, Total time:   311.66 s
       Max CFL number:  0.80E+00 at (  5,  1, 26)
       Max divergence:  0.77E+01 at (  6,  2,  5)
       Min divergence: -0.18E+01 at (  1,  3,  5)
       Max VN  number:  0.13E+00 at (  5,  1, 29)
       Total Heat Release Rate:            382.996 kW
       Radiation Loss to Boundaries:       177.191 kW
 
       Time Step   37300   September  5, 2011  00:52:58
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      8.19 hr
       Time step:  0.00816 s, Total time:   312.32 s
       Max CFL number:  0.88E+00 at ( 11, 11, 30)
       Max divergence:  0.80E+01 at (  5,  6,  5)
       Min divergence: -0.38E+01 at (  5,  3, 16)
       Max VN  number:  0.21E+00 at (  5,  3, 16)
       Total Heat Release Rate:            364.494 kW
       Radiation Loss to Boundaries:       165.093 kW
 
       Time Step   37400   September  5, 2011  00:54:12
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      8.21 hr
       Time step:  0.00605 s, Total time:   313.05 s
       Max CFL number:  0.84E+00 at (  7,  1, 30)
       Max divergence:  0.81E+01 at (  1,  6,  5)
       Min divergence: -0.15E+01 at (  3,  3, 16)
       Max VN  number:  0.12E+00 at (  6,  2, 26)
       Total Heat Release Rate:            413.832 kW
       Radiation Loss to Boundaries:       179.872 kW
 
       Time Step   37500   September  5, 2011  00:55:26
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      8.23 hr
       Time step:  0.00591 s, Total time:   313.79 s
       Max CFL number:  0.89E+00 at (  1,  1, 22)
       Max divergence:  0.80E+01 at (  6,  3,  5)
       Min divergence: -0.14E+01 at (  3,  1,  5)
       Max VN  number:  0.12E+00 at (  4,  3, 27)
       Total Heat Release Rate:            387.973 kW
       Radiation Loss to Boundaries:       180.846 kW
 
       Time Step   37600   September  5, 2011  00:56:40
       ----------------------------------------------
       CPU/step:     0.737 s, Total CPU:      8.25 hr
       Time step:  0.00763 s, Total time:   314.51 s
       Max CFL number:  0.87E+00 at (  1,  3, 15)
       Max divergence:  0.83E+01 at (  6,  2,  5)
       Min divergence: -0.16E+01 at (  3,  3,  5)
       Max VN  number:  0.15E+00 at (  1,  4, 28)
       Total Heat Release Rate:            430.988 kW
       Radiation Loss to Boundaries:       181.802 kW
 
       Time Step   37700   September  5, 2011  00:57:54
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      8.27 hr
       Time step:  0.00868 s, Total time:   315.20 s
       Max CFL number:  0.97E+00 at (  1,  2, 18)
       Max divergence:  0.82E+01 at (  5,  6,  5)
       Min divergence: -0.20E+01 at (  5,  1, 14)
       Max VN  number:  0.18E+00 at (  3,  5, 21)
       Total Heat Release Rate:            342.535 kW
       Radiation Loss to Boundaries:       171.173 kW
 
       Time Step   37800   September  5, 2011  00:59:08
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      8.29 hr
       Time step:  0.00641 s, Total time:   315.90 s
       Max CFL number:  0.97E+00 at (  1,  1, 27)
       Max divergence:  0.80E+01 at (  5,  1,  5)
       Min divergence: -0.19E+01 at (  1,  3,  5)
       Max VN  number:  0.17E+00 at (  2,  3, 25)
       Total Heat Release Rate:            427.012 kW
       Radiation Loss to Boundaries:       189.849 kW
 
       Time Step   37900   September  5, 2011  01:00:22
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      8.31 hr
       Time step:  0.00591 s, Total time:   316.56 s
       Max CFL number:  0.85E+00 at (  1,  1, 21)
       Max divergence:  0.80E+01 at (  2,  6,  5)
       Min divergence: -0.13E+01 at (  3,  1,  5)
       Max VN  number:  0.19E+00 at (  3,  2, 28)
       Total Heat Release Rate:            363.289 kW
       Radiation Loss to Boundaries:       191.700 kW
 
       Time Step   38000   September  5, 2011  01:01:36
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      8.33 hr
       Time step:  0.00672 s, Total time:   317.26 s
       Max CFL number:  0.96E+00 at (  4,  1, 24)
       Max divergence:  0.80E+01 at (  1,  6,  5)
       Min divergence: -0.12E+01 at (  5,  3, 30)
       Max VN  number:  0.16E+00 at (  5,  2, 28)
       Total Heat Release Rate:            429.217 kW
       Radiation Loss to Boundaries:       195.385 kW
 
       Time Step   38100   September  5, 2011  01:02:50
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      8.35 hr
       Time step:  0.00782 s, Total time:   317.90 s
       Max CFL number:  0.86E+00 at ( 12, 14, 29)
       Max divergence:  0.82E+01 at (  6,  2,  5)
       Min divergence: -0.10E+01 at (  2,  2,  5)
       Max VN  number:  0.16E+00 at (  4,  1, 21)
       Total Heat Release Rate:            392.718 kW
       Radiation Loss to Boundaries:       189.757 kW
 
       Time Step   38200   September  5, 2011  01:04:05
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:      8.37 hr
       Time step:  0.00734 s, Total time:   318.54 s
       Max CFL number:  0.83E+00 at ( 13, 14, 30)
       Max divergence:  0.80E+01 at (  5,  6,  5)
       Min divergence: -0.14E+01 at (  4,  1, 30)
       Max VN  number:  0.16E+00 at (  1,  2, 29)
       Total Heat Release Rate:            382.444 kW
       Radiation Loss to Boundaries:       181.428 kW
 
       Time Step   38300   September  5, 2011  01:05:18
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      8.39 hr
       Time step:  0.00557 s, Total time:   319.26 s
       Max CFL number:  0.94E+00 at (  1,  1, 24)
       Max divergence:  0.87E+01 at (  6,  5,  5)
       Min divergence: -0.19E+01 at (  2,  3,  5)
       Max VN  number:  0.21E+00 at (  1,  2, 24)
       Total Heat Release Rate:            415.259 kW
       Radiation Loss to Boundaries:       185.377 kW
 
       Time Step   38400   September  5, 2011  01:06:32
       ----------------------------------------------
       CPU/step:     0.740 s, Total CPU:      8.41 hr
       Time step:  0.00631 s, Total time:   319.91 s
       Max CFL number:  0.94E+00 at (  2,  1, 19)
       Max divergence:  0.84E+01 at (  6,  1,  5)
       Min divergence: -0.22E+01 at (  8,  1, 26)
       Max VN  number:  0.15E+00 at (  4,  1, 27)
       Total Heat Release Rate:            523.076 kW
       Radiation Loss to Boundaries:       226.175 kW
 
       Time Step   38500   September  5, 2011  01:07:46
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      8.43 hr
       Time step:  0.00740 s, Total time:   320.60 s
       Max CFL number:  0.91E+00 at (  1,  2, 19)
       Max divergence:  0.82E+01 at (  6,  2,  5)
       Min divergence: -0.12E+01 at (  1,  2, 26)
       Max VN  number:  0.14E+00 at (  5,  2, 24)
       Total Heat Release Rate:            444.165 kW
       Radiation Loss to Boundaries:       196.374 kW
 
       Time Step   38600   September  5, 2011  01:09:00
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      8.45 hr
       Time step:  0.00699 s, Total time:   321.22 s
       Max CFL number:  0.84E+00 at (  3,  1, 26)
       Max divergence:  0.81E+01 at (  5,  1,  5)
       Min divergence: -0.12E+01 at (  2,  3,  5)
       Max VN  number:  0.24E+00 at (  2,  1, 27)
       Total Heat Release Rate:            353.277 kW
       Radiation Loss to Boundaries:       185.314 kW
 
       Time Step   38700   September  5, 2011  01:10:14
       ----------------------------------------------
       CPU/step:     0.740 s, Total CPU:      8.48 hr
       Time step:  0.00635 s, Total time:   321.87 s
       Max CFL number:  0.80E+00 at (  8,  8, 30)
       Max divergence:  0.85E+01 at (  6,  2,  5)
       Min divergence: -0.20E+01 at (  2,  1, 29)
       Max VN  number:  0.18E+00 at (  2,  2, 29)
       Total Heat Release Rate:            432.791 kW
       Radiation Loss to Boundaries:       190.917 kW
 
       Time Step   38800   September  5, 2011  01:11:29
       ----------------------------------------------
       CPU/step:     0.746 s, Total CPU:      8.50 hr
       Time step:  0.00469 s, Total time:   322.55 s
       Max CFL number:  0.90E+00 at (  2,  1, 23)
       Max divergence:  0.84E+01 at (  6,  2,  5)
       Min divergence: -0.15E+01 at (  8,  3, 25)
       Max VN  number:  0.18E+00 at (  2,  1, 23)
       Total Heat Release Rate:            503.898 kW
       Radiation Loss to Boundaries:       228.877 kW
 
       Time Step   38900   September  5, 2011  01:12:43
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      8.52 hr
       Time step:  0.00743 s, Total time:   323.16 s
       Max CFL number:  0.84E+00 at (  1,  1, 26)
       Max divergence:  0.85E+01 at (  6,  1,  5)
       Min divergence: -0.12E+01 at (  2,  1,  5)
       Max VN  number:  0.19E+00 at (  2,  3, 29)
       Total Heat Release Rate:            436.826 kW
       Radiation Loss to Boundaries:       199.075 kW
 
       Time Step   39000   September  5, 2011  01:13:57
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      8.54 hr
       Time step:  0.00778 s, Total time:   323.83 s
       Max CFL number:  0.89E+00 at (  3,  1, 22)
       Max divergence:  0.90E+01 at (  6,  3,  5)
       Min divergence: -0.18E+01 at (  4,  2, 19)
       Max VN  number:  0.21E+00 at (  3,  2, 20)
       Total Heat Release Rate:            395.520 kW
       Radiation Loss to Boundaries:       195.221 kW
 
       Time Step   39100   September  5, 2011  01:15:11
       ----------------------------------------------
       CPU/step:     0.740 s, Total CPU:      8.56 hr
       Time step:  0.00743 s, Total time:   324.54 s
       Max CFL number:  0.94E+00 at (  2,  2, 29)
       Max divergence:  0.86E+01 at (  1,  6,  5)
       Min divergence: -0.22E+01 at (  2,  1, 29)
       Max VN  number:  0.20E+00 at (  2,  1, 29)
       Total Heat Release Rate:            424.150 kW
       Radiation Loss to Boundaries:       208.535 kW
 
       Time Step   39200   September  5, 2011  01:16:25
       ----------------------------------------------
       CPU/step:     0.740 s, Total CPU:      8.58 hr
       Time step:  0.00659 s, Total time:   325.20 s
       Max CFL number:  0.87E+00 at (  6,  6, 30)
       Max divergence:  0.85E+01 at (  1,  6,  5)
       Min divergence: -0.17E+01 at (  4,  2, 21)
       Max VN  number:  0.14E+00 at (  2,  2, 21)
       Total Heat Release Rate:            383.340 kW
       Radiation Loss to Boundaries:       190.465 kW
 
       Time Step   39300   September  5, 2011  01:17:39
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      8.60 hr
       Time step:  0.00619 s, Total time:   325.90 s
       Max CFL number:  0.84E+00 at (  2,  4, 27)
       Max divergence:  0.80E+01 at (  6,  6,  5)
       Min divergence: -0.21E+01 at ( 21,  3, 29)
       Max VN  number:  0.18E+00 at (  3,  4, 29)
       Total Heat Release Rate:            465.771 kW
       Radiation Loss to Boundaries:       217.478 kW
 
       Time Step   39400   September  5, 2011  01:18:53
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      8.62 hr
       Time step:  0.00726 s, Total time:   326.57 s
       Max CFL number:  0.85E+00 at (  8,  3, 30)
       Max divergence:  0.86E+01 at (  6,  5,  5)
       Min divergence: -0.22E+01 at (  4,  1, 24)
       Max VN  number:  0.21E+00 at (  3,  1, 23)
       Total Heat Release Rate:            441.110 kW
       Radiation Loss to Boundaries:       199.811 kW
 
       Time Step   39500   September  5, 2011  01:20:07
       ----------------------------------------------
       CPU/step:     0.735 s, Total CPU:      8.64 hr
       Time step:  0.00700 s, Total time:   327.29 s
       Max CFL number:  0.93E+00 at (  7,  1, 28)
       Max divergence:  0.80E+01 at (  2,  6,  5)
       Min divergence: -0.15E+01 at (  6,  1, 27)
       Max VN  number:  0.17E+00 at (  7,  2, 29)
       Total Heat Release Rate:            487.973 kW
       Radiation Loss to Boundaries:       220.275 kW
 
       Time Step   39600   September  5, 2011  01:21:21
       ----------------------------------------------
       CPU/step:     0.740 s, Total CPU:      8.66 hr
       Time step:  0.00699 s, Total time:   328.03 s
       Max CFL number:  0.86E+00 at (  2,  2, 17)
       Max divergence:  0.81E+01 at (  6,  1,  5)
       Min divergence: -0.14E+01 at (  4,  2, 23)
       Max VN  number:  0.14E+00 at (  5,  2, 21)
       Total Heat Release Rate:            442.867 kW
       Radiation Loss to Boundaries:       200.894 kW
 
       Time Step   39700   September  5, 2011  01:22:35
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      8.68 hr
       Time step:  0.00743 s, Total time:   328.72 s
       Max CFL number:  0.95E+00 at (  1,  3, 16)
       Max divergence:  0.82E+01 at (  1,  6,  5)
       Min divergence: -0.12E+01 at (  3,  2, 12)
       Max VN  number:  0.18E+00 at (  1,  4, 21)
       Total Heat Release Rate:            420.988 kW
       Radiation Loss to Boundaries:       202.942 kW
 
       Time Step   39800   September  5, 2011  01:23:49
       ----------------------------------------------
       CPU/step:     0.737 s, Total CPU:      8.70 hr
       Time step:  0.00621 s, Total time:   329.36 s
       Max CFL number:  0.82E+00 at (  4,  1, 28)
       Max divergence:  0.79E+01 at (  5,  6,  5)
       Min divergence: -0.26E+01 at (  3,  4, 15)
       Max VN  number:  0.19E+00 at (  2,  2, 29)
       Total Heat Release Rate:            390.308 kW
       Radiation Loss to Boundaries:       204.550 kW
 
       Time Step   39900   September  5, 2011  01:25:03
       ----------------------------------------------
       CPU/step:     0.740 s, Total CPU:      8.72 hr
       Time step:  0.00582 s, Total time:   330.05 s
       Max CFL number:  0.86E+00 at (  3,  1, 27)
       Max divergence:  0.81E+01 at (  6,  4,  5)
       Min divergence: -0.19E+01 at (  2,  3,  5)
       Max VN  number:  0.18E+00 at (  2,  3, 27)
       Total Heat Release Rate:            582.643 kW
       Radiation Loss to Boundaries:       247.301 kW
 
       Time Step   40000   September  5, 2011  01:26:16
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      8.74 hr
       Time step:  0.00687 s, Total time:   330.76 s
       Max CFL number:  0.94E+00 at (  1,  1, 17)
       Max divergence:  0.82E+01 at (  6,  1,  5)
       Min divergence: -0.19E+01 at (  1,  3,  5)
       Max VN  number:  0.18E+00 at (  4,  2, 28)
       Total Heat Release Rate:            495.614 kW
       Radiation Loss to Boundaries:       219.066 kW
 
       Time Step   40100   September  5, 2011  01:27:25
       ----------------------------------------------
       CPU/step:     0.682 s, Total CPU:      8.76 hr
       Time step:  0.00810 s, Total time:   331.44 s
       Max CFL number:  0.82E+00 at (  1,  5, 28)
       Max divergence:  0.81E+01 at (  6,  2,  5)
       Min divergence: -0.17E+01 at (  4,  1, 22)
       Max VN  number:  0.14E+00 at (  3,  2, 20)
       Total Heat Release Rate:            426.061 kW
       Radiation Loss to Boundaries:       204.060 kW
 
       Time Step   40200   September  5, 2011  01:28:34
       ----------------------------------------------
       CPU/step:     0.687 s, Total CPU:      8.78 hr
       Time step:  0.00749 s, Total time:   332.11 s
       Max CFL number:  0.86E+00 at ( 11,  7, 30)
       Max divergence:  0.87E+01 at (  6,  6,  5)
       Min divergence: -0.13E+01 at (  5,  1, 30)
       Max VN  number:  0.15E+00 at (  2,  3, 29)
       Total Heat Release Rate:            417.821 kW
       Radiation Loss to Boundaries:       206.579 kW
 
       Time Step   40300   September  5, 2011  01:29:42
       ----------------------------------------------
       CPU/step:     0.686 s, Total CPU:      8.80 hr
       Time step:  0.00661 s, Total time:   332.84 s
       Max CFL number:  0.84E+00 at (  3,  8, 30)
       Max divergence:  0.79E+01 at (  1,  6,  5)
       Min divergence: -0.15E+01 at ( 14,  4, 29)
       Max VN  number:  0.14E+00 at ( 14,  4, 29)
       Total Heat Release Rate:            462.815 kW
       Radiation Loss to Boundaries:       215.707 kW
 
       Time Step   40400   September  5, 2011  01:30:51
       ----------------------------------------------
       CPU/step:     0.685 s, Total CPU:      8.82 hr
       Time step:  0.00638 s, Total time:   333.57 s
       Max CFL number:  0.84E+00 at (  3,  3, 28)
       Max divergence:  0.83E+01 at (  1,  1, 26)
       Min divergence: -0.12E+01 at (  2,  2,  5)
       Max VN  number:  0.15E+00 at (  2,  1, 25)
       Total Heat Release Rate:            525.664 kW
       Radiation Loss to Boundaries:       222.928 kW
 
       Time Step   40500   September  5, 2011  01:31:59
       ----------------------------------------------
       CPU/step:     0.683 s, Total CPU:      8.84 hr
       Time step:  0.00820 s, Total time:   334.27 s
       Max CFL number:  0.94E+00 at (  3,  1, 20)
       Max divergence:  0.79E+01 at (  6,  1,  5)
       Min divergence: -0.14E+01 at (  2,  3,  5)
       Max VN  number:  0.16E+00 at (  3,  3, 29)
       Total Heat Release Rate:            398.527 kW
       Radiation Loss to Boundaries:       202.959 kW
 
       Time Step   40600   September  5, 2011  01:33:08
       ----------------------------------------------
       CPU/step:     0.690 s, Total CPU:      8.86 hr
       Time step:  0.00680 s, Total time:   334.93 s
       Max CFL number:  0.87E+00 at (  1,  3, 20)
       Max divergence:  0.86E+01 at (  2,  6,  5)
       Min divergence: -0.18E+01 at (  2,  3,  5)
       Max VN  number:  0.15E+00 at (  2,  4, 25)
       Total Heat Release Rate:            451.877 kW
       Radiation Loss to Boundaries:       208.321 kW
 
       Time Step   40700   September  5, 2011  01:34:17
       ----------------------------------------------
       CPU/step:     0.687 s, Total CPU:      8.88 hr
       Time step:  0.00533 s, Total time:   335.61 s
       Max CFL number:  0.84E+00 at (  2,  1, 26)
       Max divergence:  0.81E+01 at (  3,  6,  5)
       Min divergence: -0.18E+01 at (  2,  1, 27)
       Max VN  number:  0.19E+00 at (  3,  1, 28)
       Total Heat Release Rate:            487.969 kW
       Radiation Loss to Boundaries:       234.157 kW
 
       Time Step   40800   September  5, 2011  01:35:26
       ----------------------------------------------
       CPU/step:     0.692 s, Total CPU:      8.89 hr
       Time step:  0.00560 s, Total time:   336.28 s
       Max CFL number:  0.90E+00 at (  3,  1, 23)
       Max divergence:  0.80E+01 at (  2,  6,  5)
       Min divergence: -0.16E+01 at (  3,  4,  5)
       Max VN  number:  0.16E+00 at (  2,  3, 29)
       Total Heat Release Rate:            635.212 kW
       Radiation Loss to Boundaries:       238.864 kW
 
       Time Step   40900   September  5, 2011  01:36:35
       ----------------------------------------------
       CPU/step:     0.688 s, Total CPU:      8.91 hr
       Time step:  0.00795 s, Total time:   336.91 s
       Max CFL number:  0.79E+00 at ( 14, 14, 30)
       Max divergence:  0.84E+01 at (  6,  1,  5)
       Min divergence: -0.15E+01 at (  4,  4, 16)
       Max VN  number:  0.24E+00 at (  1,  3, 29)
       Total Heat Release Rate:            357.365 kW
       Radiation Loss to Boundaries:       208.637 kW
 
       Time Step   41000   September  5, 2011  01:37:44
       ----------------------------------------------
       CPU/step:     0.688 s, Total CPU:      8.93 hr
       Time step:  0.00686 s, Total time:   337.59 s
       Max CFL number:  0.86E+00 at ( 11,  9, 29)
       Max divergence:  0.82E+01 at (  6,  5,  5)
       Min divergence: -0.17E+01 at (  2,  3, 25)
       Max VN  number:  0.15E+00 at (  2,  3, 24)
       Total Heat Release Rate:            418.174 kW
       Radiation Loss to Boundaries:       212.925 kW
 
       Time Step   41100   September  5, 2011  01:38:53
       ----------------------------------------------
       CPU/step:     0.690 s, Total CPU:      8.95 hr
       Time step:  0.00565 s, Total time:   338.26 s
       Max CFL number:  0.87E+00 at (  2,  2, 26)
       Max divergence:  0.83E+01 at (  2,  6,  5)
       Min divergence: -0.15E+01 at (  3,  2,  5)
       Max VN  number:  0.18E+00 at (  2,  2, 29)
       Total Heat Release Rate:            541.964 kW
       Radiation Loss to Boundaries:       255.996 kW
 
       Time Step   41200   September  5, 2011  01:40:02
       ----------------------------------------------
       CPU/step:     0.685 s, Total CPU:      8.97 hr
       Time step:  0.00671 s, Total time:   338.96 s
       Max CFL number:  0.98E+00 at (  1,  3, 21)
       Max divergence:  0.82E+01 at (  6,  6,  5)
       Min divergence: -0.13E+01 at (  3,  1,  5)
       Max VN  number:  0.23E+00 at (  3,  2, 26)
       Total Heat Release Rate:            541.872 kW
       Radiation Loss to Boundaries:       239.086 kW
 
       Time Step   41300   September  5, 2011  01:41:10
       ----------------------------------------------
       CPU/step:     0.683 s, Total CPU:      8.99 hr
       Time step:  0.00777 s, Total time:   339.62 s
       Max CFL number:  0.93E+00 at (  1,  1, 21)
       Max divergence:  0.78E+01 at (  6,  2,  5)
       Min divergence: -0.13E+01 at (  1,  3,  5)
       Max VN  number:  0.19E+00 at (  2,  1, 29)
       Total Heat Release Rate:            409.279 kW
       Radiation Loss to Boundaries:       219.444 kW
 
       Time Step   41400   September  5, 2011  01:42:19
       ----------------------------------------------
       CPU/step:     0.692 s, Total CPU:      9.01 hr
       Time step:  0.00737 s, Total time:   340.36 s
       Max CFL number:  0.87E+00 at (  2,  1, 22)
       Max divergence:  0.79E+01 at (  3,  6,  5)
       Min divergence: -0.15E+01 at ( 10,  3, 29)
       Max VN  number:  0.16E+00 at (  1,  3, 29)
       Total Heat Release Rate:            404.016 kW
       Radiation Loss to Boundaries:       211.223 kW
 
       Time Step   41500   September  5, 2011  01:43:33
       ----------------------------------------------
       CPU/step:     0.737 s, Total CPU:      9.03 hr
       Time step:  0.00782 s, Total time:   341.06 s
       Max CFL number:  0.92E+00 at (  3,  2, 29)
       Max divergence:  0.80E+01 at (  6,  1,  5)
       Min divergence: -0.13E+01 at (  2,  2, 30)
       Max VN  number:  0.19E+00 at (  4,  2, 25)
       Total Heat Release Rate:            462.370 kW
       Radiation Loss to Boundaries:       226.247 kW
 
       Time Step   41600   September  5, 2011  01:44:47
       ----------------------------------------------
       CPU/step:     0.740 s, Total CPU:      9.05 hr
       Time step:  0.00635 s, Total time:   341.77 s
       Max CFL number:  0.85E+00 at (  6,  9, 30)
       Max divergence:  0.80E+01 at (  6,  2,  5)
       Min divergence: -0.27E+01 at (  5,  2, 13)
       Max VN  number:  0.19E+00 at (  1,  2, 28)
       Total Heat Release Rate:            485.837 kW
       Radiation Loss to Boundaries:       235.398 kW
 
       Time Step   41700   September  5, 2011  01:46:01
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      9.07 hr
       Time step:  0.00589 s, Total time:   342.41 s
       Max CFL number:  0.84E+00 at (  2,  1, 27)
       Max divergence:  0.81E+01 at (  5,  6,  5)
       Min divergence: -0.25E+01 at (  4,  1, 26)
       Max VN  number:  0.30E+00 at (  2,  1, 28)
       Total Heat Release Rate:            537.384 kW
       Radiation Loss to Boundaries:       243.351 kW
 
       Time Step   41800   September  5, 2011  01:47:15
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      9.09 hr
       Time step:  0.00659 s, Total time:   343.06 s
       Max CFL number:  0.89E+00 at (  2,  1, 23)
       Max divergence:  0.78E+01 at (  6,  2,  5)
       Min divergence: -0.17E+01 at (  2,  3,  5)
       Max VN  number:  0.23E+00 at (  2,  1, 24)
       Total Heat Release Rate:            512.897 kW
       Radiation Loss to Boundaries:       242.067 kW
 
       Time Step   41900   September  5, 2011  01:48:29
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      9.11 hr
       Time step:  0.00757 s, Total time:   343.69 s
       Max CFL number:  0.84E+00 at (  8,  2, 30)
       Max divergence:  0.84E+01 at (  6,  1,  5)
       Min divergence: -0.19E+01 at (  1,  2, 27)
       Max VN  number:  0.19E+00 at (  2,  2, 24)
       Total Heat Release Rate:            417.955 kW
       Radiation Loss to Boundaries:       218.527 kW
 
       Time Step   42000   September  5, 2011  01:49:43
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      9.13 hr
       Time step:  0.00733 s, Total time:   344.39 s
       Max CFL number:  0.86E+00 at (  6, 14, 30)
       Max divergence:  0.85E+01 at (  2,  6,  5)
       Min divergence: -0.15E+01 at ( 12,  1, 28)
       Max VN  number:  0.17E+00 at (  2,  1, 28)
       Total Heat Release Rate:            546.289 kW
       Radiation Loss to Boundaries:       242.533 kW
 
       Time Step   42100   September  5, 2011  01:50:57
       ----------------------------------------------
       CPU/step:     0.740 s, Total CPU:      9.15 hr
       Time step:  0.00617 s, Total time:   345.10 s
       Max CFL number:  0.94E+00 at (  3,  1, 27)
       Max divergence:  0.79E+01 at (  6,  5,  5)
       Min divergence: -0.14E+01 at (  1,  2,  5)
       Max VN  number:  0.21E+00 at (  1,  2, 27)
       Total Heat Release Rate:            421.899 kW
       Radiation Loss to Boundaries:       223.009 kW
 
       Time Step   42200   September  5, 2011  01:52:10
       ----------------------------------------------
       CPU/step:     0.733 s, Total CPU:      9.17 hr
       Time step:  0.00747 s, Total time:   345.77 s
       Max CFL number:  0.86E+00 at (  4,  1, 28)
       Max divergence:  0.81E+01 at (  6,  3,  5)
       Min divergence: -0.19E+01 at (  3,  2,  5)
       Max VN  number:  0.18E+00 at (  2,  4, 24)
       Total Heat Release Rate:            490.753 kW
       Radiation Loss to Boundaries:       244.357 kW
 
       Time Step   42300   September  5, 2011  01:53:24
       ----------------------------------------------
       CPU/step:     0.738 s, Total CPU:      9.19 hr
       Time step:  0.00750 s, Total time:   346.42 s
       Max CFL number:  0.92E+00 at (  2,  1, 23)
       Max divergence:  0.78E+01 at (  6,  2,  5)
       Min divergence: -0.14E+01 at (  1,  2,  5)
       Max VN  number:  0.20E+00 at (  2,  2, 29)
       Total Heat Release Rate:            543.961 kW
       Radiation Loss to Boundaries:       246.831 kW
 
       Time Step   42400   September  5, 2011  01:54:38
       ----------------------------------------------
       CPU/step:     0.740 s, Total CPU:      9.21 hr
       Time step:  0.00632 s, Total time:   347.10 s
       Max CFL number:  0.87E+00 at (  6,  6, 30)
       Max divergence:  0.83E+01 at (  2,  6,  5)
       Min divergence: -0.15E+01 at ( 12,  1, 27)
       Max VN  number:  0.17E+00 at (  5,  2, 29)
       Total Heat Release Rate:            446.715 kW
       Radiation Loss to Boundaries:       237.632 kW
 
       Time Step   42500   September  5, 2011  01:55:52
       ----------------------------------------------
       CPU/step:     0.735 s, Total CPU:      9.24 hr
       Time step:  0.00752 s, Total time:   347.78 s
       Max CFL number:  0.91E+00 at (  1,  3, 19)
       Max divergence:  0.85E+01 at (  6,  5,  5)
       Min divergence: -0.18E+01 at (  3,  1,  5)
       Max VN  number:  0.18E+00 at (  2, 12, 30)
       Total Heat Release Rate:            466.128 kW
       Radiation Loss to Boundaries:       228.533 kW
 
       Time Step   42600   September  5, 2011  01:57:06
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      9.26 hr
       Time step:  0.00631 s, Total time:   348.43 s
       Max CFL number:  0.91E+00 at (  3,  1, 21)
       Max divergence:  0.80E+01 at (  1,  6,  5)
       Min divergence: -0.13E+01 at (  3,  3,  5)
       Max VN  number:  0.21E+00 at (  3,  2, 27)
       Total Heat Release Rate:            508.721 kW
       Radiation Loss to Boundaries:       255.928 kW
 
       Time Step   42700   September  5, 2011  01:58:20
       ----------------------------------------------
       CPU/step:     0.740 s, Total CPU:      9.28 hr
       Time step:  0.00709 s, Total time:   349.07 s
       Max CFL number:  0.85E+00 at (  6, 10, 30)
       Max divergence:  0.82E+01 at (  6,  2,  5)
       Min divergence: -0.18E+01 at (  3,  4, 23)
       Max VN  number:  0.18E+00 at (  3,  2, 15)
       Total Heat Release Rate:            425.592 kW
       Radiation Loss to Boundaries:       234.901 kW
 
       Time Step   42800   September  5, 2011  01:59:34
       ----------------------------------------------
       CPU/step:     0.735 s, Total CPU:      9.30 hr
       Time step:  0.00679 s, Total time:   349.78 s
       Max CFL number:  0.86E+00 at (  9,  2, 30)
       Max divergence:  0.81E+01 at (  1,  6,  5)
       Min divergence: -0.14E+01 at (  2,  2, 20)
       Max VN  number:  0.17E+00 at (  2,  1, 28)
       Total Heat Release Rate:            579.184 kW
       Radiation Loss to Boundaries:       254.048 kW
 
       Time Step   42900   September  5, 2011  02:00:47
       ----------------------------------------------
       CPU/step:     0.739 s, Total CPU:      9.32 hr
       Time step:  0.00530 s, Total time:   350.47 s
       Max CFL number:  0.90E+00 at (  1,  1, 25)
       Max divergence:  0.80E+01 at (  1,  6,  5)
       Min divergence: -0.26E+01 at (  2, 11, 29)
       Max VN  number:  0.20E+00 at (  1,  2, 25)
       Total Heat Release Rate:            574.286 kW
       Radiation Loss to Boundaries:       265.359 kW
 
       Time Step   43000   September  5, 2011  02:02:02
       ----------------------------------------------
       CPU/step:     0.741 s, Total CPU:      9.34 hr
       Time step:  0.00710 s, Total time:   351.16 s
       Max CFL number:  0.82E+00 at (  2,  3, 19)
       Max divergence:  0.77E+01 at (  6,  6,  5)
       Min divergence: -0.24E+01 at (  5,  3, 24)
       Max VN  number:  0.17E+00 at (  2,  5, 26)
       Total Heat Release Rate:            507.750 kW
       Radiation Loss to Boundaries:       234.524 kW
 
       Time Step   43100   September  5, 2011  02:03:15
       ----------------------------------------------
       CPU/step:     0.735 s, Total CPU:      9.36 hr
       Time step:  0.00750 s, Total time:   351.83 s
       Max CFL number:  0.90E+00 at ( 14, 10, 29)
       Max divergence:  0.78E+01 at (  6,  2,  5)
       Min divergence: -0.18E+01 at (  5,  4, 24)
       Max VN  number:  0.21E+00 at (  2,  4, 15)
       Total Heat Release Rate:            437.329 kW
       Radiation Loss to Boundaries:       228.684 kW
 
       Time Step   43200   September  5, 2011  02:04:29
       ----------------------------------------------
       CPU/step:     0.737 s, Total CPU:      9.38 hr
       Time step:  0.00727 s, Total time:   352.57 s
       Max CFL number:  0.89E+00 at (  9,  8, 30)
       Max divergence:  0.82E+01 at (  6,  3,  5)
       Min divergence: -0.19E+01 at (  4,  5, 18)
       Max VN  number:  0.15E+00 at (  8,  1, 29)
       Total Heat Release Rate:            482.252 kW
       Radiation Loss to Boundaries:       240.927 kW
 
       Time Step   43300   September  5, 2011  02:05:43
       ----------------------------------------------
       CPU/step:     0.740 s, Total CPU:      9.40 hr
       Time step:  0.00618 s, Total time:   353.28 s
       Max CFL number:  0.94E+00 at (  1,  1, 23)
       Max divergence:  0.75E+01 at (  6,  6,  5)
       Min divergence: -0.15E+01 at (  5,  1,  5)
       Max VN  number:  0.15E+00 at (  1,  3, 29)
       Total Heat Release Rate:            607.799 kW
       Radiation Loss to Boundaries:       266.783 kW
 
       Time Step   43400   September  5, 2011  02:06:57
       ----------------------------------------------
       CPU/step:     0.735 s, Total CPU:      9.42 hr
       Time step:  0.00737 s, Total time:   354.01 s
       Max CFL number:  0.92E+00 at (  3,  2, 27)
       Max divergence:  0.77E+01 at (  1,  6,  5)
       Min divergence: -0.19E+01 at (  5,  3, 19)
       Max VN  number:  0.21E+00 at (  4,  2, 24)
       Total Heat Release Rate:            458.947 kW
       Radiation Loss to Boundaries:       242.156 kW
 
       Time Step   43500   September  5, 2011  02:08:10
       ----------------------------------------------
       CPU/step:     0.736 s, Total CPU:      9.44 hr
       Time step:  0.00754 s, Total time:   354.69 s
       Max CFL number:  0.88E+00 at (  1,  4, 21)
       Max divergence:  0.80E+01 at (  6,  1,  5)
       Min divergence: -0.12E+01 at (  3,  3,  5)
       Max VN  number:  0.19E+00 at (  5,  3, 29)
       Total Heat Release Rate:            469.292 kW
       Radiation Loss to Boundaries:       244.535 kW
 
       Time Step   43600   September  5, 2011  02:09:23
       ----------------------------------------------
       CPU/step:     0.707 s, Total CPU:      9.46 hr
       Time step:  0.00707 s, Total time:   355.35 s
       Max CFL number:  0.87E+00 at (  3,  5, 30)
       Max divergence:  0.74E+01 at (  6,  3,  5)
       Min divergence: -0.25E+01 at (  2,  4, 20)
       Max VN  number:  0.21E+00 at (  2,  2, 29)
       Total Heat Release Rate:            562.635 kW
       Radiation Loss to Boundaries:       270.976 kW
 
       Time Step   43700   September  5, 2011  02:10:47
       ----------------------------------------------
       CPU/step:     0.842 s, Total CPU:      9.48 hr
       Time step:  0.00684 s, Total time:   356.06 s
       Max CFL number:  0.91E+00 at (  4,  1, 25)
       Max divergence:  0.81E+01 at (  6,  1,  5)
       Min divergence: -0.16E+01 at (  2, 12, 30)
       Max VN  number:  0.25E+00 at (  2,  1, 26)
       Total Heat Release Rate:            642.496 kW
       Radiation Loss to Boundaries:       275.027 kW
 
       Time Step   43800   September  5, 2011  02:12:11
       ----------------------------------------------
       CPU/step:     0.836 s, Total CPU:      9.51 hr
       Time step:  0.00687 s, Total time:   356.78 s
       Max CFL number:  0.90E+00 at (  4,  2, 26)
       Max divergence:  0.88E+01 at (  3,  1, 26)
       Min divergence: -0.13E+01 at (  2,  1,  5)
       Max VN  number:  0.23E+00 at (  2,  2, 29)
       Total Heat Release Rate:            651.698 kW
       Radiation Loss to Boundaries:       268.786 kW
 
       Time Step   43900   September  5, 2011  02:13:35
       ----------------------------------------------
       CPU/step:     0.840 s, Total CPU:      9.53 hr
       Time step:  0.00725 s, Total time:   357.44 s
       Max CFL number:  0.95E+00 at (  1,  1, 26)
       Max divergence:  0.80E+01 at (  2,  6,  5)
       Min divergence: -0.18E+01 at ( 13,  1, 29)
       Max VN  number:  0.17E+00 at ( 22,  4, 30)
       Total Heat Release Rate:            396.252 kW
       Radiation Loss to Boundaries:       241.443 kW
 
       Time Step   44000   September  5, 2011  02:15:00
       ----------------------------------------------
       CPU/step:     0.855 s, Total CPU:      9.55 hr
       Time step:  0.00638 s, Total time:   358.08 s
       Max CFL number:  0.88E+00 at ( 12,  1, 28)
       Max divergence:  0.80E+01 at (  6,  2,  5)
       Min divergence: -0.19E+01 at ( 10,  1, 26)
       Max VN  number:  0.15E+00 at ( 11,  3, 30)
       Total Heat Release Rate:            510.310 kW
       Radiation Loss to Boundaries:       267.387 kW
 
       Time Step   44100   September  5, 2011  02:16:26
       ----------------------------------------------
       CPU/step:     0.855 s, Total CPU:      9.58 hr
       Time step:  0.00610 s, Total time:   358.79 s
       Max CFL number:  0.85E+00 at (  9,  2, 30)
       Max divergence:  0.81E+01 at (  3,  6,  5)
       Min divergence: -0.19E+01 at (  4,  2,  5)
       Max VN  number:  0.16E+00 at (  2,  2, 29)
       Total Heat Release Rate:            607.580 kW
       Radiation Loss to Boundaries:       284.369 kW
 
       Time Step   44200   September  5, 2011  02:17:48
       ----------------------------------------------
       CPU/step:     0.825 s, Total CPU:      9.60 hr
       Time step:  0.00643 s, Total time:   359.48 s
       Max CFL number:  0.99E+00 at (  3,  2, 28)
       Max divergence:  0.79E+01 at (  6,  1,  5)
       Min divergence: -0.12E+01 at (  1,  7, 30)
       Max VN  number:  0.16E+00 at (  3,  2, 28)
       Total Heat Release Rate:            574.195 kW
       Radiation Loss to Boundaries:       276.584 kW
 
       Time Step   44300   September  5, 2011  02:19:12
       ----------------------------------------------
       CPU/step:     0.833 s, Total CPU:      9.62 hr
       Time step:  0.00657 s, Total time:   360.06 s
       Max CFL number:  0.85E+00 at (  1,  1, 23)
       Max divergence:  0.79E+01 at (  2,  6,  5)
       Min divergence: -0.19E+01 at (  4,  3, 16)
       Max VN  number:  0.25E+00 at (  1,  2, 27)
       Total Heat Release Rate:            571.497 kW
       Radiation Loss to Boundaries:       281.467 kW
 
       Time Step   44400   September  5, 2011  02:20:35
       ----------------------------------------------
       CPU/step:     0.833 s, Total CPU:      9.65 hr
       Time step:  0.00704 s, Total time:   360.76 s
       Max CFL number:  0.96E+00 at (  8,  4, 30)
       Max divergence:  0.84E+01 at (  1,  6,  5)
       Min divergence: -0.18E+01 at (  4,  3, 14)
       Max VN  number:  0.18E+00 at (  6,  2, 29)
       Total Heat Release Rate:            502.166 kW
       Radiation Loss to Boundaries:       260.260 kW
 
       Time Step   44500   September  5, 2011  02:21:57
       ----------------------------------------------
       CPU/step:     0.818 s, Total CPU:      9.67 hr
       Time step:  0.00671 s, Total time:   361.47 s
       Max CFL number:  0.79E+00 at (  5,  5, 30)
       Max divergence:  0.76E+01 at (  5,  6,  5)
       Min divergence: -0.20E+01 at (  2,  4, 21)
       Max VN  number:  0.18E+00 at (  2,  5, 29)
       Total Heat Release Rate:            504.763 kW
       Radiation Loss to Boundaries:       263.447 kW
 
       Time Step   44600   September  5, 2011  02:23:20
       ----------------------------------------------
       CPU/step:     0.825 s, Total CPU:      9.69 hr
       Time step:  0.00615 s, Total time:   362.21 s
       Max CFL number:  0.86E+00 at (  1,  3, 22)
       Max divergence:  0.77E+01 at (  6,  3,  5)
       Min divergence: -0.13E+01 at (  2,  3,  5)
       Max VN  number:  0.17E+00 at (  5,  2, 29)
       Total Heat Release Rate:            674.327 kW
       Radiation Loss to Boundaries:       301.006 kW
 
       Time Step   44700   September  5, 2011  02:24:42
       ----------------------------------------------
       CPU/step:     0.827 s, Total CPU:      9.71 hr
       Time step:  0.00731 s, Total time:   362.91 s
       Max CFL number:  0.91E+00 at (  4,  1, 18)
       Max divergence:  0.81E+01 at (  3,  6,  5)
       Min divergence: -0.15E+01 at (  5,  2, 23)
       Max VN  number:  0.18E+00 at (  4,  1, 21)
       Total Heat Release Rate:            576.320 kW
       Radiation Loss to Boundaries:       293.533 kW
 
       Time Step   44800   September  5, 2011  02:26:07
       ----------------------------------------------
       CPU/step:     0.843 s, Total CPU:      9.74 hr
       Time step:  0.00640 s, Total time:   363.56 s
       Max CFL number:  0.80E+00 at (  2,  1, 27)
       Max divergence:  0.77E+01 at (  6,  1,  5)
       Min divergence: -0.13E+01 at (  3,  3, 19)
       Max VN  number:  0.18E+00 at (  2,  2, 24)
       Total Heat Release Rate:            457.520 kW
       Radiation Loss to Boundaries:       259.511 kW
 
       Time Step   44900   September  5, 2011  02:27:30
       ----------------------------------------------
       CPU/step:     0.829 s, Total CPU:      9.76 hr
       Time step:  0.00765 s, Total time:   364.28 s
       Max CFL number:  0.92E+00 at (  4,  1, 25)
       Max divergence:  0.77E+01 at (  6,  1,  5)
       Min divergence: -0.14E+01 at (  2,  3,  5)
       Max VN  number:  0.16E+00 at ( 22,  2, 30)
       Total Heat Release Rate:            451.390 kW
       Radiation Loss to Boundaries:       251.609 kW
 
       Time Step   45000   September  5, 2011  02:28:54
       ----------------------------------------------
       CPU/step:     0.845 s, Total CPU:      9.78 hr
       Time step:  0.00796 s, Total time:   364.90 s
       Max CFL number:  0.89E+00 at (  3,  3, 27)
       Max divergence:  0.82E+01 at (  3,  6,  5)
       Min divergence: -0.20E+01 at (  6,  4, 13)
       Max VN  number:  0.19E+00 at ( 14, 12, 29)
       Total Heat Release Rate:            476.905 kW
       Radiation Loss to Boundaries:       274.043 kW
 
       Time Step   45100   September  5, 2011  02:30:19
       ----------------------------------------------
       CPU/step:     0.842 s, Total CPU:      9.81 hr
       Time step:  0.00551 s, Total time:   365.58 s
       Max CFL number:  0.83E+00 at (  1,  1, 27)
       Max divergence:  0.81E+01 at (  6,  2,  5)
       Min divergence: -0.14E+01 at (  1,  4,  5)
       Max VN  number:  0.22E+00 at (  1,  2, 27)
       Total Heat Release Rate:            506.582 kW
       Radiation Loss to Boundaries:       287.750 kW
 
       Time Step   45200   September  5, 2011  02:31:42
       ----------------------------------------------
       CPU/step:     0.834 s, Total CPU:      9.83 hr
       Time step:  0.00674 s, Total time:   366.29 s
       Max CFL number:  0.91E+00 at (  3,  2, 22)
       Max divergence:  0.80E+01 at (  6,  4,  5)
       Min divergence: -0.13E+01 at (  7,  1, 30)
       Max VN  number:  0.21E+00 at (  1,  2, 25)
       Total Heat Release Rate:            604.406 kW
       Radiation Loss to Boundaries:       283.175 kW
 
       Time Step   45300   September  5, 2011  02:33:06
       ----------------------------------------------
       CPU/step:     0.838 s, Total CPU:      9.85 hr
       Time step:  0.00579 s, Total time:   366.92 s
       Max CFL number:  0.92E+00 at (  1,  1, 23)
       Max divergence:  0.81E+01 at (  1,  6,  5)
       Min divergence: -0.13E+01 at (  1,  3, 28)
       Max VN  number:  0.16E+00 at (  3,  1, 26)
       Total Heat Release Rate:            508.747 kW
       Radiation Loss to Boundaries:       292.948 kW
 
       Time Step   45400   September  5, 2011  02:34:31
       ----------------------------------------------
       CPU/step:     0.851 s, Total CPU:      9.88 hr
       Time step:  0.00659 s, Total time:   367.52 s
       Max CFL number:  0.83E+00 at (  1,  1, 25)
       Max divergence:  0.78E+01 at (  6,  3,  5)
       Min divergence: -0.25E+01 at (  4,  5, 17)
       Max VN  number:  0.20E+00 at (  1,  2, 26)
       Total Heat Release Rate:            574.908 kW
       Radiation Loss to Boundaries:       279.707 kW
 
       Time Step   45500   September  5, 2011  02:35:55
       ----------------------------------------------
       CPU/step:     0.841 s, Total CPU:      9.90 hr
       Time step:  0.00573 s, Total time:   368.22 s
       Max CFL number:  0.83E+00 at (  3,  3, 28)
       Max divergence:  0.78E+01 at (  3,  6,  5)
       Min divergence: -0.19E+01 at (  3,  2,  5)
       Max VN  number:  0.24E+00 at (  2,  2, 28)
       Total Heat Release Rate:            609.505 kW
       Radiation Loss to Boundaries:       300.237 kW
 
       Time Step   45600   September  5, 2011  02:37:20
       ----------------------------------------------
       CPU/step:     0.842 s, Total CPU:      9.93 hr
       Time step:  0.00664 s, Total time:   368.97 s
       Max CFL number:  0.88E+00 at (  4,  2, 22)
       Max divergence:  0.75E+01 at (  3,  6,  5)
       Min divergence: -0.12E+01 at (  3,  1,  5)
       Max VN  number:  0.16E+00 at (  5,  3, 25)
       Total Heat Release Rate:            631.119 kW
       Radiation Loss to Boundaries:       286.203 kW
 
       Time Step   45700   September  5, 2011  02:38:42
       ----------------------------------------------
       CPU/step:     0.827 s, Total CPU:      9.95 hr
       Time step:  0.00763 s, Total time:   369.67 s
       Max CFL number:  0.87E+00 at (  1,  1, 21)
       Max divergence:  0.80E+01 at (  1,  6,  5)
       Min divergence: -0.12E+01 at (  2,  5, 27)
       Max VN  number:  0.20E+00 at (  1,  2, 22)
       Total Heat Release Rate:            494.440 kW
       Radiation Loss to Boundaries:       269.794 kW
 
       Time Step   45749   September  5, 2011  02:39:18
       ----------------------------------------------
       CPU/step:     0.730 s, Total CPU:      9.96 hr
       Time step:  0.00599 s, Total time:   370.00 s
       Max CFL number:  0.92E+00 at (  1,  2, 26)
       Max divergence:  0.80E+01 at (  1,  6,  5)
       Min divergence: -0.12E+01 at (  2,  5, 27)
       Max VN  number:  0.22E+00 at (  3,  2, 27)
       Total Heat Release Rate:            697.877 kW
       Radiation Loss to Boundaries:       351.732 kW
 


 DEVICE Activation Times

   1  SPRINKLER 1                       96.4 s
   2  SPRINKLER 2                      155.4 s
   3  SPRINKLER 3                      201.0 s
   4  SPRINKLER 4                      196.4 s


 CPU Time Usage, Mesh   1

                 CPU (s)        %  
       ----------------------------
       MAIN     35874.51     100.00
       DIVG      7072.25      19.71
       MASS      8547.46      23.83
       VELO     10674.54      29.76
       PRES      1271.52       3.54
       WALL      1157.34       3.23
       DUMP       198.45       0.55
       PART         0.00       0.00
       RADI      6487.07      18.08
       FIRE       439.33       1.22
       COMM         0.54       0.00
       SubTot   35848.50      99.93


 Time Stepping Wall Clock Time (s):    36827.029
 Total Elapsed Wall Clock Time (s):    37028.370

STOP: FDS completed successfully
