
 Fire Dynamics Simulator

 Compilation Date : Fri, 28 Jan 2011
 Version          : 6.0.0 Serial

 OpenMP Disabled

 SVN Revision No. : 7595

 Job TITLE        : Smooth Flat Ceiling, Open Burner Location, Slow Growth Rate Fire, Experiments 11, 12, and 13
 Job ID string    : Vettori_SMOOTH_OPEN_SLOW


 Grid Dimensions, Mesh     1

   Cells in the X Direction            96
   Cells in the Y Direction            54
   Cells in the Z Direction            30


 Physical Dimensions, Mesh     1

   Length (m)                        9.200
   Width  (m)                        5.600
   Height (m)                        2.440
   Initial Time Step (s)            0.100


 Miscellaneous Parameters

   Simulation Start Time (s)          0.0
   Simulation End Time (s)          370.0
   LES Calculation
   Smagorinsky Constant              0.20
   Turbulent Prandtl Number          0.50
   Turbulent Schmidt Number          0.50
   Ambient Temperature (C)          20.00


 Species Information

   ETHYLENE                      
   Gas Species
   Molecular Weight (g/mol)         44.00
   Initial Mass Fraction            0.000

   OXYGEN                        
   Gas Species
   Molecular Weight (g/mol)         32.00
   Initial Mass Fraction            0.000

   NITROGEN                      
   Gas Species
   Molecular Weight (g/mol)         28.00
   Initial Mass Fraction            0.000

   CARBON DIOXIDE                
   Gas Species
   Molecular Weight (g/mol)         44.00
   Initial Mass Fraction            0.000

   WATER VAPOR                   
   Gas Species
   Molecular Weight (g/mol)         18.00
   Initial Mass Fraction            0.000

   SOOT                          
   Gas Species
   Molecular Weight (g/mol)         10.90
   Initial Mass Fraction            0.000

   LUMPED SPECIES 0              
   Lumped Species Variable
   Background Species
   Molecular Weight (g/mol)         28.81
   Initial Mass Fraction            1.000

   LUMPED SPECIES 1              
   Lumped Species Variable
   Molecular Weight (g/mol)         44.00
   Initial Mass Fraction            0.000

   LUMPED SPECIES 2              
   Lumped Species Variable
   Molecular Weight (g/mol)         28.22
   Initial Mass Fraction            0.000


 Lumped Species Information

   LUMPED SPECIES 0              

   Sub Species                    Mass Fraction     Mole Fraction
   ETHYLENE                        0.0000E+00         0.0000E+00
   OXYGEN                          2.3121E-01         2.0815E-01
   NITROGEN                        7.5778E-01         7.7968E-01
   CARBON DIOXIDE                  5.7696E-03         3.7777E-03
   WATER VAPOR                     5.2429E-03         8.3913E-03
   SOOT                            0.0000E+00         0.0000E+00

   LUMPED SPECIES 1              

   Sub Species                    Mass Fraction     Mole Fraction
   ETHYLENE                        1.0000E+00         1.0000E+00
   OXYGEN                          0.0000E+00         0.0000E+00
   NITROGEN                        0.0000E+00         0.0000E+00
   CARBON DIOXIDE                  0.0000E+00         0.0000E+00
   WATER VAPOR                     0.0000E+00         0.0000E+00
   SOOT                            0.0000E+00         0.0000E+00

   LUMPED SPECIES 2              

   Sub Species                    Mass Fraction     Mole Fraction
   ETHYLENE                        0.0000E+00         0.0000E+00
   OXYGEN                          0.0000E+00         0.0000E+00
   NITROGEN                        7.1199E-01         7.1748E-01
   CARBON DIOXIDE                  1.8338E-01         1.1760E-01
   WATER VAPOR                     1.0372E-01         1.6258E-01
   SOOT                            9.0627E-04         2.3460E-03


 Gas Phase Reaction Information

   Fuel+Air=>Products            
   Mixing Controlled Reaction


   Tracked Species
   Species ID                     Stoich. Coeff.
   LUMPED SPECIES 0                -23.7515
   LUMPED SPECIES 1                  -1.00000
   LUMPED SPECIES 2                  25.81057


   Detailed Species
   Species ID                     Stoich. Coeff.
   ETHYLENE                         -1.0000
   OXYGEN                           -4.9440
   CARBON DIOXIDE                    2.9455
   WATER VAPOR                       3.9970
   SOOT                              0.0606
   Heat of Combustion (kJ/kg)     47102.749


 Material Information

   1 WALL                          
     Emissivity                      0.900
     Density (kg/m3)                1440.0
     Specific Heat (kJ/kg/K)          0.84
     Conductivity (W/m/K)           0.4800

   2 WOOD                          
     Emissivity                      0.900
     Density (kg/m3)                 640.0
     Specific Heat (kJ/kg/K)          2.85
     Conductivity (W/m/K)           0.1400

   3 STEEL                         
     Emissivity                      0.900
     Density (kg/m3)                8940.0
     Specific Heat (kJ/kg/K)          0.38
     Conductivity (W/m/K)          45.8000


 Surface Conditions

   0 INERT (DEFAULT)

   1 BURNER
     HRR Per Unit Area (kW/m2)       2930.0
     HRR Per Unit Area (kW/m2)       2930.0

   2 WALL
     Material List
          1  WALL                          
     Layer  1
        Thickness   (m):  0.01200
        Density (kg/m3):  1440.00
        WALL, Mass fraction:    1.00
     Total surface density    17.280 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
             0   0.00000
             1   0.00055
             2   0.00164
             3   0.00382
             4   0.00818
             5   0.01036
             6   0.01145
             7   0.01200
     Backing to void

   3 CEILING
     Material List
          1  WOOD                          
     Layer  1
        Thickness   (m):  0.03800
        Density (kg/m3):   640.00
        WOOD, Mass fraction:    1.00
     Total surface density    24.320 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
             0   0.00000
             1   0.00020
             2   0.00060
             3   0.00140
             4   0.00300
             5   0.00620
             6   0.01260
             7   0.02540
             8   0.03180
             9   0.03500
            10   0.03660
            11   0.03740
            12   0.03780
            13   0.03800
     Backing to void

   4 WOOD BEAM
     Material List
          1  WOOD                          
     Layer  1
        Thickness   (m):  0.03800
        Density (kg/m3):   640.00
        WOOD, Mass fraction:    1.00
     Total surface density    24.320 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
             0   0.00000
             1   0.00020
             2   0.00060
             3   0.00140
             4   0.00300
             5   0.00620
             6   0.01260
             7   0.02540
             8   0.03180
             9   0.03500
            10   0.03660
            11   0.03740
            12   0.03780
            13   0.03800
     Backing to void

   5 STEEL BEAM
     Material List
          1  STEEL                         
     Layer  1
        Thickness   (m):  0.10000
        Density (kg/m3):  8940.00
        STEEL, Mass fraction:    1.00
     Total surface density   894.000 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
             0   0.00000
             1   0.00333
             2   0.01000
             3   0.02333
             4   0.05000
             5   0.07667
             6   0.09000
             7   0.09667
             8   0.10000
     Backing to void

   6 OPEN
     Passive Vent to Atmosphere

   7 MIRROR
     Symmetry Plane

   8 INTERPOLATED

   9 PERIODIC

  10 HVAC


 Device Properties

   1 RESIDENTIAL QUICK RESPONSE
     RTI (m-s)^1/2                   56.0
     Activation Temperature (C)      68.0
     Smokeview ID                heat_detector


 Device Coordinates

     1 Coords:     2.40     1.40     2.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPRINKLER 1, Quantity: LINK TEMPERATURE
     2 Coords:     6.80     1.40     2.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPRINKLER 2, Quantity: LINK TEMPERATURE
     3 Coords:     6.80     4.20     2.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPRINKLER 3, Quantity: LINK TEMPERATURE
     4 Coords:     2.40     4.20     2.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPRINKLER 4, Quantity: LINK TEMPERATURE
     5 Coords:     2.40     1.40     2.40, Make: null, ID: TC_1_01, Quantity: THERMOCOUPLE
     6 Coords:     2.40     1.40     2.38, Make: null, ID: TC_1_02, Quantity: THERMOCOUPLE
     7 Coords:     2.40     1.40     2.35, Make: null, ID: TC_1_03, Quantity: THERMOCOUPLE
     8 Coords:     2.40     1.40     2.33, Make: null, ID: TC_1_04, Quantity: THERMOCOUPLE
     9 Coords:     2.40     1.40     2.30, Make: null, ID: TC_1_05, Quantity: THERMOCOUPLE
    10 Coords:     2.40     1.40     2.27, Make: null, ID: TC_1_06, Quantity: THERMOCOUPLE
    11 Coords:     2.40     1.40     2.25, Make: null, ID: TC_1_07, Quantity: THERMOCOUPLE
    12 Coords:     2.40     1.40     2.15, Make: null, ID: TC_1_08, Quantity: THERMOCOUPLE
    13 Coords:     2.40     1.40     2.05, Make: null, ID: TC_1_09, Quantity: THERMOCOUPLE
    14 Coords:     2.40     1.40     1.95, Make: null, ID: TC_1_10, Quantity: THERMOCOUPLE
    15 Coords:     2.40     1.40     1.85, Make: null, ID: TC_1_11, Quantity: THERMOCOUPLE
    16 Coords:     2.40     1.40     1.50, Make: null, ID: TC_1_12, Quantity: THERMOCOUPLE
    17 Coords:     6.80     1.40     2.40, Make: null, ID: TC_2_01, Quantity: THERMOCOUPLE
    18 Coords:     6.80     1.40     2.38, Make: null, ID: TC_2_02, Quantity: THERMOCOUPLE
    19 Coords:     6.80     1.40     2.35, Make: null, ID: TC_2_03, Quantity: THERMOCOUPLE
    20 Coords:     6.80     1.40     2.33, Make: null, ID: TC_2_04, Quantity: THERMOCOUPLE
    21 Coords:     6.80     1.40     2.30, Make: null, ID: TC_2_05, Quantity: THERMOCOUPLE
    22 Coords:     6.80     1.40     2.27, Make: null, ID: TC_2_06, Quantity: THERMOCOUPLE
    23 Coords:     6.80     1.40     2.25, Make: null, ID: TC_2_07, Quantity: THERMOCOUPLE
    24 Coords:     6.80     1.40     2.15, Make: null, ID: TC_2_08, Quantity: THERMOCOUPLE
    25 Coords:     6.80     1.40     2.05, Make: null, ID: TC_2_09, Quantity: THERMOCOUPLE
    26 Coords:     6.80     1.40     1.95, Make: null, ID: TC_2_10, Quantity: THERMOCOUPLE
    27 Coords:     6.80     1.40     1.85, Make: null, ID: TC_2_11, Quantity: THERMOCOUPLE
    28 Coords:     6.80     1.40     1.50, Make: null, ID: TC_2_12, Quantity: THERMOCOUPLE
    29 Coords:     6.80     4.20     2.40, Make: null, ID: TC_3_01, Quantity: THERMOCOUPLE
    30 Coords:     6.80     4.20     2.38, Make: null, ID: TC_3_02, Quantity: THERMOCOUPLE
    31 Coords:     6.80     4.20     2.35, Make: null, ID: TC_3_03, Quantity: THERMOCOUPLE
    32 Coords:     6.80     4.20     2.33, Make: null, ID: TC_3_04, Quantity: THERMOCOUPLE
    33 Coords:     6.80     4.20     2.30, Make: null, ID: TC_3_05, Quantity: THERMOCOUPLE
    34 Coords:     6.80     4.20     2.27, Make: null, ID: TC_3_06, Quantity: THERMOCOUPLE
    35 Coords:     6.80     4.20     2.25, Make: null, ID: TC_3_07, Quantity: THERMOCOUPLE
    36 Coords:     6.80     4.20     2.15, Make: null, ID: TC_3_08, Quantity: THERMOCOUPLE
    37 Coords:     6.80     4.20     2.05, Make: null, ID: TC_3_09, Quantity: THERMOCOUPLE
    38 Coords:     6.80     4.20     1.95, Make: null, ID: TC_3_10, Quantity: THERMOCOUPLE
    39 Coords:     6.80     4.20     1.85, Make: null, ID: TC_3_11, Quantity: THERMOCOUPLE
    40 Coords:     6.80     4.20     1.50, Make: null, ID: TC_3_12, Quantity: THERMOCOUPLE
    41 Coords:     2.40     4.20     2.40, Make: null, ID: TC_4_01, Quantity: THERMOCOUPLE
    42 Coords:     2.40     4.20     2.38, Make: null, ID: TC_4_02, Quantity: THERMOCOUPLE
    43 Coords:     2.40     4.20     2.35, Make: null, ID: TC_4_03, Quantity: THERMOCOUPLE
    44 Coords:     2.40     4.20     2.33, Make: null, ID: TC_4_04, Quantity: THERMOCOUPLE
    45 Coords:     2.40     4.20     2.30, Make: null, ID: TC_4_05, Quantity: THERMOCOUPLE
    46 Coords:     2.40     4.20     2.27, Make: null, ID: TC_4_06, Quantity: THERMOCOUPLE
    47 Coords:     2.40     4.20     2.25, Make: null, ID: TC_4_07, Quantity: THERMOCOUPLE
    48 Coords:     2.40     4.20     2.15, Make: null, ID: TC_4_08, Quantity: THERMOCOUPLE
    49 Coords:     2.40     4.20     2.05, Make: null, ID: TC_4_09, Quantity: THERMOCOUPLE
    50 Coords:     2.40     4.20     1.95, Make: null, ID: TC_4_10, Quantity: THERMOCOUPLE
    51 Coords:     2.40     4.20     1.85, Make: null, ID: TC_4_11, Quantity: THERMOCOUPLE
    52 Coords:     2.40     4.20     1.50, Make: null, ID: TC_4_12, Quantity: THERMOCOUPLE
    53 Coords:     2.40     1.40     2.38, Make: null, ID: BDP_1_01, Quantity: VELOCITY
    54 Coords:     2.40     1.40     2.33, Make: null, ID: BDP_1_02, Quantity: VELOCITY
    55 Coords:     2.40     1.40     2.27, Make: null, ID: BDP_1_03, Quantity: VELOCITY
    56 Coords:     2.40     1.40     2.15, Make: null, ID: BDP_1_04, Quantity: VELOCITY
    57 Coords:     6.80     1.40     2.38, Make: null, ID: BDP_2_01, Quantity: VELOCITY
    58 Coords:     6.80     1.40     2.33, Make: null, ID: BDP_2_02, Quantity: VELOCITY
    59 Coords:     6.80     1.40     2.27, Make: null, ID: BDP_2_03, Quantity: VELOCITY
    60 Coords:     6.80     1.40     2.15, Make: null, ID: BDP_2_04, Quantity: VELOCITY
    61 Coords:     1.00     1.00     1.00, Make: null, ID: Acts, Quantity: ACTUATED SPRINKLERS


 Slice File Information, Mesh     1

   Sampling Interval (s)             0.370

   1 Nodes:   0  96   3   3   0  30, Quantity: TEMPERATURE


 Boundary File Information

   Sampling Interval (s)             0.740

   1 Quantity: WALL TEMPERATURE
   2 Quantity: CONVECTIVE HEAT FLUX


 Radiation Model Information

   Number of control angles  104
   Time step increment         3
   Angle increment             5
   Theta band N_phi   Solid angle
     1:        4  0.12
     2:       12  0.11
     3:       16  0.13
     4:       20  0.12
     5:       20  0.12
     6:       16  0.13
     7:       12  0.11
     8:        4  0.12
   Using gray gas absorption.
   Mean beam length  0.466 m
 
 

 Run Time Diagnostics

       Time Step       1   January 30, 2011  10:03:45
       ----------------------------------------------
       CPU/step:     1.639 s, Total CPU:      1.64 s
       Time step:  0.08196 s, Total time:     0.08 s
       Max CFL number:  0.90E+00 at ( 74, 13, 22)
       Max divergence:  0.27E-02 at ( 50, 15,  5)
       Min divergence: -0.18E-05 at ( 59, 10, 13)
       Max VN  number:  0.15E+00 at ( 32, 33,  9)
       Total Heat Release Rate:              0.023 kW
 
       Time Step       2   January 30, 2011  10:03:46
       ----------------------------------------------
       CPU/step:     0.618 s, Total CPU:      2.26 s
       Time step:  0.08196 s, Total time:     0.16 s
       Max CFL number:  0.90E+00 at ( 74, 13, 22)
       Max divergence:  0.11E-01 at ( 53, 13,  5)
       Min divergence: -0.34E-05 at ( 59, 10, 13)
       Max VN  number:  0.13E+00 at ( 32, 33,  9)
       Total Heat Release Rate:              0.106 kW
       Radiation Loss to Boundaries:         0.015 kW
 
       Time Step       3   January 30, 2011  10:03:47
       ----------------------------------------------
       CPU/step:     0.588 s, Total CPU:      2.84 s
       Time step:  0.08196 s, Total time:     0.25 s
       Max CFL number:  0.90E+00 at ( 74, 13, 22)
       Max divergence:  0.20E-01 at ( 53, 13,  5)
       Min divergence: -0.52E-05 at ( 59, 10, 13)
       Max VN  number:  0.12E+00 at ( 32, 33,  9)
       Total Heat Release Rate:              0.198 kW
       Radiation Loss to Boundaries:         0.028 kW
 
       Time Step       4   January 30, 2011  10:03:47
       ----------------------------------------------
       CPU/step:     0.799 s, Total CPU:      3.64 s
       Time step:  0.08196 s, Total time:     0.33 s
       Max CFL number:  0.90E+00 at ( 74, 13, 22)
       Max divergence:  0.30E-01 at ( 53, 13,  5)
       Min divergence: -0.71E-05 at ( 59, 10, 13)
       Max VN  number:  0.10E+00 at ( 32, 33,  9)
       Total Heat Release Rate:              0.295 kW
       Radiation Loss to Boundaries:         0.040 kW
 
       Time Step       5   January 30, 2011  10:03:48
       ----------------------------------------------
       CPU/step:     0.603 s, Total CPU:      4.25 s
       Time step:  0.08196 s, Total time:     0.41 s
       Max CFL number:  0.90E+00 at ( 74, 13, 22)
       Max divergence:  0.40E-01 at ( 53, 13,  5)
       Min divergence: -0.90E-05 at ( 59, 10, 13)
       Max VN  number:  0.89E-01 at ( 32, 33,  9)
       Total Heat Release Rate:              0.395 kW
       Radiation Loss to Boundaries:         0.054 kW
 
       Time Step       6   January 30, 2011  10:03:49
       ----------------------------------------------
       CPU/step:     0.616 s, Total CPU:      4.86 s
       Time step:  0.08196 s, Total time:     0.49 s
       Max CFL number:  0.90E+00 at ( 74, 13, 22)
       Max divergence:  0.50E-01 at ( 53, 13,  5)
       Min divergence: -0.11E-04 at ( 19, 17, 17)
       Max VN  number:  0.77E-01 at ( 32, 33,  9)
       Total Heat Release Rate:              0.497 kW
       Radiation Loss to Boundaries:         0.068 kW
 
       Time Step       7   January 30, 2011  10:03:49
       ----------------------------------------------
       CPU/step:     0.767 s, Total CPU:      5.63 s
       Time step:  0.08196 s, Total time:     0.57 s
       Max CFL number:  0.90E+00 at ( 74, 13, 22)
       Max divergence:  0.60E-01 at ( 53, 13,  5)
       Min divergence: -0.13E-04 at ( 19, 17, 17)
       Max VN  number:  0.67E-01 at ( 32, 33,  9)
       Total Heat Release Rate:              0.600 kW
       Radiation Loss to Boundaries:         0.079 kW
 
       Time Step       8   January 30, 2011  10:03:50
       ----------------------------------------------
       CPU/step:     0.621 s, Total CPU:      6.25 s
       Time step:  0.08196 s, Total time:     0.66 s
       Max CFL number:  0.90E+00 at ( 74, 13, 22)
       Max divergence:  0.71E-01 at ( 53, 13,  5)
       Min divergence: -0.15E-04 at ( 19, 17, 17)
       Max VN  number:  0.65E-01 at ( 78,  9,  2)
       Total Heat Release Rate:              0.703 kW
       Radiation Loss to Boundaries:         0.094 kW
 
       Time Step       9   January 30, 2011  10:03:51
       ----------------------------------------------
       CPU/step:     0.586 s, Total CPU:      6.84 s
       Time step:  0.08196 s, Total time:     0.74 s
       Max CFL number:  0.90E+00 at ( 50, 15,  5)
       Max divergence:  0.81E-01 at ( 53, 13,  5)
       Min divergence: -0.17E-04 at ( 19, 17, 17)
       Max VN  number:  0.63E-01 at ( 78,  9,  2)
       Total Heat Release Rate:              0.806 kW
       Radiation Loss to Boundaries:         0.108 kW
 
       Time Step      10   January 30, 2011  10:03:51
       ----------------------------------------------
       CPU/step:     0.822 s, Total CPU:      7.66 s
       Time step:  0.08196 s, Total time:     0.82 s
       Max CFL number:  0.90E+00 at ( 50, 15,  5)
       Max divergence:  0.91E-01 at ( 53, 13,  5)
       Min divergence: -0.19E-04 at ( 13, 41,  3)
       Max VN  number:  0.63E-01 at ( 75, 38,  3)
       Total Heat Release Rate:              0.910 kW
       Radiation Loss to Boundaries:         0.117 kW
 
       Time Step      20   January 30, 2011  10:03:58
       ----------------------------------------------
       CPU/step:     0.662 s, Total CPU:     14.27 s
       Time step:  0.08196 s, Total time:     1.64 s
       Max CFL number:  0.90E+00 at ( 54, 15,  5)
       Max divergence:  0.20E+00 at ( 53, 13,  5)
       Min divergence: -0.79E-02 at ( 50, 15,  6)
       Max VN  number:  0.23E+00 at ( 51, 10,  5)
       Total Heat Release Rate:              1.947 kW
       Radiation Loss to Boundaries:         0.237 kW
 
       Time Step      30   January 30, 2011  10:04:05
       ----------------------------------------------
       CPU/step:     0.671 s, Total CPU:     20.99 s
       Time step:  0.08196 s, Total time:     2.46 s
       Max CFL number:  0.93E+00 at ( 53, 14,  5)
       Max divergence:  0.50E+00 at ( 53, 13,  5)
       Min divergence: -0.22E+00 at ( 53, 13,  7)
       Max VN  number:  0.33E+00 at ( 53, 13,  7)
       Total Heat Release Rate:              2.985 kW
       Radiation Loss to Boundaries:         0.362 kW
 
       Time Step      40   January 30, 2011  10:04:12
       ----------------------------------------------
       CPU/step:     0.743 s, Total CPU:     28.42 s
       Time step:  0.04157 s, Total time:     3.01 s
       Max CFL number:  0.91E+00 at ( 52, 13,  6)
       Max divergence:  0.13E+01 at ( 52, 13,  5)
       Min divergence: -0.40E+00 at ( 51, 13,  8)
       Max VN  number:  0.38E+00 at ( 51, 13,  8)
       Total Heat Release Rate:              3.351 kW
       Radiation Loss to Boundaries:         0.392 kW
 
       Time Step      50   January 30, 2011  10:04:19
       ----------------------------------------------
       CPU/step:     0.699 s, Total CPU:     35.41 s
       Time step:  0.03097 s, Total time:     3.33 s
       Max CFL number:  0.89E+00 at ( 52, 13,  8)
       Max divergence:  0.74E+00 at ( 51, 13,  5)
       Min divergence: -0.16E+00 at ( 50, 13, 12)
       Max VN  number:  0.33E+00 at ( 52, 13, 10)
       Total Heat Release Rate:              3.807 kW
       Radiation Loss to Boundaries:         0.444 kW
 
       Time Step      60   January 30, 2011  10:04:26
       ----------------------------------------------
       CPU/step:     0.674 s, Total CPU:     42.15 s
       Time step:  0.03407 s, Total time:     3.67 s
       Max CFL number:  0.84E+00 at ( 52, 13, 12)
       Max divergence:  0.85E+00 at ( 51, 13,  5)
       Min divergence: -0.84E-01 at ( 50, 13, 15)
       Max VN  number:  0.24E+00 at ( 52, 13, 13)
       Total Heat Release Rate:              4.559 kW
       Radiation Loss to Boundaries:         0.537 kW
 
       Time Step      70   January 30, 2011  10:04:33
       ----------------------------------------------
       CPU/step:     0.704 s, Total CPU:     49.20 s
       Time step:  0.03054 s, Total time:     4.00 s
       Max CFL number:  0.88E+00 at ( 51, 13, 12)
       Max divergence:  0.11E+01 at ( 51, 13,  5)
       Min divergence: -0.12E+00 at ( 51, 13, 15)
       Max VN  number:  0.20E+00 at ( 52, 15, 15)
       Total Heat Release Rate:              5.112 kW
       Radiation Loss to Boundaries:         0.593 kW
 
       Time Step      80   January 30, 2011  10:04:40
       ----------------------------------------------
       CPU/step:     0.686 s, Total CPU:     56.06 s
       Time step:  0.02681 s, Total time:     4.29 s
       Max CFL number:  0.94E+00 at ( 52, 13, 13)
       Max divergence:  0.12E+01 at ( 51, 13,  5)
       Min divergence: -0.13E+00 at ( 51, 13, 17)
       Max VN  number:  0.21E+00 at ( 51, 13, 19)
       Total Heat Release Rate:              5.303 kW
       Radiation Loss to Boundaries:         0.613 kW
 
       Time Step      90   January 30, 2011  10:04:47
       ----------------------------------------------
       CPU/step:     0.687 s, Total CPU:      1.05 min
       Time step:  0.02375 s, Total time:     4.52 s
       Max CFL number:  0.92E+00 at ( 52, 13, 18)
       Max divergence:  0.13E+01 at ( 51, 13,  5)
       Min divergence: -0.11E+00 at ( 51, 13, 22)
       Max VN  number:  0.24E+00 at ( 52, 13, 20)
       Total Heat Release Rate:              5.642 kW
       Radiation Loss to Boundaries:         0.657 kW
 
       Time Step     100   January 30, 2011  10:04:54
       ----------------------------------------------
       CPU/step:     0.689 s, Total CPU:      1.16 min
       Time step:  0.02375 s, Total time:     4.76 s
       Max CFL number:  0.92E+00 at ( 51, 13, 21)
       Max divergence:  0.13E+01 at ( 51, 13,  5)
       Min divergence: -0.14E+00 at ( 51, 13, 22)
       Max VN  number:  0.26E+00 at ( 53, 13, 23)
       Total Heat Release Rate:              5.822 kW
       Radiation Loss to Boundaries:         0.674 kW
 
       Time Step     200   January 30, 2011  10:06:02
       ----------------------------------------------
       CPU/step:     0.685 s, Total CPU:      2.31 min
       Time step:  0.02175 s, Total time:     6.67 s
       Max CFL number:  0.95E+00 at ( 52, 13, 23)
       Max divergence:  0.21E+01 at ( 51, 13,  5)
       Min divergence: -0.28E+00 at ( 52, 14, 11)
       Max VN  number:  0.54E+00 at ( 51, 12, 27)
       Total Heat Release Rate:              7.299 kW
       Radiation Loss to Boundaries:         0.872 kW
 
       Time Step     300   January 30, 2011  10:07:17
       ----------------------------------------------
       CPU/step:     0.742 s, Total CPU:      3.54 min
       Time step:  0.02821 s, Total time:     8.90 s
       Max CFL number:  0.85E+00 at ( 52, 16, 29)
       Max divergence:  0.20E+01 at ( 52, 13,  5)
       Min divergence: -0.18E+00 at ( 49, 13, 20)
       Max VN  number:  0.52E+00 at ( 51,  7, 28)
       Total Heat Release Rate:              8.674 kW
       Radiation Loss to Boundaries:         1.053 kW
 
       Time Step     400   January 30, 2011  10:08:36
       ----------------------------------------------
       CPU/step:     0.794 s, Total CPU:      4.86 min
       Time step:  0.02121 s, Total time:    11.02 s
       Max CFL number:  0.87E+00 at ( 51, 12, 10)
       Max divergence:  0.21E+01 at ( 50, 12,  5)
       Min divergence: -0.28E+00 at ( 50, 12, 11)
       Max VN  number:  0.29E+00 at ( 53, 11, 20)
       Total Heat Release Rate:             10.013 kW
       Radiation Loss to Boundaries:         1.243 kW
 
       Time Step     500   January 30, 2011  10:09:55
       ----------------------------------------------
       CPU/step:     0.790 s, Total CPU:      6.18 min
       Time step:  0.02539 s, Total time:    13.27 s
       Max CFL number:  0.91E+00 at ( 53, 12, 28)
       Max divergence:  0.30E+01 at ( 52, 12,  5)
       Min divergence: -0.10E+01 at ( 54, 12, 11)
       Max VN  number:  0.49E+00 at ( 54, 12, 11)
       Total Heat Release Rate:             11.184 kW
       Radiation Loss to Boundaries:         1.422 kW
 
       Time Step     600   January 30, 2011  10:11:15
       ----------------------------------------------
       CPU/step:     0.797 s, Total CPU:      7.51 min
       Time step:  0.01681 s, Total time:    15.27 s
       Max CFL number:  0.89E+00 at ( 53, 12, 22)
       Max divergence:  0.32E+01 at ( 52, 12,  5)
       Min divergence: -0.86E+00 at ( 54, 13,  8)
       Max VN  number:  0.26E+00 at ( 52, 12, 21)
       Total Heat Release Rate:             12.604 kW
       Radiation Loss to Boundaries:         1.634 kW
 
       Time Step     700   January 30, 2011  10:12:35
       ----------------------------------------------
       CPU/step:     0.791 s, Total CPU:      8.83 min
       Time step:  0.02093 s, Total time:    17.13 s
       Max CFL number:  0.87E+00 at ( 52, 12, 10)
       Max divergence:  0.34E+01 at ( 51, 13,  5)
       Min divergence: -0.64E+00 at ( 52, 12, 12)
       Max VN  number:  0.33E+00 at ( 52, 13, 12)
       Total Heat Release Rate:             13.439 kW
       Radiation Loss to Boundaries:         1.762 kW
 
       Time Step     800   January 30, 2011  10:13:54
       ----------------------------------------------
       CPU/step:     0.789 s, Total CPU:     10.14 min
       Time step:  0.02467 s, Total time:    19.23 s
       Max CFL number:  0.99E+00 at ( 51, 13, 11)
       Max divergence:  0.37E+01 at ( 51, 12,  5)
       Min divergence: -0.68E+00 at ( 49, 13, 14)
       Max VN  number:  0.41E+00 at ( 51, 15, 13)
       Total Heat Release Rate:             13.567 kW
       Radiation Loss to Boundaries:         1.848 kW
 
       Time Step     900   January 30, 2011  10:15:13
       ----------------------------------------------
       CPU/step:     0.795 s, Total CPU:     11.47 min
       Time step:  0.01744 s, Total time:    21.24 s
       Max CFL number:  0.85E+00 at ( 52, 11, 19)
       Max divergence:  0.40E+01 at ( 51, 13,  5)
       Min divergence: -0.48E+00 at ( 52, 12, 10)
       Max VN  number:  0.22E+00 at ( 52, 11, 28)
       Total Heat Release Rate:             16.604 kW
       Radiation Loss to Boundaries:         2.266 kW
 
       Time Step    1000   January 30, 2011  10:16:32
       ----------------------------------------------
       CPU/step:     0.788 s, Total CPU:     12.78 min
       Time step:  0.02082 s, Total time:    23.02 s
       Max CFL number:  0.89E+00 at ( 51, 12, 10)
       Max divergence:  0.51E+01 at ( 51, 12,  5)
       Min divergence: -0.82E+00 at ( 52, 14, 10)
       Max VN  number:  0.38E+00 at ( 49, 13, 28)
       Total Heat Release Rate:             18.419 kW
       Radiation Loss to Boundaries:         2.490 kW
 
       Time Step    1100   January 30, 2011  10:17:52
       ----------------------------------------------
       CPU/step:     0.794 s, Total CPU:     14.11 min
       Time step:  0.01726 s, Total time:    24.74 s
       Max CFL number:  0.98E+00 at ( 53, 11,  8)
       Max divergence:  0.31E+01 at ( 51, 12,  5)
       Min divergence: -0.69E+00 at ( 54, 12, 11)
       Max VN  number:  0.60E+00 at ( 57, 14, 28)
       Total Heat Release Rate:             21.855 kW
       Radiation Loss to Boundaries:         3.012 kW
 
       Time Step    1200   January 30, 2011  10:19:11
       ----------------------------------------------
       CPU/step:     0.789 s, Total CPU:     15.42 min
       Time step:  0.01936 s, Total time:    26.34 s
       Max CFL number:  0.96E+00 at ( 50, 13,  8)
       Max divergence:  0.35E+01 at ( 53, 13,  5)
       Min divergence: -0.68E+00 at ( 50, 11, 16)
       Max VN  number:  0.44E+00 at ( 46, 14, 28)
       Total Heat Release Rate:             17.401 kW
       Radiation Loss to Boundaries:         2.476 kW
 
       Time Step    1300   January 30, 2011  10:20:31
       ----------------------------------------------
       CPU/step:     0.794 s, Total CPU:     16.74 min
       Time step:  0.01755 s, Total time:    28.01 s
       Max CFL number:  0.83E+00 at ( 51, 11, 28)
       Max divergence:  0.47E+01 at ( 51, 12,  5)
       Min divergence: -0.26E+01 at ( 49, 14,  7)
       Max VN  number:  0.63E+00 at ( 49, 14,  7)
       Total Heat Release Rate:             22.777 kW
       Radiation Loss to Boundaries:         3.139 kW
 
       Time Step    1400   January 30, 2011  10:21:50
       ----------------------------------------------
       CPU/step:     0.790 s, Total CPU:     18.06 min
       Time step:  0.01775 s, Total time:    29.65 s
       Max CFL number:  0.10E+01 at ( 50, 12, 15)
       Max divergence:  0.39E+01 at ( 53, 14,  5)
       Min divergence: -0.88E+00 at ( 52, 12,  9)
       Max VN  number:  0.31E+00 at ( 48, 13, 27)
       Total Heat Release Rate:             22.422 kW
       Radiation Loss to Boundaries:         3.154 kW
 
       Time Step    1500   January 30, 2011  10:23:09
       ----------------------------------------------
       CPU/step:     0.790 s, Total CPU:     19.38 min
       Time step:  0.01674 s, Total time:    31.25 s
       Max CFL number:  0.88E+00 at ( 50, 12, 16)
       Max divergence:  0.38E+01 at ( 53, 11,  5)
       Min divergence: -0.97E+00 at ( 53, 12,  8)
       Max VN  number:  0.28E+00 at ( 53, 12, 15)
       Total Heat Release Rate:             28.653 kW
       Radiation Loss to Boundaries:         4.022 kW
 
       Time Step    1600   January 30, 2011  10:24:28
       ----------------------------------------------
       CPU/step:     0.788 s, Total CPU:     20.69 min
       Time step:  0.01966 s, Total time:    32.99 s
       Max CFL number:  0.84E+00 at ( 52, 14, 17)
       Max divergence:  0.44E+01 at ( 53, 12,  5)
       Min divergence: -0.48E+00 at ( 52, 14, 19)
       Max VN  number:  0.63E+00 at ( 47, 11, 28)
       Total Heat Release Rate:             25.725 kW
       Radiation Loss to Boundaries:         3.747 kW
 
       Time Step    1700   January 30, 2011  10:25:47
       ----------------------------------------------
       CPU/step:     0.792 s, Total CPU:     22.01 min
       Time step:  0.01446 s, Total time:    34.60 s
       Max CFL number:  0.84E+00 at ( 53, 14, 14)
       Max divergence:  0.56E+01 at ( 51, 13,  5)
       Min divergence: -0.65E+00 at ( 53, 14, 12)
       Max VN  number:  0.51E+00 at ( 45, 13, 28)
       Total Heat Release Rate:             29.387 kW
       Radiation Loss to Boundaries:         4.300 kW
 
       Time Step    1800   January 30, 2011  10:27:07
       ----------------------------------------------
       CPU/step:     0.790 s, Total CPU:     23.33 min
       Time step:  0.01490 s, Total time:    36.23 s
       Max CFL number:  0.89E+00 at ( 58, 11, 29)
       Max divergence:  0.51E+01 at ( 53, 13,  5)
       Min divergence: -0.15E+01 at ( 50, 14,  8)
       Max VN  number:  0.38E+00 at ( 58, 11, 28)
       Total Heat Release Rate:             23.100 kW
       Radiation Loss to Boundaries:         3.539 kW
 
       Time Step    1900   January 30, 2011  10:28:26
       ----------------------------------------------
       CPU/step:     0.792 s, Total CPU:     24.65 min
       Time step:  0.01358 s, Total time:    37.76 s
       Max CFL number:  0.89E+00 at ( 50, 11, 18)
       Max divergence:  0.55E+01 at ( 51, 12,  5)
       Min divergence: -0.11E+01 at ( 50, 11, 19)
       Max VN  number:  0.23E+00 at ( 50, 10, 25)
       Total Heat Release Rate:             31.176 kW
       Radiation Loss to Boundaries:         4.570 kW
 
       Time Step    2000   January 30, 2011  10:29:45
       ----------------------------------------------
       CPU/step:     0.790 s, Total CPU:     25.96 min
       Time step:  0.01243 s, Total time:    39.24 s
       Max CFL number:  0.81E+00 at ( 53, 13, 17)
       Max divergence:  0.65E+01 at ( 54, 12,  5)
       Min divergence: -0.87E+00 at ( 52, 13, 17)
       Max VN  number:  0.24E+00 at ( 52, 13, 18)
       Total Heat Release Rate:             36.151 kW
       Radiation Loss to Boundaries:         5.349 kW
 
       Time Step    2100   January 30, 2011  10:31:04
       ----------------------------------------------
       CPU/step:     0.790 s, Total CPU:     27.28 min
       Time step:  0.01734 s, Total time:    40.89 s
       Max CFL number:  0.90E+00 at ( 51, 11,  8)
       Max divergence:  0.41E+01 at ( 52, 15,  5)
       Min divergence: -0.98E+00 at ( 51, 11, 10)
       Max VN  number:  0.35E+00 at ( 51, 12, 11)
       Total Heat Release Rate:             31.459 kW
       Radiation Loss to Boundaries:         4.633 kW
 
       Time Step    2200   January 30, 2011  10:32:24
       ----------------------------------------------
       CPU/step:     0.796 s, Total CPU:     28.61 min
       Time step:  0.01492 s, Total time:    42.40 s
       Max CFL number:  0.90E+00 at ( 53, 12, 16)
       Max divergence:  0.41E+01 at ( 52, 11,  5)
       Min divergence: -0.69E+00 at ( 51, 13, 21)
       Max VN  number:  0.29E+00 at ( 55, 25, 28)
       Total Heat Release Rate:             35.597 kW
       Radiation Loss to Boundaries:         5.317 kW
 
       Time Step    2300   January 30, 2011  10:33:43
       ----------------------------------------------
       CPU/step:     0.795 s, Total CPU:     29.93 min
       Time step:  0.01601 s, Total time:    43.99 s
       Max CFL number:  0.85E+00 at ( 49,  8, 28)
       Max divergence:  0.35E+01 at ( 50, 12,  5)
       Min divergence: -0.94E+00 at ( 51, 11, 10)
       Max VN  number:  0.26E+00 at ( 53, 25, 26)
       Total Heat Release Rate:             27.804 kW
       Radiation Loss to Boundaries:         4.426 kW
 
       Time Step    2400   January 30, 2011  10:35:02
       ----------------------------------------------
       CPU/step:     0.789 s, Total CPU:     31.25 min
       Time step:  0.01533 s, Total time:    45.59 s
       Max CFL number:  0.83E+00 at ( 52, 13, 10)
       Max divergence:  0.40E+01 at ( 51, 13,  5)
       Min divergence: -0.81E+00 at ( 51, 13, 13)
       Max VN  number:  0.40E+00 at ( 46, 10, 28)
       Total Heat Release Rate:             31.285 kW
       Radiation Loss to Boundaries:         4.891 kW
 
       Time Step    2500   January 30, 2011  10:36:22
       ----------------------------------------------
       CPU/step:     0.785 s, Total CPU:     32.56 min
       Time step:  0.01392 s, Total time:    46.99 s
       Max CFL number:  0.81E+00 at ( 54, 11, 25)
       Max divergence:  0.56E+01 at ( 51, 13,  5)
       Min divergence: -0.83E+00 at ( 50, 12, 14)
       Max VN  number:  0.32E+00 at ( 50, 12, 15)
       Total Heat Release Rate:             33.240 kW
       Radiation Loss to Boundaries:         5.265 kW
 
       Time Step    2600   January 30, 2011  10:37:50
       ----------------------------------------------
       CPU/step:     0.831 s, Total CPU:     33.94 min
       Time step:  0.01465 s, Total time:    48.42 s
       Max CFL number:  0.10E+01 at ( 51, 11, 11)
       Max divergence:  0.50E+01 at ( 52, 11,  5)
       Min divergence: -0.79E+00 at ( 52, 11, 21)
       Max VN  number:  0.35E+00 at ( 52, 12, 27)
       Total Heat Release Rate:             44.812 kW
       Radiation Loss to Boundaries:         6.697 kW
 
       Time Step    2700   January 30, 2011  10:39:16
       ----------------------------------------------
       CPU/step:     0.859 s, Total CPU:     35.37 min
       Time step:  0.01536 s, Total time:    49.72 s
       Max CFL number:  0.82E+00 at ( 53, 13, 14)
       Max divergence:  0.38E+01 at ( 52, 12,  5)
       Min divergence: -0.13E+01 at ( 51,  9, 14)
       Max VN  number:  0.43E+00 at ( 51, 10, 14)
       Total Heat Release Rate:             21.250 kW
       Radiation Loss to Boundaries:         3.956 kW
 
       Time Step    2800   January 30, 2011  10:40:42
       ----------------------------------------------
       CPU/step:     0.859 s, Total CPU:     36.81 min
       Time step:  0.01242 s, Total time:    51.25 s
       Max CFL number:  0.85E+00 at ( 52, 10, 14)
       Max divergence:  0.41E+01 at ( 54, 13,  5)
       Min divergence: -0.13E+01 at ( 54, 13,  6)
       Max VN  number:  0.40E+00 at ( 54, 13,  8)
       Total Heat Release Rate:             43.290 kW
       Radiation Loss to Boundaries:         6.636 kW
 
       Time Step    2900   January 30, 2011  10:42:07
       ----------------------------------------------
       CPU/step:     0.850 s, Total CPU:     38.22 min
       Time step:  0.01464 s, Total time:    52.73 s
       Max CFL number:  0.94E+00 at ( 52, 11, 11)
       Max divergence:  0.45E+01 at ( 52, 12,  5)
       Min divergence: -0.62E+00 at ( 51, 14, 14)
       Max VN  number:  0.33E+00 at ( 55, 12, 27)
       Total Heat Release Rate:             39.113 kW
       Radiation Loss to Boundaries:         6.406 kW
 
       Time Step    3000   January 30, 2011  10:43:33
       ----------------------------------------------
       CPU/step:     0.857 s, Total CPU:     39.65 min
       Time step:  0.01494 s, Total time:    54.01 s
       Max CFL number:  0.82E+00 at ( 50, 10, 28)
       Max divergence:  0.64E+01 at ( 53, 12,  5)
       Min divergence: -0.13E+01 at ( 52,  9, 14)
       Max VN  number:  0.33E+00 at ( 50,  6, 28)
       Total Heat Release Rate:             32.678 kW
       Radiation Loss to Boundaries:         5.570 kW
 
       Time Step    3100   January 30, 2011  10:44:59
       ----------------------------------------------
       CPU/step:     0.854 s, Total CPU:     41.07 min
       Time step:  0.01539 s, Total time:    55.43 s
       Max CFL number:  0.95E+00 at ( 51, 10, 10)
       Max divergence:  0.51E+01 at ( 50, 12,  5)
       Min divergence: -0.13E+01 at ( 51, 13,  9)
       Max VN  number:  0.31E+00 at ( 53, 11, 26)
       Total Heat Release Rate:             34.756 kW
       Radiation Loss to Boundaries:         5.887 kW
 
       Time Step    3200   January 30, 2011  10:46:25
       ----------------------------------------------
       CPU/step:     0.858 s, Total CPU:     42.50 min
       Time step:  0.01371 s, Total time:    56.80 s
       Max CFL number:  0.91E+00 at ( 52, 14, 13)
       Max divergence:  0.36E+01 at ( 50, 13,  5)
       Min divergence: -0.62E+01 at ( 52, 14, 14)
       Max VN  number:  0.53E+00 at ( 52, 14, 15)
       Total Heat Release Rate:             30.094 kW
       Radiation Loss to Boundaries:         5.275 kW
 
       Time Step    3300   January 30, 2011  10:47:50
       ----------------------------------------------
       CPU/step:     0.853 s, Total CPU:     43.93 min
       Time step:  0.01390 s, Total time:    58.28 s
       Max CFL number:  0.95E+00 at ( 51, 11, 10)
       Max divergence:  0.38E+01 at ( 51, 12,  6)
       Min divergence: -0.14E+01 at ( 51, 11, 12)
       Max VN  number:  0.33E+00 at ( 52, 18, 17)
       Total Heat Release Rate:             28.003 kW
       Radiation Loss to Boundaries:         5.510 kW
 
       Time Step    3400   January 30, 2011  10:49:16
       ----------------------------------------------
       CPU/step:     0.858 s, Total CPU:     45.36 min
       Time step:  0.01611 s, Total time:    59.75 s
       Max CFL number:  0.93E+00 at ( 51, 14, 13)
       Max divergence:  0.51E+01 at ( 49, 14,  5)
       Min divergence: -0.62E+00 at ( 52, 15, 23)
       Max VN  number:  0.50E+00 at ( 53, 13, 24)
       Total Heat Release Rate:             74.315 kW
       Radiation Loss to Boundaries:        11.219 kW
 
       Time Step    3500   January 30, 2011  10:50:41
       ----------------------------------------------
       CPU/step:     0.852 s, Total CPU:     46.78 min
       Time step:  0.01663 s, Total time:    61.22 s
       Max CFL number:  0.88E+00 at ( 51, 12, 17)
       Max divergence:  0.44E+01 at ( 50, 14,  5)
       Min divergence: -0.88E+00 at ( 48, 14,  9)
       Max VN  number:  0.37E+00 at ( 62, 12, 28)
       Total Heat Release Rate:             37.420 kW
       Radiation Loss to Boundaries:         6.618 kW
 
       Time Step    3600   January 30, 2011  10:52:07
       ----------------------------------------------
       CPU/step:     0.857 s, Total CPU:     48.20 min
       Time step:  0.01391 s, Total time:    62.65 s
       Max CFL number:  0.88E+00 at ( 53, 12, 13)
       Max divergence:  0.40E+01 at ( 51, 12,  5)
       Min divergence: -0.88E+00 at ( 53, 13, 20)
       Max VN  number:  0.26E+00 at ( 53, 13, 20)
       Total Heat Release Rate:             53.529 kW
       Radiation Loss to Boundaries:         8.857 kW
 
       Time Step    3700   January 30, 2011  10:53:33
       ----------------------------------------------
       CPU/step:     0.854 s, Total CPU:     49.63 min
       Time step:  0.01474 s, Total time:    63.97 s
       Max CFL number:  0.89E+00 at ( 51, 12, 13)
       Max divergence:  0.44E+01 at ( 52, 13,  6)
       Min divergence: -0.25E+01 at ( 53, 13,  9)
       Max VN  number:  0.37E+00 at ( 53, 13,  9)
       Total Heat Release Rate:             38.942 kW
       Radiation Loss to Boundaries:         6.811 kW
 
       Time Step    3800   January 30, 2011  10:54:59
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:     51.07 min
       Time step:  0.01531 s, Total time:    65.31 s
       Max CFL number:  0.82E+00 at ( 50, 16, 21)
       Max divergence:  0.51E+01 at ( 50, 13,  5)
       Min divergence: -0.78E+00 at ( 53, 12, 15)
       Max VN  number:  0.46E+00 at ( 49,  8, 28)
       Total Heat Release Rate:             49.030 kW
       Radiation Loss to Boundaries:         8.505 kW
 
       Time Step    3900   January 30, 2011  10:56:26
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:     52.51 min
       Time step:  0.01218 s, Total time:    66.61 s
       Max CFL number:  0.96E+00 at ( 51, 11, 29)
       Max divergence:  0.50E+01 at ( 51, 12,  6)
       Min divergence: -0.16E+01 at ( 51, 11,  9)
       Max VN  number:  0.29E+00 at ( 49,  5, 28)
       Total Heat Release Rate:             57.284 kW
       Radiation Loss to Boundaries:         9.402 kW
 
       Time Step    4000   January 30, 2011  10:57:52
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:     53.94 min
       Time step:  0.01283 s, Total time:    67.87 s
       Max CFL number:  0.90E+00 at ( 51, 11, 17)
       Max divergence:  0.51E+01 at ( 52, 14,  5)
       Min divergence: -0.13E+01 at ( 49, 14, 17)
       Max VN  number:  0.34E+00 at ( 50, 13, 15)
       Total Heat Release Rate:             54.392 kW
       Radiation Loss to Boundaries:         9.330 kW
 
       Time Step    4100   January 30, 2011  10:59:18
       ----------------------------------------------
       CPU/step:     0.857 s, Total CPU:     55.37 min
       Time step:  0.01384 s, Total time:    69.23 s
       Max CFL number:  0.86E+00 at ( 53, 14, 20)
       Max divergence:  0.35E+01 at ( 51, 15,  5)
       Min divergence: -0.97E+00 at ( 53, 16, 12)
       Max VN  number:  0.32E+00 at ( 53, 14, 25)
       Total Heat Release Rate:             33.178 kW
       Radiation Loss to Boundaries:         6.759 kW
 
       Time Step    4200   January 30, 2011  11:00:44
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:     56.81 min
       Time step:  0.01234 s, Total time:    70.64 s
       Max CFL number:  0.89E+00 at ( 51, 14, 11)
       Max divergence:  0.50E+01 at ( 49, 11,  6)
       Min divergence: -0.23E+01 at ( 50, 15, 15)
       Max VN  number:  0.30E+00 at ( 51, 14, 18)
       Total Heat Release Rate:             81.555 kW
       Radiation Loss to Boundaries:        12.040 kW
 
       Time Step    4300   January 30, 2011  11:02:10
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:     58.24 min
       Time step:  0.01419 s, Total time:    71.87 s
       Max CFL number:  0.92E+00 at ( 50, 12, 13)
       Max divergence:  0.43E+01 at ( 48, 14,  6)
       Min divergence: -0.12E+01 at ( 51, 14, 20)
       Max VN  number:  0.36E+00 at ( 36, 26, 28)
       Total Heat Release Rate:             74.314 kW
       Radiation Loss to Boundaries:        11.791 kW
 
       Time Step    4400   January 30, 2011  11:03:37
       ----------------------------------------------
       CPU/step:     0.862 s, Total CPU:     59.68 min
       Time step:  0.01286 s, Total time:    73.19 s
       Max CFL number:  0.93E+00 at ( 51, 14, 10)
       Max divergence:  0.47E+01 at ( 51, 13,  6)
       Min divergence: -0.27E+01 at ( 50, 14, 15)
       Max VN  number:  0.26E+00 at ( 55, 14, 11)
       Total Heat Release Rate:             45.584 kW
       Radiation Loss to Boundaries:         8.368 kW
 
       Time Step    4500   January 30, 2011  11:05:03
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      1.02 hr
       Time step:  0.01101 s, Total time:    74.43 s
       Max CFL number:  0.75E+00 at ( 58, 14, 29)
       Max divergence:  0.37E+01 at ( 52, 13,  5)
       Min divergence: -0.92E+00 at ( 50, 11, 25)
       Max VN  number:  0.49E+00 at ( 58, 14, 28)
       Total Heat Release Rate:             45.924 kW
       Radiation Loss to Boundaries:         8.959 kW
 
       Time Step    4600   January 30, 2011  11:06:30
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      1.04 hr
       Time step:  0.00965 s, Total time:    75.80 s
       Max CFL number:  0.81E+00 at ( 51, 11, 16)
       Max divergence:  0.44E+01 at ( 52, 14,  5)
       Min divergence: -0.16E+01 at ( 51, 11, 20)
       Max VN  number:  0.33E+00 at ( 52, 11, 18)
       Total Heat Release Rate:             57.486 kW
       Radiation Loss to Boundaries:        10.136 kW
 
       Time Step    4700   January 30, 2011  11:07:56
       ----------------------------------------------
       CPU/step:     0.858 s, Total CPU:      1.07 hr
       Time step:  0.01247 s, Total time:    76.94 s
       Max CFL number:  0.82E+00 at ( 52, 11, 25)
       Max divergence:  0.44E+01 at ( 52, 12,  6)
       Min divergence: -0.88E+00 at ( 51, 15, 24)
       Max VN  number:  0.46E+00 at ( 45, 11, 28)
       Total Heat Release Rate:             83.723 kW
       Radiation Loss to Boundaries:        14.029 kW
 
       Time Step    4800   January 30, 2011  11:09:23
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      1.09 hr
       Time step:  0.01355 s, Total time:    78.11 s
       Max CFL number:  0.83E+00 at ( 51, 11, 13)
       Max divergence:  0.55E+01 at ( 49, 13,  5)
       Min divergence: -0.19E+01 at ( 48, 11, 12)
       Max VN  number:  0.37E+00 at ( 52, 10, 25)
       Total Heat Release Rate:             47.480 kW
       Radiation Loss to Boundaries:         9.573 kW
 
       Time Step    4900   January 30, 2011  11:10:50
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      1.11 hr
       Time step:  0.01104 s, Total time:    79.45 s
       Max CFL number:  0.87E+00 at ( 50, 13, 11)
       Max divergence:  0.79E+01 at ( 53, 13,  5)
       Min divergence: -0.26E+01 at ( 50,  9, 16)
       Max VN  number:  0.34E+00 at ( 51, 13, 10)
       Total Heat Release Rate:             53.029 kW
       Radiation Loss to Boundaries:        10.095 kW
 
       Time Step    5000   January 30, 2011  11:12:16
       ----------------------------------------------
       CPU/step:     0.862 s, Total CPU:      1.14 hr
       Time step:  0.01250 s, Total time:    80.68 s
       Max CFL number:  0.89E+00 at ( 53, 14,  8)
       Max divergence:  0.64E+01 at ( 52, 12,  5)
       Min divergence: -0.60E+01 at ( 53, 14, 10)
       Max VN  number:  0.47E+00 at ( 52, 14,  9)
       Total Heat Release Rate:             61.594 kW
       Radiation Loss to Boundaries:        11.360 kW
 
       Time Step    5100   January 30, 2011  11:13:42
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:      1.16 hr
       Time step:  0.01269 s, Total time:    81.93 s
       Max CFL number:  0.92E+00 at ( 52, 13, 13)
       Max divergence:  0.41E+01 at ( 52, 13,  5)
       Min divergence: -0.14E+01 at ( 52, 13, 14)
       Max VN  number:  0.28E+00 at ( 52, 13, 14)
       Total Heat Release Rate:             42.111 kW
       Radiation Loss to Boundaries:         9.397 kW
 
       Time Step    5200   January 30, 2011  11:15:08
       ----------------------------------------------
       CPU/step:     0.862 s, Total CPU:      1.19 hr
       Time step:  0.01338 s, Total time:    83.20 s
       Max CFL number:  0.88E+00 at ( 51, 13, 18)
       Max divergence:  0.69E+01 at ( 53, 13,  5)
       Min divergence: -0.18E+01 at ( 52, 12, 11)
       Max VN  number:  0.29E+00 at ( 52, 14, 28)
       Total Heat Release Rate:             78.405 kW
       Radiation Loss to Boundaries:        13.760 kW
 
       Time Step    5300   January 30, 2011  11:16:35
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:      1.21 hr
       Time step:  0.01132 s, Total time:    84.47 s
       Max CFL number:  0.79E+00 at ( 52, 11, 19)
       Max divergence:  0.54E+01 at ( 50, 13,  5)
       Min divergence: -0.16E+01 at ( 52, 10, 13)
       Max VN  number:  0.27E+00 at ( 59, 12, 28)
       Total Heat Release Rate:             67.225 kW
       Radiation Loss to Boundaries:        12.532 kW
 
       Time Step    5400   January 30, 2011  11:18:01
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      1.23 hr
       Time step:  0.01000 s, Total time:    85.63 s
       Max CFL number:  0.84E+00 at ( 51, 10, 20)
       Max divergence:  0.52E+01 at ( 52, 14,  5)
       Min divergence: -0.21E+01 at ( 51, 10, 22)
       Max VN  number:  0.41E+00 at ( 51, 10, 22)
       Total Heat Release Rate:             70.863 kW
       Radiation Loss to Boundaries:        12.902 kW
 
       Time Step    5500   January 30, 2011  11:19:28
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      1.26 hr
       Time step:  0.01101 s, Total time:    86.90 s
       Max CFL number:  0.88E+00 at ( 50, 13, 24)
       Max divergence:  0.51E+01 at ( 52, 13,  5)
       Min divergence: -0.15E+01 at ( 49, 15, 11)
       Max VN  number:  0.33E+00 at ( 53, 17, 28)
       Total Heat Release Rate:             61.726 kW
       Radiation Loss to Boundaries:        12.025 kW
 
       Time Step    5600   January 30, 2011  11:20:55
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      1.28 hr
       Time step:  0.01172 s, Total time:    88.18 s
       Max CFL number:  0.90E+00 at ( 51, 11, 11)
       Max divergence:  0.53E+01 at ( 50, 11,  5)
       Min divergence: -0.58E+01 at ( 52, 10, 16)
       Max VN  number:  0.39E+00 at ( 51, 14,  8)
       Total Heat Release Rate:            110.773 kW
       Radiation Loss to Boundaries:        17.770 kW
 
       Time Step    5700   January 30, 2011  11:22:21
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:      1.31 hr
       Time step:  0.01234 s, Total time:    89.31 s
       Max CFL number:  0.84E+00 at ( 63,  1, 29)
       Max divergence:  0.56E+01 at ( 51, 13,  5)
       Min divergence: -0.50E+01 at ( 53, 10, 12)
       Max VN  number:  0.48E+00 at ( 51, 13, 28)
       Total Heat Release Rate:             69.234 kW
       Radiation Loss to Boundaries:        12.919 kW
 
       Time Step    5800   January 30, 2011  11:23:48
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      1.33 hr
       Time step:  0.01079 s, Total time:    90.62 s
       Max CFL number:  0.93E+00 at ( 51, 13, 14)
       Max divergence:  0.60E+01 at ( 50, 11,  5)
       Min divergence: -0.35E+01 at ( 50, 14, 18)
       Max VN  number:  0.38E+00 at ( 50, 14, 18)
       Total Heat Release Rate:             65.321 kW
       Radiation Loss to Boundaries:        13.048 kW
 
       Time Step    5900   January 30, 2011  11:25:14
       ----------------------------------------------
       CPU/step:     0.862 s, Total CPU:      1.35 hr
       Time step:  0.01195 s, Total time:    91.87 s
       Max CFL number:  0.94E+00 at ( 50, 13, 10)
       Max divergence:  0.49E+01 at ( 51, 13,  6)
       Min divergence: -0.26E+01 at ( 53, 11,  9)
       Max VN  number:  0.47E+00 at ( 50,  3, 28)
       Total Heat Release Rate:             55.921 kW
       Radiation Loss to Boundaries:        11.889 kW
 
       Time Step    6000   January 30, 2011  11:26:41
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:      1.38 hr
       Time step:  0.01218 s, Total time:    93.05 s
       Max CFL number:  0.89E+00 at ( 52, 11, 22)
       Max divergence:  0.54E+01 at ( 50, 14,  6)
       Min divergence: -0.40E+01 at ( 51, 14,  9)
       Max VN  number:  0.37E+00 at ( 51, 14,  9)
       Total Heat Release Rate:             64.765 kW
       Radiation Loss to Boundaries:        13.478 kW
 
       Time Step    6100   January 30, 2011  11:28:07
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      1.40 hr
       Time step:  0.01397 s, Total time:    94.38 s
       Max CFL number:  0.90E+00 at ( 51, 10, 18)
       Max divergence:  0.37E+01 at ( 51, 12,  6)
       Min divergence: -0.25E+01 at ( 54, 13, 18)
       Max VN  number:  0.42E+00 at ( 54, 14, 17)
       Total Heat Release Rate:             30.880 kW
       Radiation Loss to Boundaries:         9.281 kW
 
       Time Step    6200   January 30, 2011  11:29:34
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      1.43 hr
       Time step:  0.01203 s, Total time:    95.64 s
       Max CFL number:  0.80E+00 at ( 50, 10, 20)
       Max divergence:  0.38E+01 at ( 49, 11,  5)
       Min divergence: -0.23E+01 at ( 52, 14,  9)
       Max VN  number:  0.41E+00 at ( 55, 15, 28)
       Total Heat Release Rate:             50.643 kW
       Radiation Loss to Boundaries:        11.231 kW
 
       Time Step    6300   January 30, 2011  11:31:00
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      1.45 hr
       Time step:  0.01106 s, Total time:    96.79 s
       Max CFL number:  0.79E+00 at ( 49, 10, 29)
       Max divergence:  0.39E+01 at ( 52, 14,  5)
       Min divergence: -0.15E+01 at ( 49, 10, 11)
       Max VN  number:  0.35E+00 at ( 51, 11, 27)
       Total Heat Release Rate:             89.781 kW
       Radiation Loss to Boundaries:        15.871 kW
 
       Time Step    6400   January 30, 2011  11:32:27
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      1.47 hr
       Time step:  0.00971 s, Total time:    98.00 s
       Max CFL number:  0.89E+00 at ( 49, 13, 18)
       Max divergence:  0.41E+01 at ( 52, 11,  8)
       Min divergence: -0.35E+01 at ( 53, 10, 13)
       Max VN  number:  0.34E+00 at ( 15,  3, 28)
       Total Heat Release Rate:             94.897 kW
       Radiation Loss to Boundaries:        16.305 kW
 
       Time Step    6500   January 30, 2011  11:33:53
       ----------------------------------------------
       CPU/step:     0.861 s, Total CPU:      1.50 hr
       Time step:  0.01391 s, Total time:    99.13 s
       Max CFL number:  0.96E+00 at ( 52, 12, 17)
       Max divergence:  0.51E+01 at ( 51, 12,  6)
       Min divergence: -0.17E+01 at ( 49, 14, 10)
       Max VN  number:  0.40E+00 at ( 51, 12, 24)
       Total Heat Release Rate:             84.530 kW
       Radiation Loss to Boundaries:        16.410 kW
 
       Time Step    6600   January 30, 2011  11:35:20
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      1.52 hr
       Time step:  0.01032 s, Total time:   100.43 s
       Max CFL number:  0.86E+00 at ( 50, 14, 18)
       Max divergence:  0.44E+01 at ( 50, 12,  6)
       Min divergence: -0.22E+01 at ( 54, 10, 25)
       Max VN  number:  0.30E+00 at ( 54, 10, 26)
       Total Heat Release Rate:             47.160 kW
       Radiation Loss to Boundaries:        11.878 kW
 
       Time Step    6700   January 30, 2011  11:36:47
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      1.55 hr
       Time step:  0.01231 s, Total time:   101.62 s
       Max CFL number:  0.92E+00 at ( 52, 12, 12)
       Max divergence:  0.53E+01 at ( 51, 14,  5)
       Min divergence: -0.17E+01 at ( 51, 13, 14)
       Max VN  number:  0.43E+00 at ( 43, 26, 28)
       Total Heat Release Rate:             85.257 kW
       Radiation Loss to Boundaries:        16.497 kW
 
       Time Step    6800   January 30, 2011  11:38:14
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      1.57 hr
       Time step:  0.01032 s, Total time:   102.69 s
       Max CFL number:  0.86E+00 at ( 43, 12, 29)
       Max divergence:  0.68E+01 at ( 53, 12,  5)
       Min divergence: -0.13E+01 at ( 53, 10, 21)
       Max VN  number:  0.28E+00 at ( 54, 13, 23)
       Total Heat Release Rate:             75.793 kW
       Radiation Loss to Boundaries:        16.582 kW
 
       Time Step    6900   January 30, 2011  11:39:40
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:      1.59 hr
       Time step:  0.01188 s, Total time:   103.80 s
       Max CFL number:  0.91E+00 at ( 50, 12, 19)
       Max divergence:  0.51E+01 at ( 52, 13,  6)
       Min divergence: -0.11E+01 at ( 53, 11, 14)
       Max VN  number:  0.29E+00 at ( 51, 25, 26)
       Total Heat Release Rate:             96.956 kW
       Radiation Loss to Boundaries:        18.537 kW
 
       Time Step    7000   January 30, 2011  11:41:07
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      1.62 hr
       Time step:  0.01149 s, Total time:   104.81 s
       Max CFL number:  0.89E+00 at ( 43, 13, 29)
       Max divergence:  0.55E+01 at ( 51, 11,  5)
       Min divergence: -0.18E+01 at ( 51, 11,  9)
       Max VN  number:  0.42E+00 at ( 52,  6, 28)
       Total Heat Release Rate:             95.911 kW
       Radiation Loss to Boundaries:        20.900 kW
 
       Time Step    7100   January 30, 2011  11:42:33
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:      1.64 hr
       Time step:  0.01303 s, Total time:   106.02 s
       Max CFL number:  0.93E+00 at ( 49, 11, 23)
       Max divergence:  0.44E+01 at ( 51, 11,  6)
       Min divergence: -0.16E+01 at ( 50, 10, 14)
       Max VN  number:  0.33E+00 at ( 56, 14, 28)
       Total Heat Release Rate:             91.687 kW
       Radiation Loss to Boundaries:        18.057 kW
 
       Time Step    7200   January 30, 2011  11:44:00
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      1.67 hr
       Time step:  0.00958 s, Total time:   107.09 s
       Max CFL number:  0.90E+00 at ( 49, 10, 19)
       Max divergence:  0.76E+01 at ( 51, 12,  5)
       Min divergence: -0.37E+01 at ( 49, 10, 21)
       Max VN  number:  0.31E+00 at ( 49, 10, 22)
       Total Heat Release Rate:             75.114 kW
       Radiation Loss to Boundaries:        15.759 kW
 
       Time Step    7300   January 30, 2011  11:45:27
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:      1.69 hr
       Time step:  0.01243 s, Total time:   108.26 s
       Max CFL number:  0.88E+00 at ( 51, 13, 11)
       Max divergence:  0.56E+01 at ( 52, 14,  5)
       Min divergence: -0.36E+01 at ( 50, 14, 15)
       Max VN  number:  0.37E+00 at ( 50, 14, 16)
       Total Heat Release Rate:             69.063 kW
       Radiation Loss to Boundaries:        15.795 kW
 
       Time Step    7400   January 30, 2011  11:46:53
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:      1.71 hr
       Time step:  0.01071 s, Total time:   109.42 s
       Max CFL number:  0.89E+00 at ( 52, 12, 20)
       Max divergence:  0.64E+01 at ( 50, 11,  5)
       Min divergence: -0.14E+01 at ( 53, 14, 25)
       Max VN  number:  0.27E+00 at ( 52, 12, 27)
       Total Heat Release Rate:             84.056 kW
       Radiation Loss to Boundaries:        17.831 kW
 
       Time Step    7500   January 30, 2011  11:48:19
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:      1.74 hr
       Time step:  0.01151 s, Total time:   110.63 s
       Max CFL number:  0.96E+00 at ( 51, 12, 12)
       Max divergence:  0.76E+01 at ( 51, 12,  5)
       Min divergence: -0.77E+00 at ( 54, 13, 14)
       Max VN  number:  0.31E+00 at ( 54,  3, 28)
       Total Heat Release Rate:             92.358 kW
       Radiation Loss to Boundaries:        19.383 kW
 
       Time Step    7600   January 30, 2011  11:49:46
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      1.76 hr
       Time step:  0.01069 s, Total time:   111.74 s
       Max CFL number:  0.87E+00 at ( 52, 13, 15)
       Max divergence:  0.86E+01 at ( 50, 12,  5)
       Min divergence: -0.27E+01 at ( 52, 13, 16)
       Max VN  number:  0.34E+00 at ( 52, 13, 16)
       Total Heat Release Rate:             90.794 kW
       Radiation Loss to Boundaries:        18.898 kW
 
       Time Step    7700   January 30, 2011  11:51:12
       ----------------------------------------------
       CPU/step:     0.861 s, Total CPU:      1.79 hr
       Time step:  0.01293 s, Total time:   113.02 s
       Max CFL number:  0.79E+00 at ( 51, 13, 24)
       Max divergence:  0.73E+01 at ( 50, 12,  5)
       Min divergence: -0.20E+01 at ( 49, 12, 11)
       Max VN  number:  0.48E+00 at ( 50, 12, 11)
       Total Heat Release Rate:            114.503 kW
       Radiation Loss to Boundaries:        21.832 kW
 
       Time Step    7800   January 30, 2011  11:52:39
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      1.81 hr
       Time step:  0.00969 s, Total time:   114.26 s
       Max CFL number:  0.94E+00 at ( 50, 14, 10)
       Max divergence:  0.64E+01 at ( 52, 14,  5)
       Min divergence: -0.35E+01 at ( 52, 13, 15)
       Max VN  number:  0.37E+00 at ( 51, 14, 14)
       Total Heat Release Rate:             98.927 kW
       Radiation Loss to Boundaries:        19.564 kW
 
       Time Step    7900   January 30, 2011  11:54:06
       ----------------------------------------------
       CPU/step:     0.862 s, Total CPU:      1.83 hr
       Time step:  0.01233 s, Total time:   115.29 s
       Max CFL number:  0.95E+00 at ( 50, 11, 15)
       Max divergence:  0.77E+01 at ( 49, 13,  5)
       Min divergence: -0.19E+01 at ( 53, 11, 14)
       Max VN  number:  0.33E+00 at ( 52, 15, 27)
       Total Heat Release Rate:             64.866 kW
       Radiation Loss to Boundaries:        16.534 kW
 
       Time Step    8000   January 30, 2011  11:55:32
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      1.86 hr
       Time step:  0.01132 s, Total time:   116.43 s
       Max CFL number:  0.87E+00 at ( 49, 12, 17)
       Max divergence:  0.44E+01 at ( 51, 12,  5)
       Min divergence: -0.12E+01 at ( 53, 14, 16)
       Max VN  number:  0.34E+00 at ( 47, 11, 28)
       Total Heat Release Rate:             49.498 kW
       Radiation Loss to Boundaries:        15.132 kW
 
       Time Step    8100   January 30, 2011  11:56:57
       ----------------------------------------------
       CPU/step:     0.848 s, Total CPU:      1.88 hr
       Time step:  0.01081 s, Total time:   117.55 s
       Max CFL number:  0.98E+00 at ( 52, 10, 21)
       Max divergence:  0.69E+01 at ( 51, 13,  5)
       Min divergence: -0.24E+01 at ( 54, 13,  8)
       Max VN  number:  0.29E+00 at ( 50,  8, 28)
       Total Heat Release Rate:             77.816 kW
       Radiation Loss to Boundaries:        18.318 kW
 
       Time Step    8200   January 30, 2011  11:58:22
       ----------------------------------------------
       CPU/step:     0.849 s, Total CPU:      1.91 hr
       Time step:  0.01189 s, Total time:   118.67 s
       Max CFL number:  0.96E+00 at ( 56, 13, 29)
       Max divergence:  0.48E+01 at ( 52, 13,  7)
       Min divergence: -0.30E+01 at ( 48, 14, 13)
       Max VN  number:  0.31E+00 at ( 57,  3, 28)
       Total Heat Release Rate:             82.900 kW
       Radiation Loss to Boundaries:        18.871 kW
 
       Time Step    8300   January 30, 2011  11:59:48
       ----------------------------------------------
       CPU/step:     0.851 s, Total CPU:      1.93 hr
       Time step:  0.01164 s, Total time:   119.81 s
       Max CFL number:  0.89E+00 at ( 52, 11, 29)
       Max divergence:  0.49E+01 at ( 50, 12,  7)
       Min divergence: -0.14E+01 at ( 54, 14, 12)
       Max VN  number:  0.37E+00 at ( 56, 13, 27)
       Total Heat Release Rate:            118.005 kW
       Radiation Loss to Boundaries:        23.145 kW
 
       Time Step    8400   January 30, 2011  12:01:13
       ----------------------------------------------
       CPU/step:     0.856 s, Total CPU:      1.95 hr
       Time step:  0.01126 s, Total time:   120.91 s
       Max CFL number:  0.86E+00 at ( 50, 11, 18)
       Max divergence:  0.47E+01 at ( 51, 12,  6)
       Min divergence: -0.16E+01 at ( 51, 13, 10)
       Max VN  number:  0.41E+00 at ( 52, 14, 11)
       Total Heat Release Rate:             65.961 kW
       Radiation Loss to Boundaries:        17.380 kW
 
       Time Step    8500   January 30, 2011  12:02:39
       ----------------------------------------------
       CPU/step:     0.859 s, Total CPU:      1.98 hr
       Time step:  0.01050 s, Total time:   121.90 s
       Max CFL number:  0.85E+00 at ( 53, 13, 17)
       Max divergence:  0.49E+01 at ( 51, 12,  5)
       Min divergence: -0.17E+01 at ( 52, 15, 18)
       Max VN  number:  0.29E+00 at ( 53, 13, 26)
       Total Heat Release Rate:             92.152 kW
       Radiation Loss to Boundaries:        20.485 kW
 
       Time Step    8600   January 30, 2011  12:04:05
       ----------------------------------------------
       CPU/step:     0.850 s, Total CPU:      2.00 hr
       Time step:  0.00988 s, Total time:   123.10 s
       Max CFL number:  0.90E+00 at ( 51, 10, 12)
       Max divergence:  0.45E+01 at ( 51, 12,  6)
       Min divergence: -0.38E+01 at ( 51, 10, 14)
       Max VN  number:  0.32E+00 at ( 44, 25, 26)
       Total Heat Release Rate:             94.568 kW
       Radiation Loss to Boundaries:        20.861 kW
 
       Time Step    8700   January 30, 2011  12:05:30
       ----------------------------------------------
       CPU/step:     0.851 s, Total CPU:      2.02 hr
       Time step:  0.00990 s, Total time:   124.27 s
       Max CFL number:  0.97E+00 at ( 53, 12,  9)
       Max divergence:  0.48E+01 at ( 53, 12,  5)
       Min divergence: -0.29E+01 at ( 52, 10, 13)
       Max VN  number:  0.33E+00 at ( 52, 10, 14)
       Total Heat Release Rate:             94.195 kW
       Radiation Loss to Boundaries:        21.333 kW
 
       Time Step    8800   January 30, 2011  12:06:55
       ----------------------------------------------
       CPU/step:     0.854 s, Total CPU:      2.05 hr
       Time step:  0.01249 s, Total time:   125.46 s
       Max CFL number:  0.90E+00 at ( 47, 11, 29)
       Max divergence:  0.44E+01 at ( 51, 13,  6)
       Min divergence: -0.17E+01 at ( 50, 12, 14)
       Max VN  number:  0.39E+00 at ( 54, 16, 28)
       Total Heat Release Rate:             68.396 kW
       Radiation Loss to Boundaries:        18.653 kW
 
       Time Step    8900   January 30, 2011  12:08:21
       ----------------------------------------------
       CPU/step:     0.855 s, Total CPU:      2.07 hr
       Time step:  0.00824 s, Total time:   126.52 s
       Max CFL number:  0.89E+00 at ( 55, 11, 18)
       Max divergence:  0.47E+01 at ( 52, 12,  8)
       Min divergence: -0.31E+01 at ( 54, 14, 17)
       Max VN  number:  0.36E+00 at ( 52, 11, 28)
       Total Heat Release Rate:             93.047 kW
       Radiation Loss to Boundaries:        20.749 kW
 
       Time Step    9000   January 30, 2011  12:09:46
       ----------------------------------------------
       CPU/step:     0.853 s, Total CPU:      2.10 hr
       Time step:  0.00867 s, Total time:   127.41 s
       Max CFL number:  0.86E+00 at ( 51, 14, 24)
       Max divergence:  0.50E+01 at ( 52, 12,  5)
       Min divergence: -0.19E+01 at ( 51, 12, 15)
       Max VN  number:  0.34E+00 at ( 60, 26, 28)
       Total Heat Release Rate:             87.836 kW
       Radiation Loss to Boundaries:        21.106 kW
 
       Time Step    9100   January 30, 2011  12:11:12
       ----------------------------------------------
       CPU/step:     0.858 s, Total CPU:      2.12 hr
       Time step:  0.01188 s, Total time:   128.48 s
       Max CFL number:  0.90E+00 at ( 50, 11, 10)
       Max divergence:  0.64E+01 at ( 50, 13,  5)
       Min divergence: -0.34E+01 at ( 50, 11, 12)
       Max VN  number:  0.36E+00 at ( 53, 13, 28)
       Total Heat Release Rate:            130.850 kW
       Radiation Loss to Boundaries:        26.852 kW
 
       Time Step    9200   January 30, 2011  12:12:38
       ----------------------------------------------
       CPU/step:     0.857 s, Total CPU:      2.14 hr
       Time step:  0.00939 s, Total time:   129.46 s
       Max CFL number:  0.89E+00 at ( 52, 11, 14)
       Max divergence:  0.44E+01 at ( 52, 11,  7)
       Min divergence: -0.31E+01 at ( 54, 12, 18)
       Max VN  number:  0.28E+00 at ( 51, 11, 15)
       Total Heat Release Rate:             92.241 kW
       Radiation Loss to Boundaries:        21.886 kW
 
       Time Step    9300   January 30, 2011  12:14:03
       ----------------------------------------------
       CPU/step:     0.848 s, Total CPU:      2.17 hr
       Time step:  0.01294 s, Total time:   130.51 s
       Max CFL number:  0.81E+00 at ( 50, 13, 22)
       Max divergence:  0.50E+01 at ( 51, 11,  5)
       Min divergence: -0.18E+01 at ( 53, 14, 11)
       Max VN  number:  0.48E+00 at ( 56,  3, 28)
       Total Heat Release Rate:             61.198 kW
       Radiation Loss to Boundaries:        18.979 kW
 
       Time Step    9400   January 30, 2011  12:15:29
       ----------------------------------------------
       CPU/step:     0.855 s, Total CPU:      2.19 hr
       Time step:  0.00920 s, Total time:   131.54 s
       Max CFL number:  0.85E+00 at ( 55, 12, 18)
       Max divergence:  0.72E+01 at ( 54, 12,  5)
       Min divergence: -0.15E+01 at ( 55, 15, 27)
       Max VN  number:  0.23E+00 at ( 56, 14, 24)
       Total Heat Release Rate:             90.082 kW
       Radiation Loss to Boundaries:        22.221 kW
 
       Time Step    9500   January 30, 2011  12:16:54
       ----------------------------------------------
       CPU/step:     0.853 s, Total CPU:      2.21 hr
       Time step:  0.01113 s, Total time:   132.65 s
       Max CFL number:  0.81E+00 at ( 54, 13, 22)
       Max divergence:  0.58E+01 at ( 51, 13,  6)
       Min divergence: -0.17E+01 at ( 50, 14,  9)
       Max VN  number:  0.39E+00 at ( 55, 14, 14)
       Total Heat Release Rate:             88.737 kW
       Radiation Loss to Boundaries:        22.390 kW
 
       Time Step    9600   January 30, 2011  12:18:19
       ----------------------------------------------
       CPU/step:     0.851 s, Total CPU:      2.24 hr
       Time step:  0.01327 s, Total time:   133.81 s
       Max CFL number:  0.97E+00 at ( 53, 12, 15)
       Max divergence:  0.78E+01 at ( 52, 12,  5)
       Min divergence: -0.30E+01 at ( 51, 14, 12)
       Max VN  number:  0.39E+00 at ( 55, 13, 27)
       Total Heat Release Rate:            102.157 kW
       Radiation Loss to Boundaries:        23.879 kW
 
       Time Step    9700   January 30, 2011  12:19:46
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      2.26 hr
       Time step:  0.01144 s, Total time:   134.95 s
       Max CFL number:  0.82E+00 at ( 50, 13, 25)
       Max divergence:  0.59E+01 at ( 51, 13,  5)
       Min divergence: -0.42E+01 at ( 49, 12,  9)
       Max VN  number:  0.49E+00 at ( 50, 12, 27)
       Total Heat Release Rate:            102.809 kW
       Radiation Loss to Boundaries:        24.090 kW
 
       Time Step    9800   January 30, 2011  12:21:12
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      2.29 hr
       Time step:  0.01093 s, Total time:   136.14 s
       Max CFL number:  0.88E+00 at ( 49, 10, 23)
       Max divergence:  0.48E+01 at ( 50, 14,  6)
       Min divergence: -0.31E+01 at ( 49, 13, 18)
       Max VN  number:  0.45E+00 at ( 50, 12, 17)
       Total Heat Release Rate:             91.289 kW
       Radiation Loss to Boundaries:        22.753 kW
 
       Time Step    9900   January 30, 2011  12:22:40
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      2.31 hr
       Time step:  0.00890 s, Total time:   137.13 s
       Max CFL number:  0.90E+00 at ( 50, 12, 13)
       Max divergence:  0.46E+01 at ( 50, 12,  7)
       Min divergence: -0.31E+01 at ( 50, 10, 18)
       Max VN  number:  0.27E+00 at ( 56, 11,  7)
       Total Heat Release Rate:             73.911 kW
       Radiation Loss to Boundaries:        21.016 kW
 
       Time Step   10000   January 30, 2011  12:24:07
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      2.33 hr
       Time step:  0.01016 s, Total time:   138.15 s
       Max CFL number:  0.88E+00 at ( 47, 13, 19)
       Max divergence:  0.51E+01 at ( 52, 12,  6)
       Min divergence: -0.18E+01 at ( 47, 13, 21)
       Max VN  number:  0.28E+00 at ( 50, 12, 26)
       Total Heat Release Rate:             83.630 kW
       Radiation Loss to Boundaries:        23.046 kW
 
       Time Step   10100   January 30, 2011  12:25:33
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      2.36 hr
       Time step:  0.00949 s, Total time:   139.17 s
       Max CFL number:  0.86E+00 at ( 53, 10, 24)
       Max divergence:  0.64E+01 at ( 51, 14,  5)
       Min divergence: -0.16E+01 at ( 48, 13, 13)
       Max VN  number:  0.34E+00 at ( 54, 12, 27)
       Total Heat Release Rate:            160.841 kW
       Radiation Loss to Boundaries:        32.063 kW
 
       Time Step   10200   January 30, 2011  12:27:00
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      2.38 hr
       Time step:  0.01154 s, Total time:   140.19 s
       Max CFL number:  0.80E+00 at ( 46,  3, 30)
       Max divergence:  0.54E+01 at ( 53, 12,  6)
       Min divergence: -0.20E+01 at ( 53, 12,  8)
       Max VN  number:  0.25E+00 at ( 51, 10, 28)
       Total Heat Release Rate:             89.455 kW
       Radiation Loss to Boundaries:        24.642 kW
 
       Time Step   10300   January 30, 2011  12:28:27
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      2.41 hr
       Time step:  0.00991 s, Total time:   141.23 s
       Max CFL number:  0.93E+00 at ( 52,  5, 29)
       Max divergence:  0.51E+01 at ( 54, 12,  5)
       Min divergence: -0.28E+01 at ( 50, 14, 14)
       Max VN  number:  0.41E+00 at ( 59, 11, 28)
       Total Heat Release Rate:             89.483 kW
       Radiation Loss to Boundaries:        23.584 kW
 
       Time Step   10400   January 30, 2011  12:29:54
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      2.43 hr
       Time step:  0.00723 s, Total time:   142.29 s
       Max CFL number:  0.83E+00 at ( 51, 12, 14)
       Max divergence:  0.61E+01 at ( 50, 15,  5)
       Min divergence: -0.12E+01 at ( 49, 11,  8)
       Max VN  number:  0.37E+00 at ( 51, 12, 16)
       Total Heat Release Rate:            176.191 kW
       Radiation Loss to Boundaries:        34.061 kW
 
       Time Step   10500   January 30, 2011  12:31:21
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      2.45 hr
       Time step:  0.00956 s, Total time:   143.26 s
       Max CFL number:  0.81E+00 at ( 48, 14, 18)
       Max divergence:  0.71E+01 at ( 51, 14,  5)
       Min divergence: -0.31E+01 at ( 48, 14, 20)
       Max VN  number:  0.39E+00 at ( 48, 13, 28)
       Total Heat Release Rate:            106.221 kW
       Radiation Loss to Boundaries:        25.148 kW
 
       Time Step   10600   January 30, 2011  12:32:48
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      2.48 hr
       Time step:  0.00979 s, Total time:   144.34 s
       Max CFL number:  0.87E+00 at ( 52, 11, 15)
       Max divergence:  0.72E+01 at ( 49, 13,  5)
       Min divergence: -0.11E+01 at ( 50, 11, 10)
       Max VN  number:  0.26E+00 at ( 52, 13, 21)
       Total Heat Release Rate:            150.728 kW
       Radiation Loss to Boundaries:        31.300 kW
 
       Time Step   10700   January 30, 2011  12:34:15
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      2.50 hr
       Time step:  0.01017 s, Total time:   145.30 s
       Max CFL number:  0.86E+00 at ( 50, 12, 10)
       Max divergence:  0.61E+01 at ( 51, 11,  5)
       Min divergence: -0.12E+01 at ( 51, 11, 16)
       Max VN  number:  0.34E+00 at ( 52, 12, 15)
       Total Heat Release Rate:            107.205 kW
       Radiation Loss to Boundaries:        27.938 kW
 
       Time Step   10800   January 30, 2011  12:35:41
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      2.53 hr
       Time step:  0.01049 s, Total time:   146.31 s
       Max CFL number:  0.90E+00 at ( 49, 12, 13)
       Max divergence:  0.45E+01 at ( 50, 12,  7)
       Min divergence: -0.28E+01 at ( 53, 11, 12)
       Max VN  number:  0.31E+00 at ( 54, 12, 28)
       Total Heat Release Rate:             87.325 kW
       Radiation Loss to Boundaries:        24.638 kW
 
       Time Step   10900   January 30, 2011  12:37:09
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      2.55 hr
       Time step:  0.00847 s, Total time:   147.39 s
       Max CFL number:  0.83E+00 at ( 52, 14, 24)
       Max divergence:  0.42E+01 at ( 52, 13,  6)
       Min divergence: -0.47E+01 at ( 52, 14, 26)
       Max VN  number:  0.44E+00 at ( 50, 13, 21)
       Total Heat Release Rate:             91.119 kW
       Radiation Loss to Boundaries:        24.184 kW
 
       Time Step   11000   January 30, 2011  12:38:36
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      2.57 hr
       Time step:  0.00835 s, Total time:   148.44 s
       Max CFL number:  0.89E+00 at ( 51, 13, 20)
       Max divergence:  0.53E+01 at ( 50, 12,  5)
       Min divergence: -0.47E+01 at ( 51, 13, 25)
       Max VN  number:  0.27E+00 at ( 51, 13, 25)
       Total Heat Release Rate:            112.861 kW
       Radiation Loss to Boundaries:        27.917 kW
 
       Time Step   11100   January 30, 2011  12:40:02
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      2.60 hr
       Time step:  0.00951 s, Total time:   149.35 s
       Max CFL number:  0.93E+00 at ( 51, 11, 17)
       Max divergence:  0.60E+01 at ( 52, 12,  5)
       Min divergence: -0.27E+01 at ( 52, 13,  8)
       Max VN  number:  0.56E+00 at ( 63, 26, 28)
       Total Heat Release Rate:            103.635 kW
       Radiation Loss to Boundaries:        27.066 kW
 
       Time Step   11200   January 30, 2011  12:41:29
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      2.62 hr
       Time step:  0.01217 s, Total time:   150.35 s
       Max CFL number:  0.91E+00 at ( 51, 13, 13)
       Max divergence:  0.73E+01 at ( 54, 13,  6)
       Min divergence: -0.13E+01 at ( 53, 13, 27)
       Max VN  number:  0.36E+00 at ( 18, 26, 28)
       Total Heat Release Rate:            177.630 kW
       Radiation Loss to Boundaries:        35.629 kW
 
       Time Step   11300   January 30, 2011  12:42:56
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      2.65 hr
       Time step:  0.00909 s, Total time:   151.37 s
       Max CFL number:  0.85E+00 at ( 55, 12, 16)
       Max divergence:  0.67E+01 at ( 53, 14,  5)
       Min divergence: -0.33E+01 at ( 56, 13, 21)
       Max VN  number:  0.26E+00 at ( 53, 12, 22)
       Total Heat Release Rate:            132.163 kW
       Radiation Loss to Boundaries:        30.120 kW
 
       Time Step   11400   January 30, 2011  12:44:23
       ----------------------------------------------
       CPU/step:     0.861 s, Total CPU:      2.67 hr
       Time step:  0.01076 s, Total time:   152.36 s
       Max CFL number:  0.89E+00 at ( 51, 11, 13)
       Max divergence:  0.61E+01 at ( 54, 12,  5)
       Min divergence: -0.24E+01 at ( 54, 13, 12)
       Max VN  number:  0.26E+00 at ( 62, 10, 28)
       Total Heat Release Rate:             82.609 kW
       Radiation Loss to Boundaries:        25.352 kW
 
       Time Step   11500   January 30, 2011  12:45:50
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      2.70 hr
       Time step:  0.01208 s, Total time:   153.48 s
       Max CFL number:  0.89E+00 at ( 49, 11, 23)
       Max divergence:  0.51E+01 at ( 52, 12,  5)
       Min divergence: -0.13E+01 at ( 51, 13, 10)
       Max VN  number:  0.92E+00 at ( 49,  3, 24)
       Total Heat Release Rate:            109.773 kW
       Radiation Loss to Boundaries:        28.955 kW
 
       Time Step   11600   January 30, 2011  12:47:17
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      2.72 hr
       Time step:  0.01139 s, Total time:   154.60 s
       Max CFL number:  0.83E+00 at ( 49, 12, 17)
       Max divergence:  0.65E+01 at ( 52, 14,  5)
       Min divergence: -0.24E+01 at ( 49, 12, 19)
       Max VN  number:  0.34E+00 at ( 49, 12, 19)
       Total Heat Release Rate:            145.179 kW
       Radiation Loss to Boundaries:        33.417 kW
 
       Time Step   11700   January 30, 2011  12:48:43
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      2.74 hr
       Time step:  0.00874 s, Total time:   155.66 s
       Max CFL number:  0.85E+00 at ( 54, 12, 16)
       Max divergence:  0.47E+01 at ( 54, 11,  6)
       Min divergence: -0.29E+01 at ( 51, 13, 12)
       Max VN  number:  0.42E+00 at ( 49, 21, 28)
       Total Heat Release Rate:            104.218 kW
       Radiation Loss to Boundaries:        28.048 kW
 
       Time Step   11800   January 30, 2011  12:50:10
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      2.77 hr
       Time step:  0.01146 s, Total time:   156.68 s
       Max CFL number:  0.96E+00 at ( 53, 13, 12)
       Max divergence:  0.55E+01 at ( 52, 11,  5)
       Min divergence: -0.27E+01 at ( 50, 14, 21)
       Max VN  number:  0.37E+00 at ( 52,  3, 28)
       Total Heat Release Rate:            144.642 kW
       Radiation Loss to Boundaries:        33.509 kW
 
       Time Step   11900   January 30, 2011  12:51:37
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      2.79 hr
       Time step:  0.01210 s, Total time:   157.74 s
       Max CFL number:  0.82E+00 at ( 53, 13, 14)
       Max divergence:  0.53E+01 at ( 52, 13,  6)
       Min divergence: -0.15E+01 at ( 49, 12, 19)
       Max VN  number:  0.37E+00 at ( 52, 12, 22)
       Total Heat Release Rate:            107.376 kW
       Radiation Loss to Boundaries:        29.129 kW
 
       Time Step   12000   January 30, 2011  12:53:04
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      2.82 hr
       Time step:  0.00850 s, Total time:   158.82 s
       Max CFL number:  0.84E+00 at ( 52, 13, 25)
       Max divergence:  0.49E+01 at ( 51, 13,  5)
       Min divergence: -0.18E+01 at ( 51, 11, 10)
       Max VN  number:  0.39E+00 at ( 52, 24, 28)
       Total Heat Release Rate:            100.373 kW
       Radiation Loss to Boundaries:        29.664 kW
 
       Time Step   12100   January 30, 2011  12:54:31
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      2.84 hr
       Time step:  0.00809 s, Total time:   159.74 s
       Max CFL number:  0.89E+00 at ( 49, 12, 24)
       Max divergence:  0.46E+01 at ( 51, 13,  5)
       Min divergence: -0.76E+00 at ( 51, 13, 21)
       Max VN  number:  0.33E+00 at ( 47, 25, 26)
       Total Heat Release Rate:             93.410 kW
       Radiation Loss to Boundaries:        28.855 kW
 
       Time Step   12200   January 30, 2011  12:55:58
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      2.86 hr
       Time step:  0.01141 s, Total time:   160.85 s
       Max CFL number:  0.10E+01 at ( 53, 13, 11)
       Max divergence:  0.66E+01 at ( 52, 14,  5)
       Min divergence: -0.18E+01 at ( 53, 14, 20)
       Max VN  number:  0.40E+00 at ( 52, 15, 19)
       Total Heat Release Rate:            116.392 kW
       Radiation Loss to Boundaries:        30.874 kW
 
       Time Step   12300   January 30, 2011  12:57:25
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      2.89 hr
       Time step:  0.01180 s, Total time:   161.85 s
       Max CFL number:  0.96E+00 at ( 53, 13, 19)
       Max divergence:  0.66E+01 at ( 51, 14,  5)
       Min divergence: -0.18E+01 at ( 51, 15, 26)
       Max VN  number:  0.34E+00 at ( 52, 15, 26)
       Total Heat Release Rate:             96.592 kW
       Radiation Loss to Boundaries:        29.719 kW
 
       Time Step   12400   January 30, 2011  12:58:52
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      2.91 hr
       Time step:  0.00928 s, Total time:   162.89 s
       Max CFL number:  0.87E+00 at ( 52, 15, 18)
       Max divergence:  0.75E+01 at ( 53, 12,  5)
       Min divergence: -0.19E+01 at ( 52, 16, 20)
       Max VN  number:  0.31E+00 at ( 52, 16, 21)
       Total Heat Release Rate:            117.165 kW
       Radiation Loss to Boundaries:        32.459 kW
 
       Time Step   12500   January 30, 2011  13:00:19
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      2.94 hr
       Time step:  0.00789 s, Total time:   164.02 s
       Max CFL number:  0.98E+00 at ( 50, 13, 11)
       Max divergence:  0.55E+01 at ( 51, 13,  5)
       Min divergence: -0.15E+01 at ( 51, 13, 20)
       Max VN  number:  0.21E+00 at ( 39, 26, 28)
       Total Heat Release Rate:            156.015 kW
       Radiation Loss to Boundaries:        36.079 kW
 
       Time Step   12600   January 30, 2011  13:01:46
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      2.96 hr
       Time step:  0.01070 s, Total time:   165.01 s
       Max CFL number:  0.87E+00 at ( 52, 12, 14)
       Max divergence:  0.60E+01 at ( 53, 12,  5)
       Min divergence: -0.15E+01 at ( 54, 11, 12)
       Max VN  number:  0.26E+00 at ( 54, 12, 16)
       Total Heat Release Rate:            168.235 kW
       Radiation Loss to Boundaries:        39.514 kW
 
       Time Step   12700   January 30, 2011  13:03:13
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      2.98 hr
       Time step:  0.01124 s, Total time:   166.03 s
       Max CFL number:  0.94E+00 at ( 51, 12,  8)
       Max divergence:  0.54E+01 at ( 51, 11,  6)
       Min divergence: -0.20E+01 at ( 51, 10, 15)
       Max VN  number:  0.33E+00 at ( 52, 11, 16)
       Total Heat Release Rate:            106.822 kW
       Radiation Loss to Boundaries:        31.462 kW
 
       Time Step   12800   January 30, 2011  13:04:40
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      3.01 hr
       Time step:  0.00841 s, Total time:   167.05 s
       Max CFL number:  0.82E+00 at ( 51, 10, 14)
       Max divergence:  0.49E+01 at ( 54, 14,  7)
       Min divergence: -0.12E+01 at ( 50, 11, 18)
       Max VN  number:  0.21E+00 at ( 52, 15, 25)
       Total Heat Release Rate:            165.035 kW
       Radiation Loss to Boundaries:        37.592 kW
 
       Time Step   12900   January 30, 2011  13:06:07
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      3.03 hr
       Time step:  0.00766 s, Total time:   167.99 s
       Max CFL number:  0.95E+00 at ( 52, 11, 13)
       Max divergence:  0.77E+01 at ( 53, 12,  5)
       Min divergence: -0.49E+01 at ( 52, 10, 21)
       Max VN  number:  0.35E+00 at ( 52, 10, 21)
       Total Heat Release Rate:            223.573 kW
       Radiation Loss to Boundaries:        44.792 kW
 
       Time Step   13000   January 30, 2011  13:07:34
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      3.06 hr
       Time step:  0.00937 s, Total time:   168.98 s
       Max CFL number:  0.88E+00 at ( 51, 11, 18)
       Max divergence:  0.48E+01 at ( 51, 12,  7)
       Min divergence: -0.41E+01 at ( 50, 11,  8)
       Max VN  number:  0.32E+00 at ( 51, 13, 14)
       Total Heat Release Rate:            127.851 kW
       Radiation Loss to Boundaries:        34.346 kW
 
       Time Step   13100   January 30, 2011  13:09:01
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      3.08 hr
       Time step:  0.01033 s, Total time:   169.89 s
       Max CFL number:  0.91E+00 at ( 50, 13, 12)
       Max divergence:  0.64E+01 at ( 50, 11,  5)
       Min divergence: -0.48E+01 at ( 50, 13, 14)
       Max VN  number:  0.33E+00 at ( 54, 11, 20)
       Total Heat Release Rate:            132.789 kW
       Radiation Loss to Boundaries:        35.143 kW
 
       Time Step   13200   January 30, 2011  13:10:27
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      3.11 hr
       Time step:  0.00976 s, Total time:   170.90 s
       Max CFL number:  0.92E+00 at ( 52, 12, 17)
       Max divergence:  0.49E+01 at ( 49, 11, 11)
       Min divergence: -0.21E+01 at ( 49, 12, 11)
       Max VN  number:  0.26E+00 at ( 51, 11, 21)
       Total Heat Release Rate:            151.591 kW
       Radiation Loss to Boundaries:        37.164 kW
 
       Time Step   13300   January 30, 2011  13:11:55
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      3.13 hr
       Time step:  0.00804 s, Total time:   171.79 s
       Max CFL number:  0.87E+00 at ( 49, 12, 23)
       Max divergence:  0.60E+01 at ( 50, 13,  6)
       Min divergence: -0.20E+01 at ( 50, 10, 16)
       Max VN  number:  0.26E+00 at ( 53, 18, 28)
       Total Heat Release Rate:            133.018 kW
       Radiation Loss to Boundaries:        36.039 kW
 
       Time Step   13400   January 30, 2011  13:13:20
       ----------------------------------------------
       CPU/step:     0.851 s, Total CPU:      3.15 hr
       Time step:  0.00687 s, Total time:   172.70 s
       Max CFL number:  0.88E+00 at ( 49, 12, 19)
       Max divergence:  0.71E+01 at ( 50, 13,  5)
       Min divergence: -0.26E+01 at ( 51, 11, 14)
       Max VN  number:  0.23E+00 at ( 50, 15, 16)
       Total Heat Release Rate:            115.045 kW
       Radiation Loss to Boundaries:        33.633 kW
 
       Time Step   13500   January 30, 2011  13:14:45
       ----------------------------------------------
       CPU/step:     0.848 s, Total CPU:      3.18 hr
       Time step:  0.01082 s, Total time:   173.65 s
       Max CFL number:  0.99E+00 at ( 53, 11, 15)
       Max divergence:  0.60E+01 at ( 52, 10, 10)
       Min divergence: -0.37E+01 at ( 49, 13, 14)
       Max VN  number:  0.49E+00 at ( 71, 26, 28)
       Total Heat Release Rate:            173.459 kW
       Radiation Loss to Boundaries:        41.884 kW
 
       Time Step   13600   January 30, 2011  13:16:11
       ----------------------------------------------
       CPU/step:     0.857 s, Total CPU:      3.20 hr
       Time step:  0.01030 s, Total time:   174.60 s
       Max CFL number:  0.92E+00 at ( 52, 11, 11)
       Max divergence:  0.71E+01 at ( 51, 14,  5)
       Min divergence: -0.24E+01 at ( 51, 14, 20)
       Max VN  number:  0.34E+00 at ( 52, 11, 13)
       Total Heat Release Rate:            137.682 kW
       Radiation Loss to Boundaries:        37.370 kW
 
       Time Step   13700   January 30, 2011  13:17:36
       ----------------------------------------------
       CPU/step:     0.854 s, Total CPU:      3.22 hr
       Time step:  0.00977 s, Total time:   175.55 s
       Max CFL number:  0.90E+00 at ( 51, 10, 11)
       Max divergence:  0.53E+01 at ( 49, 14,  5)
       Min divergence: -0.18E+01 at ( 51, 13, 16)
       Max VN  number:  0.36E+00 at ( 51, 12, 17)
       Total Heat Release Rate:             87.851 kW
       Radiation Loss to Boundaries:        32.086 kW
 
       Time Step   13800   January 30, 2011  13:19:01
       ----------------------------------------------
       CPU/step:     0.848 s, Total CPU:      3.25 hr
       Time step:  0.01089 s, Total time:   176.55 s
       Max CFL number:  0.82E+00 at ( 54, 10, 18)
       Max divergence:  0.51E+01 at ( 51, 13,  5)
       Min divergence: -0.27E+01 at ( 51, 13, 11)
       Max VN  number:  0.31E+00 at ( 54, 10, 20)
       Total Heat Release Rate:             97.379 kW
       Radiation Loss to Boundaries:        33.422 kW
 
       Time Step   13900   January 30, 2011  13:20:27
       ----------------------------------------------
       CPU/step:     0.852 s, Total CPU:      3.27 hr
       Time step:  0.00877 s, Total time:   177.68 s
       Max CFL number:  0.90E+00 at ( 49, 12, 21)
       Max divergence:  0.51E+01 at ( 51, 13,  6)
       Min divergence: -0.30E+01 at ( 51, 13, 11)
       Max VN  number:  0.25E+00 at ( 50, 12, 26)
       Total Heat Release Rate:             81.567 kW
       Radiation Loss to Boundaries:        31.661 kW
 
       Time Step   14000   January 30, 2011  13:21:52
       ----------------------------------------------
       CPU/step:     0.850 s, Total CPU:      3.29 hr
       Time step:  0.01085 s, Total time:   178.68 s
       Max CFL number:  0.85E+00 at ( 53, 11, 12)
       Max divergence:  0.56E+01 at ( 52, 14,  6)
       Min divergence: -0.15E+01 at ( 53, 11, 25)
       Max VN  number:  0.42E+00 at ( 23, 26, 28)
       Total Heat Release Rate:            265.330 kW
       Radiation Loss to Boundaries:        53.989 kW
 
       Time Step   14100   January 30, 2011  13:23:18
       ----------------------------------------------
       CPU/step:     0.852 s, Total CPU:      3.32 hr
       Time step:  0.01027 s, Total time:   179.61 s
       Max CFL number:  0.99E+00 at ( 52, 12, 15)
       Max divergence:  0.62E+01 at ( 52, 14,  6)
       Min divergence: -0.26E+01 at ( 53, 14, 15)
       Max VN  number:  0.31E+00 at ( 52, 15, 25)
       Total Heat Release Rate:            187.646 kW
       Radiation Loss to Boundaries:        45.895 kW
 
       Time Step   14200   January 30, 2011  13:24:43
       ----------------------------------------------
       CPU/step:     0.854 s, Total CPU:      3.34 hr
       Time step:  0.00919 s, Total time:   180.55 s
       Max CFL number:  0.94E+00 at ( 51, 11, 19)
       Max divergence:  0.45E+01 at ( 51, 12,  6)
       Min divergence: -0.42E+01 at ( 51, 14, 14)
       Max VN  number:  0.50E+00 at ( 51, 13, 14)
       Total Heat Release Rate:            132.607 kW
       Radiation Loss to Boundaries:        38.728 kW
 
       Time Step   14300   January 30, 2011  13:26:09
       ----------------------------------------------
       CPU/step:     0.849 s, Total CPU:      3.37 hr
       Time step:  0.00971 s, Total time:   181.49 s
       Max CFL number:  0.95E+00 at ( 51, 12, 13)
       Max divergence:  0.60E+01 at ( 52, 12,  5)
       Min divergence: -0.39E+01 at ( 50, 12, 17)
       Max VN  number:  0.31E+00 at ( 50, 12, 17)
       Total Heat Release Rate:            168.672 kW
       Radiation Loss to Boundaries:        42.954 kW
 
       Time Step   14400   January 30, 2011  13:27:34
       ----------------------------------------------
       CPU/step:     0.849 s, Total CPU:      3.39 hr
       Time step:  0.01202 s, Total time:   182.50 s
       Max CFL number:  0.93E+00 at ( 50, 10, 27)
       Max divergence:  0.46E+01 at ( 52, 14,  7)
       Min divergence: -0.95E+00 at ( 51, 11,  9)
       Max VN  number:  0.31E+00 at ( 52, 15, 18)
       Total Heat Release Rate:             85.249 kW
       Radiation Loss to Boundaries:        34.894 kW
 
       Time Step   14500   January 30, 2011  13:29:00
       ----------------------------------------------
       CPU/step:     0.859 s, Total CPU:      3.41 hr
       Time step:  0.00805 s, Total time:   183.50 s
       Max CFL number:  0.86E+00 at ( 50, 13, 22)
       Max divergence:  0.65E+01 at ( 49, 14,  5)
       Min divergence: -0.67E+01 at ( 50, 13, 24)
       Max VN  number:  0.47E+00 at ( 50, 13, 24)
       Total Heat Release Rate:            204.029 kW
       Radiation Loss to Boundaries:        47.218 kW
 
       Time Step   14600   January 30, 2011  13:30:26
       ----------------------------------------------
       CPU/step:     0.857 s, Total CPU:      3.44 hr
       Time step:  0.00693 s, Total time:   184.34 s
       Max CFL number:  0.97E+00 at ( 50, 13, 16)
       Max divergence:  0.58E+01 at ( 51, 13,  5)
       Min divergence: -0.17E+01 at ( 51, 13, 23)
       Max VN  number:  0.25E+00 at ( 47,  9, 28)
       Total Heat Release Rate:            151.496 kW
       Radiation Loss to Boundaries:        40.363 kW
 
       Time Step   14700   January 30, 2011  13:31:52
       ----------------------------------------------
       CPU/step:     0.853 s, Total CPU:      3.46 hr
       Time step:  0.00843 s, Total time:   185.22 s
       Max CFL number:  0.90E+00 at ( 51, 13, 16)
       Max divergence:  0.53E+01 at ( 50, 13,  8)
       Min divergence: -0.19E+01 at ( 48, 14, 14)
       Max VN  number:  0.29E+00 at ( 63, 26, 28)
       Total Heat Release Rate:            329.500 kW
       Radiation Loss to Boundaries:        62.344 kW
 
       Time Step   14800   January 30, 2011  13:33:17
       ----------------------------------------------
       CPU/step:     0.851 s, Total CPU:      3.48 hr
       Time step:  0.00949 s, Total time:   186.08 s
       Max CFL number:  0.92E+00 at ( 51, 14, 13)
       Max divergence:  0.93E+01 at ( 51, 11, 11)
       Min divergence: -0.16E+01 at ( 53, 12, 23)
       Max VN  number:  0.40E+00 at ( 50, 15, 28)
       Total Heat Release Rate:            167.598 kW
       Radiation Loss to Boundaries:        44.743 kW
 
       Time Step   14900   January 30, 2011  13:34:41
       ----------------------------------------------
       CPU/step:     0.845 s, Total CPU:      3.51 hr
       Time step:  0.00832 s, Total time:   187.06 s
       Max CFL number:  0.79E+00 at ( 54, 12, 24)
       Max divergence:  0.52E+01 at ( 51, 11,  6)
       Min divergence: -0.26E+01 at ( 51, 10, 13)
       Max VN  number:  0.35E+00 at ( 53, 13, 28)
       Total Heat Release Rate:            148.770 kW
       Radiation Loss to Boundaries:        42.585 kW
 
       Time Step   15000   January 30, 2011  13:36:06
       ----------------------------------------------
       CPU/step:     0.844 s, Total CPU:      3.53 hr
       Time step:  0.01033 s, Total time:   187.96 s
       Max CFL number:  0.82E+00 at ( 51,  8, 29)
       Max divergence:  0.47E+01 at ( 52, 11,  5)
       Min divergence: -0.11E+01 at ( 50, 14,  8)
       Max VN  number:  0.35E+00 at ( 66,  3, 28)
       Total Heat Release Rate:            108.414 kW
       Radiation Loss to Boundaries:        38.705 kW
 
       Time Step   15100   January 30, 2011  13:37:31
       ----------------------------------------------
       CPU/step:     0.850 s, Total CPU:      3.55 hr
       Time step:  0.00918 s, Total time:   188.96 s
       Max CFL number:  0.99E+00 at ( 52, 11, 14)
       Max divergence:  0.57E+01 at ( 53, 12,  6)
       Min divergence: -0.20E+01 at ( 52, 10, 18)
       Max VN  number:  0.37E+00 at ( 52, 11, 16)
       Total Heat Release Rate:            260.627 kW
       Radiation Loss to Boundaries:        55.371 kW
 
       Time Step   15200   January 30, 2011  13:38:55
       ----------------------------------------------
       CPU/step:     0.841 s, Total CPU:      3.58 hr
       Time step:  0.01115 s, Total time:   189.95 s
       Max CFL number:  0.93E+00 at ( 41,  1, 24)
       Max divergence:  0.61E+01 at ( 50, 14,  5)
       Min divergence: -0.17E+01 at ( 54, 13, 14)
       Max VN  number:  0.32E+00 at ( 86, 10, 28)
       Total Heat Release Rate:            189.728 kW
       Radiation Loss to Boundaries:        47.910 kW
 
       Time Step   15300   January 30, 2011  13:40:20
       ----------------------------------------------
       CPU/step:     0.845 s, Total CPU:      3.60 hr
       Time step:  0.00762 s, Total time:   190.85 s
       Max CFL number:  0.91E+00 at ( 52, 11, 18)
       Max divergence:  0.75E+01 at ( 51, 11,  5)
       Min divergence: -0.35E+01 at ( 52, 11, 23)
       Max VN  number:  0.37E+00 at ( 52, 12, 21)
       Total Heat Release Rate:            124.994 kW
       Radiation Loss to Boundaries:        41.236 kW
 
       Time Step   15400   January 30, 2011  13:41:44
       ----------------------------------------------
       CPU/step:     0.843 s, Total CPU:      3.63 hr
       Time step:  0.01052 s, Total time:   191.78 s
       Max CFL number:  0.84E+00 at ( 51, 11, 20)
       Max divergence:  0.84E+01 at ( 52, 11,  5)
       Min divergence: -0.16E+01 at ( 50, 13, 19)
       Max VN  number:  0.34E+00 at ( 54,  3, 28)
       Total Heat Release Rate:            151.995 kW
       Radiation Loss to Boundaries:        44.914 kW
 
       Time Step   15500   January 30, 2011  13:43:08
       ----------------------------------------------
       CPU/step:     0.843 s, Total CPU:      3.65 hr
       Time step:  0.00962 s, Total time:   192.66 s
       Max CFL number:  0.86E+00 at ( 51, 10, 29)
       Max divergence:  0.84E+01 at ( 52, 13,  5)
       Min divergence: -0.15E+01 at ( 53, 15, 12)
       Max VN  number:  0.41E+00 at ( 52, 12, 28)
       Total Heat Release Rate:            145.679 kW
       Radiation Loss to Boundaries:        44.831 kW
 
       Time Step   15600   January 30, 2011  13:44:33
       ----------------------------------------------
       CPU/step:     0.845 s, Total CPU:      3.67 hr
       Time step:  0.01018 s, Total time:   193.63 s
       Max CFL number:  0.91E+00 at ( 54, 11, 26)
       Max divergence:  0.56E+01 at ( 49, 13,  5)
       Min divergence: -0.15E+01 at ( 51, 13, 10)
       Max VN  number:  0.35E+00 at ( 57, 13, 28)
       Total Heat Release Rate:            109.059 kW
       Radiation Loss to Boundaries:        40.614 kW
 
       Time Step   15700   January 30, 2011  13:45:58
       ----------------------------------------------
       CPU/step:     0.849 s, Total CPU:      3.70 hr
       Time step:  0.00854 s, Total time:   194.62 s
       Max CFL number:  0.96E+00 at ( 53, 10, 14)
       Max divergence:  0.47E+01 at ( 50, 11,  7)
       Min divergence: -0.29E+01 at ( 52, 10, 20)
       Max VN  number:  0.31E+00 at ( 63,  3, 28)
       Total Heat Release Rate:            157.537 kW
       Radiation Loss to Boundaries:        45.902 kW
 
       Time Step   15800   January 30, 2011  13:47:23
       ----------------------------------------------
       CPU/step:     0.845 s, Total CPU:      3.72 hr
       Time step:  0.00804 s, Total time:   195.59 s
       Max CFL number:  0.96E+00 at ( 51, 12, 22)
       Max divergence:  0.59E+01 at ( 51, 12,  6)
       Min divergence: -0.28E+01 at ( 53, 14, 22)
       Max VN  number:  0.26E+00 at ( 51, 12, 25)
       Total Heat Release Rate:            157.637 kW
       Radiation Loss to Boundaries:        45.737 kW
 
       Time Step   15900   January 30, 2011  13:48:47
       ----------------------------------------------
       CPU/step:     0.845 s, Total CPU:      3.74 hr
       Time step:  0.00968 s, Total time:   196.43 s
       Max CFL number:  0.87E+00 at ( 52, 13, 27)
       Max divergence:  0.57E+01 at ( 50, 11,  5)
       Min divergence: -0.25E+01 at ( 50, 14,  8)
       Max VN  number:  0.28E+00 at ( 63, 25, 27)
       Total Heat Release Rate:            197.390 kW
       Radiation Loss to Boundaries:        53.123 kW
 
       Time Step   16000   January 30, 2011  13:50:12
       ----------------------------------------------
       CPU/step:     0.850 s, Total CPU:      3.77 hr
       Time step:  0.00903 s, Total time:   197.39 s
       Max CFL number:  0.89E+00 at ( 48, 13, 29)
       Max divergence:  0.62E+01 at ( 50, 11,  5)
       Min divergence: -0.21E+01 at ( 53, 14, 23)
       Max VN  number:  0.35E+00 at ( 46, 14, 28)
       Total Heat Release Rate:            231.649 kW
       Radiation Loss to Boundaries:        55.033 kW
 
       Time Step   16100   January 30, 2011  13:51:37
       ----------------------------------------------
       CPU/step:     0.843 s, Total CPU:      3.79 hr
       Time step:  0.00814 s, Total time:   198.22 s
       Max CFL number:  0.82E+00 at ( 51, 12, 17)
       Max divergence:  0.71E+01 at ( 51, 13,  5)
       Min divergence: -0.36E+01 at ( 52, 11, 20)
       Max VN  number:  0.42E+00 at ( 51, 12, 24)
       Total Heat Release Rate:            223.749 kW
       Radiation Loss to Boundaries:        53.905 kW
 
       Time Step   16200   January 30, 2011  13:52:58
       ----------------------------------------------
       CPU/step:     0.812 s, Total CPU:      3.81 hr
       Time step:  0.01067 s, Total time:   199.17 s
       Max CFL number:  0.93E+00 at ( 52, 12,  9)
       Max divergence:  0.50E+01 at ( 50, 11,  5)
       Min divergence: -0.24E+01 at ( 52, 11, 12)
       Max VN  number:  0.41E+00 at ( 53, 12, 28)
       Total Heat Release Rate:            154.321 kW
       Radiation Loss to Boundaries:        48.608 kW
 
       Time Step   16300   January 30, 2011  13:54:18
       ----------------------------------------------
       CPU/step:     0.801 s, Total CPU:      3.83 hr
       Time step:  0.01056 s, Total time:   200.19 s
       Max CFL number:  0.99E+00 at ( 50, 11, 17)
       Max divergence:  0.64E+01 at ( 51, 14,  6)
       Min divergence: -0.19E+01 at ( 50, 11, 19)
       Max VN  number:  0.37E+00 at ( 52, 11, 28)
       Total Heat Release Rate:            148.787 kW
       Radiation Loss to Boundaries:        47.242 kW
 
       Time Step   16400   January 30, 2011  13:55:43
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:      3.86 hr
       Time step:  0.00780 s, Total time:   201.18 s
       Max CFL number:  0.89E+00 at ( 50, 12, 19)
       Max divergence:  0.78E+01 at ( 52, 12,  5)
       Min divergence: -0.33E+01 at ( 52, 13, 18)
       Max VN  number:  0.23E+00 at ( 51, 12, 18)
       Total Heat Release Rate:            170.609 kW
       Radiation Loss to Boundaries:        50.805 kW
 
       Time Step   16500   January 30, 2011  13:57:07
       ----------------------------------------------
       CPU/step:     0.844 s, Total CPU:      3.88 hr
       Time step:  0.00856 s, Total time:   202.08 s
       Max CFL number:  0.96E+00 at ( 51, 15, 17)
       Max divergence:  0.73E+01 at ( 53, 14,  6)
       Min divergence: -0.44E+01 at ( 51, 15, 23)
       Max VN  number:  0.36E+00 at ( 51, 15, 23)
       Total Heat Release Rate:            201.308 kW
       Radiation Loss to Boundaries:        53.494 kW
 
       Time Step   16600   January 30, 2011  13:58:32
       ----------------------------------------------
       CPU/step:     0.847 s, Total CPU:      3.90 hr
       Time step:  0.01058 s, Total time:   202.99 s
       Max CFL number:  0.88E+00 at ( 50, 15, 21)
       Max divergence:  0.97E+01 at ( 53, 13,  6)
       Min divergence: -0.23E+01 at ( 50, 15, 13)
       Max VN  number:  0.35E+00 at ( 50, 14, 13)
       Total Heat Release Rate:            268.838 kW
       Radiation Loss to Boundaries:        63.271 kW
 
       Time Step   16700   January 30, 2011  13:59:57
       ----------------------------------------------
       CPU/step:     0.842 s, Total CPU:      3.93 hr
       Time step:  0.01110 s, Total time:   204.04 s
       Max CFL number:  0.87E+00 at ( 62, 11, 30)
       Max divergence:  0.82E+01 at ( 52, 15,  5)
       Min divergence: -0.24E+01 at ( 53, 15, 11)
       Max VN  number:  0.33E+00 at ( 52, 15, 28)
       Total Heat Release Rate:            205.687 kW
       Radiation Loss to Boundaries:        56.182 kW
 
       Time Step   16800   January 30, 2011  14:01:21
       ----------------------------------------------
       CPU/step:     0.848 s, Total CPU:      3.95 hr
       Time step:  0.00996 s, Total time:   205.02 s
       Max CFL number:  0.96E+00 at ( 52, 10, 13)
       Max divergence:  0.77E+01 at ( 53, 12, 11)
       Min divergence: -0.36E+01 at ( 53, 13, 11)
       Max VN  number:  0.72E+00 at ( 53, 12, 10)
       Total Heat Release Rate:            177.336 kW
       Radiation Loss to Boundaries:        51.713 kW
 
       Time Step   16900   January 30, 2011  14:02:46
       ----------------------------------------------
       CPU/step:     0.847 s, Total CPU:      3.98 hr
       Time step:  0.00881 s, Total time:   206.03 s
       Max CFL number:  0.87E+00 at ( 51, 12, 11)
       Max divergence:  0.73E+01 at ( 53, 15,  5)
       Min divergence: -0.35E+01 at ( 50, 15, 21)
       Max VN  number:  0.31E+00 at ( 51, 19, 28)
       Total Heat Release Rate:            264.005 kW
       Radiation Loss to Boundaries:        61.979 kW
 
       Time Step   17000   January 30, 2011  14:04:09
       ----------------------------------------------
       CPU/step:     0.822 s, Total CPU:      4.00 hr
       Time step:  0.00956 s, Total time:   206.90 s
       Max CFL number:  0.85E+00 at ( 59, 17, 30)
       Max divergence:  0.52E+01 at ( 53, 10,  6)
       Min divergence: -0.25E+01 at ( 52, 11, 17)
       Max VN  number:  0.30E+00 at ( 48, 12, 27)
       Total Heat Release Rate:            153.437 kW
       Radiation Loss to Boundaries:        51.191 kW
 
       Time Step   17100   January 30, 2011  14:05:28
       ----------------------------------------------
       CPU/step:     0.797 s, Total CPU:      4.02 hr
       Time step:  0.00965 s, Total time:   207.91 s
       Max CFL number:  0.98E+00 at ( 52, 10, 12)
       Max divergence:  0.80E+01 at ( 51, 14,  5)
       Min divergence: -0.33E+01 at ( 53, 13, 23)
       Max VN  number:  0.35E+00 at ( 53, 13, 23)
       Total Heat Release Rate:            230.413 kW
       Radiation Loss to Boundaries:        61.482 kW
 
       Time Step   17200   January 30, 2011  14:06:53
       ----------------------------------------------
       CPU/step:     0.843 s, Total CPU:      4.04 hr
       Time step:  0.01215 s, Total time:   208.79 s
       Max CFL number:  0.95E+00 at ( 44,  1, 28)
       Max divergence:  0.49E+01 at ( 52, 13,  6)
       Min divergence: -0.15E+01 at ( 48, 12, 23)
       Max VN  number:  0.41E+00 at ( 54,  9, 28)
       Total Heat Release Rate:            106.237 kW
       Radiation Loss to Boundaries:        47.373 kW
 
       Time Step   17300   January 30, 2011  14:08:18
       ----------------------------------------------
       CPU/step:     0.849 s, Total CPU:      4.07 hr
       Time step:  0.00845 s, Total time:   209.87 s
       Max CFL number:  0.85E+00 at ( 54, 12, 15)
       Max divergence:  0.73E+01 at ( 53, 12, 14)
       Min divergence: -0.29E+01 at ( 55, 13, 23)
       Max VN  number:  0.32E+00 at ( 55, 13, 23)
       Total Heat Release Rate:            466.295 kW
       Radiation Loss to Boundaries:        91.230 kW
 
       Time Step   17400   January 30, 2011  14:09:42
       ----------------------------------------------
       CPU/step:     0.845 s, Total CPU:      4.09 hr
       Time step:  0.00914 s, Total time:   210.69 s
       Max CFL number:  0.96E+00 at ( 53, 11, 15)
       Max divergence:  0.59E+01 at ( 53, 12,  9)
       Min divergence: -0.21E+01 at ( 55, 14, 27)
       Max VN  number:  0.35E+00 at ( 55, 26, 30)
       Total Heat Release Rate:            178.961 kW
       Radiation Loss to Boundaries:        54.852 kW
 
       Time Step   17500   January 30, 2011  14:11:07
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:      4.11 hr
       Time step:  0.00967 s, Total time:   211.59 s
       Max CFL number:  0.97E+00 at ( 53, 13, 13)
       Max divergence:  0.54E+01 at ( 52, 14,  7)
       Min divergence: -0.50E+01 at ( 52, 15, 19)
       Max VN  number:  0.39E+00 at ( 52, 15, 19)
       Total Heat Release Rate:            222.304 kW
       Radiation Loss to Boundaries:        60.041 kW
 
       Time Step   17600   January 30, 2011  14:12:32
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:      4.14 hr
       Time step:  0.00952 s, Total time:   212.48 s
       Max CFL number:  0.89E+00 at ( 52, 14, 18)
       Max divergence:  0.55E+01 at ( 55, 11,  9)
       Min divergence: -0.20E+01 at ( 52, 13, 23)
       Max VN  number:  0.28E+00 at ( 52, 13, 24)
       Total Heat Release Rate:            195.924 kW
       Radiation Loss to Boundaries:        57.438 kW
 
       Time Step   17700   January 30, 2011  14:13:57
       ----------------------------------------------
       CPU/step:     0.848 s, Total CPU:      4.16 hr
       Time step:  0.00995 s, Total time:   213.40 s
       Max CFL number:  0.93E+00 at ( 52, 11, 28)
       Max divergence:  0.47E+01 at ( 51, 13,  9)
       Min divergence: -0.15E+01 at ( 52, 13, 15)
       Max VN  number:  0.47E+00 at ( 10,  3, 25)
       Total Heat Release Rate:            142.305 kW
       Radiation Loss to Boundaries:        53.292 kW
 
       Time Step   17800   January 30, 2011  14:15:22
       ----------------------------------------------
       CPU/step:     0.849 s, Total CPU:      4.19 hr
       Time step:  0.00871 s, Total time:   214.43 s
       Max CFL number:  0.99E+00 at ( 51, 13, 16)
       Max divergence:  0.57E+01 at ( 53, 11,  6)
       Min divergence: -0.21E+01 at ( 49, 13, 27)
       Max VN  number:  0.33E+00 at ( 51, 13, 17)
       Total Heat Release Rate:            278.058 kW
       Radiation Loss to Boundaries:        67.197 kW
 
       Time Step   17900   January 30, 2011  14:16:46
       ----------------------------------------------
       CPU/step:     0.845 s, Total CPU:      4.21 hr
       Time step:  0.00805 s, Total time:   215.13 s
       Max CFL number:  0.92E+00 at ( 52, 16, 29)
       Max divergence:  0.62E+01 at ( 52, 13,  5)
       Min divergence: -0.26E+01 at ( 57, 11, 28)
       Max VN  number:  0.44E+00 at ( 58, 11, 28)
       Total Heat Release Rate:            253.120 kW
       Radiation Loss to Boundaries:        66.784 kW
 
       Time Step   18000   January 30, 2011  14:18:11
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:      4.23 hr
       Time step:  0.00997 s, Total time:   216.04 s
       Max CFL number:  0.82E+00 at ( 54, 13, 24)
       Max divergence:  0.59E+01 at ( 50, 13,  6)
       Min divergence: -0.11E+01 at ( 50, 12, 24)
       Max VN  number:  0.37E+00 at ( 51, 11, 24)
       Total Heat Release Rate:            253.466 kW
       Radiation Loss to Boundaries:        68.382 kW
 
       Time Step   18100   January 30, 2011  14:19:35
       ----------------------------------------------
       CPU/step:     0.840 s, Total CPU:      4.26 hr
       Time step:  0.01017 s, Total time:   216.99 s
       Max CFL number:  0.81E+00 at ( 53, 12, 13)
       Max divergence:  0.65E+01 at ( 54, 13,  5)
       Min divergence: -0.39E+01 at ( 56, 13, 18)
       Max VN  number:  0.30E+00 at ( 46,  4, 28)
       Total Heat Release Rate:            191.282 kW
       Radiation Loss to Boundaries:        58.753 kW
 
       Time Step   18200   January 30, 2011  14:21:00
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:      4.28 hr
       Time step:  0.00823 s, Total time:   217.87 s
       Max CFL number:  0.82E+00 at ( 51, 13, 23)
       Max divergence:  0.53E+01 at ( 53, 12,  6)
       Min divergence: -0.24E+01 at ( 52, 15, 20)
       Max VN  number:  0.43E+00 at ( 51, 13, 23)
       Total Heat Release Rate:            191.329 kW
       Radiation Loss to Boundaries:        61.805 kW
 
       Time Step   18300   January 30, 2011  14:22:26
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      4.30 hr
       Time step:  0.00766 s, Total time:   218.81 s
       Max CFL number:  0.77E+00 at ( 47, 13, 30)
       Max divergence:  0.62E+01 at ( 50, 11,  6)
       Min divergence: -0.23E+01 at ( 51, 11, 12)
       Max VN  number:  0.32E+00 at ( 53, 11, 27)
       Total Heat Release Rate:            245.651 kW
       Radiation Loss to Boundaries:        69.089 kW
 
       Time Step   18400   January 30, 2011  14:23:53
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      4.33 hr
       Time step:  0.00948 s, Total time:   219.75 s
       Max CFL number:  0.91E+00 at ( 54,  5, 29)
       Max divergence:  0.54E+01 at ( 52, 12,  7)
       Min divergence: -0.29E+01 at ( 50, 13, 19)
       Max VN  number:  0.28E+00 at ( 48, 10, 28)
       Total Heat Release Rate:            152.917 kW
       Radiation Loss to Boundaries:        57.599 kW
 
       Time Step   18500   January 30, 2011  14:25:19
       ----------------------------------------------
       CPU/step:     0.861 s, Total CPU:      4.35 hr
       Time step:  0.00956 s, Total time:   220.71 s
       Max CFL number:  0.94E+00 at ( 52, 12, 12)
       Max divergence:  0.61E+01 at ( 51, 12,  7)
       Min divergence: -0.22E+01 at ( 54, 13, 14)
       Max VN  number:  0.30E+00 at ( 53, 10, 22)
       Total Heat Release Rate:            208.326 kW
       Radiation Loss to Boundaries:        63.820 kW
 
       Time Step   18600   January 30, 2011  14:26:45
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      4.37 hr
       Time step:  0.00755 s, Total time:   221.60 s
       Max CFL number:  0.83E+00 at ( 50,  9, 23)
       Max divergence:  0.57E+01 at ( 52, 13,  5)
       Min divergence: -0.36E+01 at ( 49, 13, 19)
       Max VN  number:  0.25E+00 at ( 49, 12, 17)
       Total Heat Release Rate:            191.097 kW
       Radiation Loss to Boundaries:        62.157 kW
 
       Time Step   18700   January 30, 2011  14:28:10
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:      4.40 hr
       Time step:  0.00849 s, Total time:   222.44 s
       Max CFL number:  0.86E+00 at ( 51, 11, 23)
       Max divergence:  0.63E+01 at ( 51, 12,  9)
       Min divergence: -0.29E+01 at ( 49, 14, 12)
       Max VN  number:  0.25E+00 at ( 52, 10, 14)
       Total Heat Release Rate:            237.733 kW
       Radiation Loss to Boundaries:        68.560 kW
 
       Time Step   18800   January 30, 2011  14:29:35
       ----------------------------------------------
       CPU/step:     0.844 s, Total CPU:      4.42 hr
       Time step:  0.00943 s, Total time:   223.41 s
       Max CFL number:  0.85E+00 at ( 50, 13, 25)
       Max divergence:  0.64E+01 at ( 52, 14,  8)
       Min divergence: -0.24E+01 at ( 50, 11, 13)
       Max VN  number:  0.49E+00 at ( 51, 12, 12)
       Total Heat Release Rate:            277.101 kW
       Radiation Loss to Boundaries:        73.087 kW
 
       Time Step   18900   January 30, 2011  14:30:59
       ----------------------------------------------
       CPU/step:     0.839 s, Total CPU:      4.45 hr
       Time step:  0.00777 s, Total time:   224.25 s
       Max CFL number:  0.88E+00 at ( 54, 12, 26)
       Max divergence:  0.59E+01 at ( 50, 11,  6)
       Min divergence: -0.23E+01 at ( 49, 10, 11)
       Max VN  number:  0.38E+00 at ( 54, 12, 27)
       Total Heat Release Rate:            172.055 kW
       Radiation Loss to Boundaries:        61.483 kW
 
       Time Step   19000   January 30, 2011  14:32:20
       ----------------------------------------------
       CPU/step:     0.815 s, Total CPU:      4.47 hr
       Time step:  0.00925 s, Total time:   225.14 s
       Max CFL number:  0.79E+00 at ( 54, 11, 24)
       Max divergence:  0.61E+01 at ( 52, 12,  6)
       Min divergence: -0.31E+01 at ( 50, 13, 11)
       Max VN  number:  0.44E+00 at ( 54, 11, 25)
       Total Heat Release Rate:            230.926 kW
       Radiation Loss to Boundaries:        67.313 kW
 
       Time Step   19100   January 30, 2011  14:33:42
       ----------------------------------------------
       CPU/step:     0.813 s, Total CPU:      4.49 hr
       Time step:  0.00964 s, Total time:   226.10 s
       Max CFL number:  0.82E+00 at ( 53, 13, 15)
       Max divergence:  0.58E+01 at ( 49, 12,  7)
       Min divergence: -0.19E+01 at ( 52, 14, 27)
       Max VN  number:  0.33E+00 at ( 52, 14, 27)
       Total Heat Release Rate:            278.529 kW
       Radiation Loss to Boundaries:        80.334 kW
 
       Time Step   19200   January 30, 2011  14:35:03
       ----------------------------------------------
       CPU/step:     0.814 s, Total CPU:      4.51 hr
       Time step:  0.01005 s, Total time:   227.10 s
       Max CFL number:  0.85E+00 at ( 59, 11, 29)
       Max divergence:  0.73E+01 at ( 51, 14,  9)
       Min divergence: -0.18E+01 at ( 51, 11, 18)
       Max VN  number:  0.31E+00 at ( 51,  8, 27)
       Total Heat Release Rate:            164.454 kW
       Radiation Loss to Boundaries:        61.915 kW
 
       Time Step   19300   January 30, 2011  14:36:25
       ----------------------------------------------
       CPU/step:     0.820 s, Total CPU:      4.54 hr
       Time step:  0.00891 s, Total time:   228.03 s
       Max CFL number:  0.79E+00 at ( 50, 11, 14)
       Max divergence:  0.86E+01 at ( 51, 12,  6)
       Min divergence: -0.37E+01 at ( 53, 13, 25)
       Max VN  number:  0.37E+00 at ( 56, 13, 26)
       Total Heat Release Rate:            205.694 kW
       Radiation Loss to Boundaries:        66.452 kW
 
       Time Step   19400   January 30, 2011  14:37:47
       ----------------------------------------------
       CPU/step:     0.815 s, Total CPU:      4.56 hr
       Time step:  0.00894 s, Total time:   228.90 s
       Max CFL number:  0.88E+00 at ( 49, 12, 21)
       Max divergence:  0.79E+01 at ( 53, 12,  5)
       Min divergence: -0.19E+01 at ( 50, 11, 14)
       Max VN  number:  0.37E+00 at ( 63, 13, 28)
       Total Heat Release Rate:            182.975 kW
       Radiation Loss to Boundaries:        66.523 kW
 
       Time Step   19500   January 30, 2011  14:39:08
       ----------------------------------------------
       CPU/step:     0.815 s, Total CPU:      4.58 hr
       Time step:  0.01016 s, Total time:   229.87 s
       Max CFL number:  0.85E+00 at ( 54, 15, 23)
       Max divergence:  0.66E+01 at ( 52, 14,  5)
       Min divergence: -0.43E+01 at ( 52, 13, 11)
       Max VN  number:  0.32E+00 at ( 54, 14, 28)
       Total Heat Release Rate:            190.357 kW
       Radiation Loss to Boundaries:        69.684 kW
 
       Time Step   19600   January 30, 2011  14:40:30
       ----------------------------------------------
       CPU/step:     0.818 s, Total CPU:      4.60 hr
       Time step:  0.00887 s, Total time:   230.80 s
       Max CFL number:  0.87E+00 at ( 50, 11, 15)
       Max divergence:  0.67E+01 at ( 51, 13,  5)
       Min divergence: -0.28E+01 at ( 49, 15, 18)
       Max VN  number:  0.38E+00 at ( 53, 11, 27)
       Total Heat Release Rate:            273.083 kW
       Radiation Loss to Boundaries:        76.272 kW
 
       Time Step   19700   January 30, 2011  14:41:52
       ----------------------------------------------
       CPU/step:     0.816 s, Total CPU:      4.63 hr
       Time step:  0.00896 s, Total time:   231.67 s
       Max CFL number:  0.87E+00 at ( 50, 10, 21)
       Max divergence:  0.49E+01 at ( 53, 13,  6)
       Min divergence: -0.58E+01 at ( 54, 15, 14)
       Max VN  number:  0.31E+00 at ( 53, 14, 14)
       Total Heat Release Rate:            228.134 kW
       Radiation Loss to Boundaries:        70.631 kW
 
       Time Step   19800   January 30, 2011  14:43:14
       ----------------------------------------------
       CPU/step:     0.816 s, Total CPU:      4.65 hr
       Time step:  0.00774 s, Total time:   232.56 s
       Max CFL number:  0.95E+00 at ( 57,  6, 30)
       Max divergence:  0.70E+01 at ( 51, 14,  5)
       Min divergence: -0.39E+01 at ( 49, 13, 22)
       Max VN  number:  0.32E+00 at ( 50, 13, 21)
       Total Heat Release Rate:            222.271 kW
       Radiation Loss to Boundaries:        69.484 kW
 
       Time Step   19900   January 30, 2011  14:44:35
       ----------------------------------------------
       CPU/step:     0.816 s, Total CPU:      4.67 hr
       Time step:  0.00916 s, Total time:   233.42 s
       Max CFL number:  0.84E+00 at ( 54, 12, 18)
       Max divergence:  0.57E+01 at ( 53, 11,  5)
       Min divergence: -0.32E+01 at ( 54, 12, 23)
       Max VN  number:  0.30E+00 at ( 50, 25, 26)
       Total Heat Release Rate:            175.845 kW
       Radiation Loss to Boundaries:        67.485 kW
 
       Time Step   20000   January 30, 2011  14:45:58
       ----------------------------------------------
       CPU/step:     0.829 s, Total CPU:      4.69 hr
       Time step:  0.01069 s, Total time:   234.40 s
       Max CFL number:  0.92E+00 at ( 52, 13, 11)
       Max divergence:  0.75E+01 at ( 52, 11,  5)
       Min divergence: -0.27E+01 at ( 52, 14, 12)
       Max VN  number:  0.37E+00 at ( 52, 14, 13)
       Total Heat Release Rate:            221.522 kW
       Radiation Loss to Boundaries:        72.590 kW
 
       Time Step   20100   January 30, 2011  14:47:23
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:      4.72 hr
       Time step:  0.00959 s, Total time:   235.34 s
       Max CFL number:  0.91E+00 at ( 50, 10, 18)
       Max divergence:  0.75E+01 at ( 53, 12,  5)
       Min divergence: -0.22E+01 at ( 53, 12, 15)
       Max VN  number:  0.36E+00 at ( 59, 10, 28)
       Total Heat Release Rate:            316.679 kW
       Radiation Loss to Boundaries:        85.821 kW
 
       Time Step   20200   January 30, 2011  14:48:45
       ----------------------------------------------
       CPU/step:     0.820 s, Total CPU:      4.74 hr
       Time step:  0.00824 s, Total time:   236.19 s
       Max CFL number:  0.90E+00 at ( 48, 16, 30)
       Max divergence:  0.57E+01 at ( 50, 13,  6)
       Min divergence: -0.23E+01 at ( 52, 13, 17)
       Max VN  number:  0.30E+00 at ( 50, 11, 10)
       Total Heat Release Rate:            155.995 kW
       Radiation Loss to Boundaries:        67.626 kW
 
       Time Step   20300   January 30, 2011  14:50:09
       ----------------------------------------------
       CPU/step:     0.835 s, Total CPU:      4.76 hr
       Time step:  0.00915 s, Total time:   237.09 s
       Max CFL number:  0.96E+00 at ( 53, 12, 14)
       Max divergence:  0.61E+01 at ( 53, 11,  7)
       Min divergence: -0.37E+01 at ( 53, 12, 17)
       Max VN  number:  0.45E+00 at ( 51, 23, 28)
       Total Heat Release Rate:            261.246 kW
       Radiation Loss to Boundaries:        79.921 kW
 
       Time Step   20400   January 30, 2011  14:51:34
       ----------------------------------------------
       CPU/step:     0.855 s, Total CPU:      4.79 hr
       Time step:  0.00920 s, Total time:   237.86 s
       Max CFL number:  0.90E+00 at ( 51, 10, 16)
       Max divergence:  0.78E+01 at ( 50, 14,  5)
       Min divergence: -0.38E+01 at ( 51, 10, 17)
       Max VN  number:  0.42E+00 at ( 53, 12, 28)
       Total Heat Release Rate:            256.390 kW
       Radiation Loss to Boundaries:        77.632 kW
 
       Time Step   20500   January 30, 2011  14:52:57
       ----------------------------------------------
       CPU/step:     0.827 s, Total CPU:      4.81 hr
       Time step:  0.01020 s, Total time:   238.80 s
       Max CFL number:  0.89E+00 at ( 59,  1, 29)
       Max divergence:  0.67E+01 at ( 51, 15,  5)
       Min divergence: -0.14E+01 at ( 50, 12,  9)
       Max VN  number:  0.30E+00 at ( 50, 11, 28)
       Total Heat Release Rate:            155.567 kW
       Radiation Loss to Boundaries:        69.603 kW
 
       Time Step   20600   January 30, 2011  14:54:22
       ----------------------------------------------
       CPU/step:     0.850 s, Total CPU:      4.83 hr
       Time step:  0.00996 s, Total time:   239.70 s
       Max CFL number:  0.86E+00 at ( 51, 14, 17)
       Max divergence:  0.63E+01 at ( 54, 14,  5)
       Min divergence: -0.18E+01 at ( 51, 16, 21)
       Max VN  number:  0.33E+00 at ( 51, 14, 19)
       Total Heat Release Rate:            215.115 kW
       Radiation Loss to Boundaries:        75.157 kW
 
       Time Step   20700   January 30, 2011  14:55:47
       ----------------------------------------------
       CPU/step:     0.848 s, Total CPU:      4.86 hr
       Time step:  0.01109 s, Total time:   240.65 s
       Max CFL number:  0.85E+00 at ( 41, 20, 30)
       Max divergence:  0.71E+01 at ( 50, 13,  6)
       Min divergence: -0.32E+01 at ( 51, 14, 10)
       Max VN  number:  0.41E+00 at ( 34, 12, 28)
       Total Heat Release Rate:            197.212 kW
       Radiation Loss to Boundaries:        74.266 kW
 
       Time Step   20800   January 30, 2011  14:57:12
       ----------------------------------------------
       CPU/step:     0.848 s, Total CPU:      4.88 hr
       Time step:  0.00800 s, Total time:   241.50 s
       Max CFL number:  0.87E+00 at ( 52, 14, 23)
       Max divergence:  0.76E+01 at ( 51, 15,  6)
       Min divergence: -0.23E+01 at ( 54, 10, 25)
       Max VN  number:  0.29E+00 at ( 54, 12, 27)
       Total Heat Release Rate:            181.547 kW
       Radiation Loss to Boundaries:        74.207 kW
 
       Time Step   20900   January 30, 2011  14:58:37
       ----------------------------------------------
       CPU/step:     0.856 s, Total CPU:      4.91 hr
       Time step:  0.00658 s, Total time:   242.39 s
       Max CFL number:  0.92E+00 at ( 50, 12, 15)
       Max divergence:  0.56E+01 at ( 52, 13,  7)
       Min divergence: -0.32E+01 at ( 55, 10, 21)
       Max VN  number:  0.26E+00 at ( 71, 26, 28)
       Total Heat Release Rate:            291.943 kW
       Radiation Loss to Boundaries:        83.729 kW
 
       Time Step   21000   January 30, 2011  14:59:59
       ----------------------------------------------
       CPU/step:     0.818 s, Total CPU:      4.93 hr
       Time step:  0.00834 s, Total time:   243.21 s
       Max CFL number:  0.86E+00 at ( 50, 14, 17)
       Max divergence:  0.58E+01 at ( 51, 12,  5)
       Min divergence: -0.29E+01 at ( 49, 13, 19)
       Max VN  number:  0.40E+00 at ( 38, 12, 28)
       Total Heat Release Rate:            205.975 kW
       Radiation Loss to Boundaries:        76.368 kW
 
       Time Step   21100   January 30, 2011  15:01:21
       ----------------------------------------------
       CPU/step:     0.817 s, Total CPU:      4.95 hr
       Time step:  0.00837 s, Total time:   244.06 s
       Max CFL number:  0.93E+00 at ( 51,  8, 26)
       Max divergence:  0.62E+01 at ( 52, 14,  6)
       Min divergence: -0.32E+01 at ( 51,  8, 27)
       Max VN  number:  0.31E+00 at ( 50, 13, 28)
       Total Heat Release Rate:            197.894 kW
       Radiation Loss to Boundaries:        76.860 kW
 
       Time Step   21200   January 30, 2011  15:02:43
       ----------------------------------------------
       CPU/step:     0.815 s, Total CPU:      4.97 hr
       Time step:  0.00961 s, Total time:   244.97 s
       Max CFL number:  0.88E+00 at ( 50, 11, 29)
       Max divergence:  0.53E+01 at ( 50, 13,  9)
       Min divergence: -0.17E+01 at ( 50, 14, 14)
       Max VN  number:  0.41E+00 at ( 53,  3, 24)
       Total Heat Release Rate:            238.661 kW
       Radiation Loss to Boundaries:        82.857 kW
 
       Time Step   21300   January 30, 2011  15:04:04
       ----------------------------------------------
       CPU/step:     0.817 s, Total CPU:      5.00 hr
       Time step:  0.00964 s, Total time:   245.92 s
       Max CFL number:  0.95E+00 at ( 54, 14, 16)
       Max divergence:  0.63E+01 at ( 50, 15,  5)
       Min divergence: -0.36E+01 at ( 49, 13, 17)
       Max VN  number:  0.33E+00 at ( 49, 14, 17)
       Total Heat Release Rate:            300.165 kW
       Radiation Loss to Boundaries:        86.384 kW
 
       Time Step   21400   January 30, 2011  15:05:27
       ----------------------------------------------
       CPU/step:     0.823 s, Total CPU:      5.02 hr
       Time step:  0.00720 s, Total time:   246.85 s
       Max CFL number:  0.93E+00 at ( 50, 12, 15)
       Max divergence:  0.88E+01 at ( 51, 12, 16)
       Min divergence: -0.29E+01 at ( 49, 11, 21)
       Max VN  number:  0.32E+00 at ( 51, 12, 15)
       Total Heat Release Rate:            371.473 kW
       Radiation Loss to Boundaries:        97.767 kW
 
       Time Step   21500   January 30, 2011  15:06:53
       ----------------------------------------------
       CPU/step:     0.862 s, Total CPU:      5.04 hr
       Time step:  0.00765 s, Total time:   247.67 s
       Max CFL number:  0.89E+00 at ( 51, 11, 17)
       Max divergence:  0.78E+01 at ( 51, 14,  5)
       Min divergence: -0.44E+01 at ( 53, 12, 27)
       Max VN  number:  0.39E+00 at ( 50,  6, 28)
       Total Heat Release Rate:            217.121 kW
       Radiation Loss to Boundaries:        82.382 kW
 
       Time Step   21600   January 30, 2011  15:08:19
       ----------------------------------------------
       CPU/step:     0.860 s, Total CPU:      5.07 hr
       Time step:  0.00761 s, Total time:   248.53 s
       Max CFL number:  0.75E+00 at ( 53, 11, 24)
       Max divergence:  0.71E+01 at ( 51, 11,  5)
       Min divergence: -0.27E+01 at ( 54, 14, 24)
       Max VN  number:  0.25E+00 at ( 52, 13, 27)
       Total Heat Release Rate:            180.489 kW
       Radiation Loss to Boundaries:        78.390 kW
 
       Time Step   21700   January 30, 2011  15:09:46
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      5.09 hr
       Time step:  0.00876 s, Total time:   249.49 s
       Max CFL number:  0.90E+00 at ( 50,  9, 22)
       Max divergence:  0.66E+01 at ( 51, 15, 10)
       Min divergence: -0.40E+01 at ( 49, 10, 21)
       Max VN  number:  0.39E+00 at ( 50, 11, 19)
       Total Heat Release Rate:            286.957 kW
       Radiation Loss to Boundaries:        89.289 kW
 
       Time Step   21800   January 30, 2011  15:11:12
       ----------------------------------------------
       CPU/step:     0.861 s, Total CPU:      5.11 hr
       Time step:  0.00800 s, Total time:   250.33 s
       Max CFL number:  0.90E+00 at ( 50, 12, 23)
       Max divergence:  0.49E+01 at ( 53, 12,  6)
       Min divergence: -0.34E+01 at ( 54, 10, 20)
       Max VN  number:  0.28E+00 at ( 53, 10, 19)
       Total Heat Release Rate:            195.109 kW
       Radiation Loss to Boundaries:        79.647 kW
 
       Time Step   21900   January 30, 2011  15:12:38
       ----------------------------------------------
       CPU/step:     0.861 s, Total CPU:      5.14 hr
       Time step:  0.01040 s, Total time:   251.23 s
       Max CFL number:  0.90E+00 at ( 50, 11, 17)
       Max divergence:  0.91E+01 at ( 51, 14,  5)
       Min divergence: -0.40E+01 at ( 50, 13, 14)
       Max VN  number:  0.45E+00 at ( 50, 13, 14)
       Total Heat Release Rate:            345.213 kW
       Radiation Loss to Boundaries:        97.686 kW
 
       Time Step   22000   January 30, 2011  15:14:05
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      5.16 hr
       Time step:  0.00863 s, Total time:   252.08 s
       Max CFL number:  0.94E+00 at ( 53, 12, 19)
       Max divergence:  0.65E+01 at ( 52, 10,  5)
       Min divergence: -0.40E+01 at ( 50, 15, 18)
       Max VN  number:  0.35E+00 at ( 53, 12, 27)
       Total Heat Release Rate:            289.779 kW
       Radiation Loss to Boundaries:        94.237 kW
 
       Time Step   22100   January 30, 2011  15:15:32
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      5.19 hr
       Time step:  0.00961 s, Total time:   252.86 s
       Max CFL number:  0.92E+00 at ( 51, 14, 11)
       Max divergence:  0.85E+01 at ( 51, 13,  5)
       Min divergence: -0.42E+01 at ( 52, 13, 16)
       Max VN  number:  0.31E+00 at ( 52, 13, 17)
       Total Heat Release Rate:            291.344 kW
       Radiation Loss to Boundaries:        95.128 kW
 
       Time Step   22200   January 30, 2011  15:16:58
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      5.21 hr
       Time step:  0.00907 s, Total time:   253.75 s
       Max CFL number:  0.82E+00 at ( 49, 15, 23)
       Max divergence:  0.59E+01 at ( 53, 13,  6)
       Min divergence: -0.33E+01 at ( 51, 10, 17)
       Max VN  number:  0.31E+00 at ( 50, 16, 25)
       Total Heat Release Rate:            218.629 kW
       Radiation Loss to Boundaries:        84.499 kW
 
       Time Step   22300   January 30, 2011  15:18:24
       ----------------------------------------------
       CPU/step:     0.854 s, Total CPU:      5.23 hr
       Time step:  0.01027 s, Total time:   254.73 s
       Max CFL number:  0.81E+00 at ( 51, 14, 14)
       Max divergence:  0.60E+01 at ( 50, 12,  5)
       Min divergence: -0.20E+01 at ( 49, 13, 15)
       Max VN  number:  0.34E+00 at ( 72, 26, 28)
       Total Heat Release Rate:            308.231 kW
       Radiation Loss to Boundaries:        97.241 kW
 
       Time Step   22400   January 30, 2011  15:19:48
       ----------------------------------------------
       CPU/step:     0.842 s, Total CPU:      5.26 hr
       Time step:  0.01024 s, Total time:   255.52 s
       Max CFL number:  0.85E+00 at ( 41,  7, 30)
       Max divergence:  0.57E+01 at ( 52, 13, 10)
       Min divergence: -0.17E+01 at ( 53, 13, 23)
       Max VN  number:  0.41E+00 at ( 51, 12, 28)
       Total Heat Release Rate:            212.674 kW
       Radiation Loss to Boundaries:        86.256 kW
 
       Time Step   22500   January 30, 2011  15:21:10
       ----------------------------------------------
       CPU/step:     0.821 s, Total CPU:      5.28 hr
       Time step:  0.00969 s, Total time:   256.38 s
       Max CFL number:  0.88E+00 at ( 60, 18, 29)
       Max divergence:  0.66E+01 at ( 50, 13,  5)
       Min divergence: -0.39E+01 at ( 55, 13, 17)
       Max VN  number:  0.44E+00 at ( 59, 12, 28)
       Total Heat Release Rate:            344.625 kW
       Radiation Loss to Boundaries:       113.881 kW
 
       Time Step   22600   January 30, 2011  15:22:35
       ----------------------------------------------
       CPU/step:     0.852 s, Total CPU:      5.30 hr
       Time step:  0.00620 s, Total time:   257.14 s
       Max CFL number:  0.81E+00 at ( 51, 11, 23)
       Max divergence:  0.61E+01 at ( 51, 10,  6)
       Min divergence: -0.16E+01 at ( 49, 14, 27)
       Max VN  number:  0.21E+00 at ( 50, 10, 27)
       Total Heat Release Rate:            360.770 kW
       Radiation Loss to Boundaries:       105.783 kW
 
       Time Step   22700   January 30, 2011  15:24:00
       ----------------------------------------------
       CPU/step:     0.843 s, Total CPU:      5.33 hr
       Time step:  0.00986 s, Total time:   257.98 s
       Max CFL number:  0.92E+00 at ( 51, 20, 30)
       Max divergence:  0.76E+01 at ( 53, 12,  7)
       Min divergence: -0.17E+01 at ( 52, 10, 25)
       Max VN  number:  0.42E+00 at ( 48, 12, 28)
       Total Heat Release Rate:            330.022 kW
       Radiation Loss to Boundaries:       102.438 kW
 
       Time Step   22800   January 30, 2011  15:25:24
       ----------------------------------------------
       CPU/step:     0.846 s, Total CPU:      5.35 hr
       Time step:  0.01024 s, Total time:   258.86 s
       Max CFL number:  0.92E+00 at ( 41, 11, 29)
       Max divergence:  0.58E+01 at ( 51, 11,  6)
       Min divergence: -0.21E+01 at ( 51, 12, 12)
       Max VN  number:  0.33E+00 at ( 70, 10, 28)
       Total Heat Release Rate:            211.863 kW
       Radiation Loss to Boundaries:        90.300 kW
 
       Time Step   22900   January 30, 2011  15:26:50
       ----------------------------------------------
       CPU/step:     0.850 s, Total CPU:      5.38 hr
       Time step:  0.00847 s, Total time:   259.71 s
       Max CFL number:  0.77E+00 at ( 43,  5, 30)
       Max divergence:  0.65E+01 at ( 51, 11,  5)
       Min divergence: -0.25E+01 at ( 52, 13, 28)
       Max VN  number:  0.31E+00 at ( 50, 12, 27)
       Total Heat Release Rate:            204.331 kW
       Radiation Loss to Boundaries:        90.695 kW
 
       Time Step   23000   January 30, 2011  15:28:14
       ----------------------------------------------
       CPU/step:     0.847 s, Total CPU:      5.40 hr
       Time step:  0.00837 s, Total time:   260.58 s
       Max CFL number:  0.90E+00 at ( 53, 10, 29)
       Max divergence:  0.61E+01 at ( 50, 12,  6)
       Min divergence: -0.18E+01 at ( 53, 17, 28)
       Max VN  number:  0.31E+00 at ( 52, 14, 10)
       Total Heat Release Rate:            259.174 kW
       Radiation Loss to Boundaries:        95.068 kW
 
       Time Step   23100   January 30, 2011  15:29:39
       ----------------------------------------------
       CPU/step:     0.847 s, Total CPU:      5.42 hr
       Time step:  0.00904 s, Total time:   261.40 s
       Max CFL number:  0.91E+00 at ( 52,  8, 26)
       Max divergence:  0.58E+01 at ( 51, 12,  6)
       Min divergence: -0.41E+01 at ( 49, 13, 18)
       Max VN  number:  0.46E+00 at ( 44, 13, 28)
       Total Heat Release Rate:            239.687 kW
       Radiation Loss to Boundaries:        93.002 kW
 
       Time Step   23200   January 30, 2011  15:31:03
       ----------------------------------------------
       CPU/step:     0.834 s, Total CPU:      5.45 hr
       Time step:  0.00830 s, Total time:   262.32 s
       Max CFL number:  0.88E+00 at ( 49, 10, 20)
       Max divergence:  0.62E+01 at ( 53, 13,  5)
       Min divergence: -0.30E+01 at ( 50, 11, 26)
       Max VN  number:  0.24E+00 at ( 51, 11, 27)
       Total Heat Release Rate:            255.558 kW
       Radiation Loss to Boundaries:        96.284 kW
 
       Time Step   23300   January 30, 2011  15:32:25
       ----------------------------------------------
       CPU/step:     0.827 s, Total CPU:      5.47 hr
       Time step:  0.00977 s, Total time:   263.19 s
       Max CFL number:  0.87E+00 at ( 53, 10, 22)
       Max divergence:  0.66E+01 at ( 52, 12,  5)
       Min divergence: -0.17E+01 at ( 51, 13, 13)
       Max VN  number:  0.46E+00 at ( 51,  3, 28)
       Total Heat Release Rate:            255.378 kW
       Radiation Loss to Boundaries:        99.611 kW
 
       Time Step   23400   January 30, 2011  15:33:50
       ----------------------------------------------
       CPU/step:     0.845 s, Total CPU:      5.49 hr
       Time step:  0.00886 s, Total time:   264.03 s
       Max CFL number:  0.87E+00 at ( 49, 12, 22)
       Max divergence:  0.56E+01 at ( 53, 11, 10)
       Min divergence: -0.22E+01 at ( 54,  9, 17)
       Max VN  number:  0.33E+00 at ( 52, 12, 27)
       Total Heat Release Rate:            284.370 kW
       Radiation Loss to Boundaries:       101.626 kW
 
       Time Step   23500   January 30, 2011  15:35:15
       ----------------------------------------------
       CPU/step:     0.848 s, Total CPU:      5.52 hr
       Time step:  0.00780 s, Total time:   264.98 s
       Max CFL number:  0.90E+00 at ( 52, 12, 19)
       Max divergence:  0.85E+01 at ( 54, 12,  5)
       Min divergence: -0.36E+01 at ( 52, 15, 22)
       Max VN  number:  0.39E+00 at ( 53, 12, 20)
       Total Heat Release Rate:            372.782 kW
       Radiation Loss to Boundaries:       115.665 kW
 
       Time Step   23600   January 30, 2011  15:36:37
       ----------------------------------------------
       CPU/step:     0.821 s, Total CPU:      5.54 hr
       Time step:  0.01045 s, Total time:   265.80 s
       Max CFL number:  0.82E+00 at ( 54, 12, 12)
       Max divergence:  0.71E+01 at ( 52, 12, 10)
       Min divergence: -0.27E+01 at ( 53, 11, 16)
       Max VN  number:  0.60E+00 at ( 50, 13, 28)
       Total Heat Release Rate:            386.859 kW
       Radiation Loss to Boundaries:       114.004 kW
 
       Time Step   23700   January 30, 2011  15:38:00
       ----------------------------------------------
       CPU/step:     0.828 s, Total CPU:      5.56 hr
       Time step:  0.00773 s, Total time:   266.67 s
       Max CFL number:  0.83E+00 at ( 50, 10, 29)
       Max divergence:  0.98E+01 at ( 52, 13,  5)
       Min divergence: -0.34E+01 at ( 52, 14, 21)
       Max VN  number:  0.28E+00 at ( 53, 14, 21)
       Total Heat Release Rate:            261.822 kW
       Radiation Loss to Boundaries:       101.576 kW
 
       Time Step   23800   January 30, 2011  15:39:25
       ----------------------------------------------
       CPU/step:     0.849 s, Total CPU:      5.58 hr
       Time step:  0.00771 s, Total time:   267.52 s
       Max CFL number:  0.87E+00 at ( 52, 10, 23)
       Max divergence:  0.62E+01 at ( 50, 14,  5)
       Min divergence: -0.33E+01 at ( 50, 12, 12)
       Max VN  number:  0.42E+00 at ( 54,  4, 28)
       Total Heat Release Rate:            251.729 kW
       Radiation Loss to Boundaries:       103.366 kW
 
       Time Step   23900   January 30, 2011  15:40:49
       ----------------------------------------------
       CPU/step:     0.842 s, Total CPU:      5.61 hr
       Time step:  0.00970 s, Total time:   268.36 s
       Max CFL number:  0.98E+00 at ( 52, 13, 13)
       Max divergence:  0.71E+01 at ( 52, 14, 16)
       Min divergence: -0.15E+01 at ( 48, 15, 18)
       Max VN  number:  0.45E+00 at ( 52, 14, 15)
       Total Heat Release Rate:            372.044 kW
       Radiation Loss to Boundaries:       117.322 kW
 
       Time Step   24000   January 30, 2011  15:42:14
       ----------------------------------------------
       CPU/step:     0.844 s, Total CPU:      5.63 hr
       Time step:  0.00787 s, Total time:   269.20 s
       Max CFL number:  0.89E+00 at ( 53,  9, 11)
       Max divergence:  0.51E+01 at ( 53, 10,  9)
       Min divergence: -0.24E+01 at ( 51, 14, 16)
       Max VN  number:  0.42E+00 at ( 58, 13, 28)
       Total Heat Release Rate:            256.462 kW
       Radiation Loss to Boundaries:        99.588 kW
 
       Time Step   24100   January 30, 2011  15:43:38
       ----------------------------------------------
       CPU/step:     0.844 s, Total CPU:      5.65 hr
       Time step:  0.00939 s, Total time:   270.06 s
       Max CFL number:  0.89E+00 at ( 51, 12, 20)
       Max divergence:  0.55E+01 at ( 51, 13,  6)
       Min divergence: -0.22E+01 at ( 54, 15, 20)
       Max VN  number:  0.33E+00 at ( 52, 14, 18)
       Total Heat Release Rate:            168.498 kW
       Radiation Loss to Boundaries:        93.019 kW
 
       Time Step   24200   January 30, 2011  15:45:03
       ----------------------------------------------
       CPU/step:     0.849 s, Total CPU:      5.68 hr
       Time step:  0.00843 s, Total time:   270.91 s
       Max CFL number:  0.89E+00 at ( 53,  9, 28)
       Max divergence:  0.66E+01 at ( 53, 13,  6)
       Min divergence: -0.12E+01 at ( 52, 12, 26)
       Max VN  number:  0.42E+00 at ( 57, 11, 28)
       Total Heat Release Rate:            260.501 kW
       Radiation Loss to Boundaries:       105.233 kW
 
       Time Step   24300   January 30, 2011  15:46:26
       ----------------------------------------------
       CPU/step:     0.831 s, Total CPU:      5.70 hr
       Time step:  0.00763 s, Total time:   271.69 s
       Max CFL number:  0.84E+00 at ( 55,  9, 28)
       Max divergence:  0.54E+01 at ( 55, 13,  6)
       Min divergence: -0.19E+01 at ( 50, 12, 20)
       Max VN  number:  0.37E+00 at ( 73, 26, 28)
       Total Heat Release Rate:            367.810 kW
       Radiation Loss to Boundaries:       117.764 kW
 
       Time Step   24400   January 30, 2011  15:47:49
       ----------------------------------------------
       CPU/step:     0.822 s, Total CPU:      5.72 hr
       Time step:  0.00951 s, Total time:   272.53 s
       Max CFL number:  0.87E+00 at ( 50,  9, 18)
       Max divergence:  0.55E+01 at ( 53, 14,  6)
       Min divergence: -0.40E+01 at ( 54, 16, 10)
       Max VN  number:  0.27E+00 at ( 54, 16, 10)
       Total Heat Release Rate:            207.577 kW
       Radiation Loss to Boundaries:        99.330 kW
 
       Time Step   24500   January 30, 2011  15:49:12
       ----------------------------------------------
       CPU/step:     0.832 s, Total CPU:      5.75 hr
       Time step:  0.00779 s, Total time:   273.55 s
       Max CFL number:  0.94E+00 at ( 52, 12, 21)
       Max divergence:  0.65E+01 at ( 53, 12,  7)
       Min divergence: -0.43E+01 at ( 51, 14, 21)
       Max VN  number:  0.29E+00 at ( 52, 14, 21)
       Total Heat Release Rate:            443.909 kW
       Radiation Loss to Boundaries:       125.526 kW
 
       Time Step   24600   January 30, 2011  15:50:34
       ----------------------------------------------
       CPU/step:     0.826 s, Total CPU:      5.77 hr
       Time step:  0.00892 s, Total time:   274.33 s
       Max CFL number:  0.97E+00 at ( 53, 12, 13)
       Max divergence:  0.72E+01 at ( 52, 13,  6)
       Min divergence: -0.24E+01 at ( 52, 13, 22)
       Max VN  number:  0.40E+00 at ( 50, 26, 27)
       Total Heat Release Rate:            412.969 kW
       Radiation Loss to Boundaries:       128.200 kW
 
       Time Step   24700   January 30, 2011  15:51:58
       ----------------------------------------------
       CPU/step:     0.834 s, Total CPU:      5.79 hr
       Time step:  0.00719 s, Total time:   275.18 s
       Max CFL number:  0.87E+00 at ( 51, 15, 18)
       Max divergence:  0.74E+01 at ( 51, 16,  9)
       Min divergence: -0.36E+01 at ( 53, 14, 15)
       Max VN  number:  0.24E+00 at ( 49, 25, 26)
       Total Heat Release Rate:            304.628 kW
       Radiation Loss to Boundaries:       111.614 kW
 
       Time Step   24800   January 30, 2011  15:53:20
       ----------------------------------------------
       CPU/step:     0.816 s, Total CPU:      5.82 hr
       Time step:  0.00997 s, Total time:   276.07 s
       Max CFL number:  0.90E+00 at ( 50, 13, 21)
       Max divergence:  0.85E+01 at ( 52, 15,  5)
       Min divergence: -0.27E+01 at ( 53, 10, 17)
       Max VN  number:  0.40E+00 at ( 50, 13, 12)
       Total Heat Release Rate:            390.738 kW
       Radiation Loss to Boundaries:       126.558 kW
 
       Time Step   24900   January 30, 2011  15:54:41
       ----------------------------------------------
       CPU/step:     0.814 s, Total CPU:      5.84 hr
       Time step:  0.00825 s, Total time:   276.90 s
       Max CFL number:  0.83E+00 at ( 50, 11, 27)
       Max divergence:  0.52E+01 at ( 49, 14, 13)
       Min divergence: -0.32E+01 at ( 53, 16, 18)
       Max VN  number:  0.32E+00 at ( 50, 14, 13)
       Total Heat Release Rate:            240.929 kW
       Radiation Loss to Boundaries:       106.520 kW
 
       Time Step   25000   January 30, 2011  15:56:05
       ----------------------------------------------
       CPU/step:     0.840 s, Total CPU:      5.86 hr
       Time step:  0.00976 s, Total time:   277.87 s
       Max CFL number:  0.94E+00 at ( 55, 13, 17)
       Max divergence:  0.62E+01 at ( 52, 12,  6)
       Min divergence: -0.23E+01 at ( 53, 13, 22)
       Max VN  number:  0.36E+00 at ( 51, 13, 13)
       Total Heat Release Rate:            441.760 kW
       Radiation Loss to Boundaries:       140.426 kW
 
       Time Step   25100   January 30, 2011  15:57:27
       ----------------------------------------------
       CPU/step:     0.822 s, Total CPU:      5.89 hr
       Time step:  0.00763 s, Total time:   278.64 s
       Max CFL number:  0.86E+00 at ( 59,  1, 28)
       Max divergence:  0.67E+01 at ( 53, 14, 12)
       Min divergence: -0.46E+01 at ( 55, 14, 17)
       Max VN  number:  0.31E+00 at ( 52, 13, 13)
       Total Heat Release Rate:            355.532 kW
       Radiation Loss to Boundaries:       124.947 kW
 
       Time Step   25200   January 30, 2011  15:58:51
       ----------------------------------------------
       CPU/step:     0.831 s, Total CPU:      5.91 hr
       Time step:  0.00912 s, Total time:   279.51 s
       Max CFL number:  0.92E+00 at ( 50, 10, 22)
       Max divergence:  0.61E+01 at ( 52, 12,  7)
       Min divergence: -0.42E+01 at ( 50, 10, 25)
       Max VN  number:  0.38E+00 at ( 53,  3, 20)
       Total Heat Release Rate:            425.306 kW
       Radiation Loss to Boundaries:       127.666 kW
 
       Time Step   25300   January 30, 2011  16:00:13
       ----------------------------------------------
       CPU/step:     0.819 s, Total CPU:      5.93 hr
       Time step:  0.00803 s, Total time:   280.32 s
       Max CFL number:  0.89E+00 at ( 53, 13, 23)
       Max divergence:  0.56E+01 at ( 50, 13,  7)
       Min divergence: -0.21E+01 at ( 50, 12, 11)
       Max VN  number:  0.26E+00 at ( 55,  3, 28)
       Total Heat Release Rate:            282.664 kW
       Radiation Loss to Boundaries:       117.508 kW
 
       Time Step   25400   January 30, 2011  16:01:38
       ----------------------------------------------
       CPU/step:     0.854 s, Total CPU:      5.95 hr
       Time step:  0.00793 s, Total time:   281.16 s
       Max CFL number:  0.86E+00 at ( 46,  9, 29)
       Max divergence:  0.72E+01 at ( 53, 11,  5)
       Min divergence: -0.39E+01 at ( 52, 13, 25)
       Max VN  number:  0.33E+00 at ( 53, 13, 28)
       Total Heat Release Rate:            508.323 kW
       Radiation Loss to Boundaries:       148.176 kW
 
       Time Step   25500   January 30, 2011  16:03:03
       ----------------------------------------------
       CPU/step:     0.852 s, Total CPU:      5.98 hr
       Time step:  0.00694 s, Total time:   281.95 s
       Max CFL number:  0.91E+00 at ( 51, 14, 22)
       Max divergence:  0.60E+01 at ( 52, 11,  6)
       Min divergence: -0.24E+01 at ( 53, 10, 25)
       Max VN  number:  0.37E+00 at ( 38, 26, 28)
       Total Heat Release Rate:            272.515 kW
       Radiation Loss to Boundaries:       116.158 kW
 
       Time Step   25600   January 30, 2011  16:04:26
       ----------------------------------------------
       CPU/step:     0.822 s, Total CPU:      6.00 hr
       Time step:  0.00654 s, Total time:   282.77 s
       Max CFL number:  0.92E+00 at ( 52,  9, 22)
       Max divergence:  0.75E+01 at ( 49, 14,  5)
       Min divergence: -0.27E+01 at ( 55, 10, 26)
       Max VN  number:  0.32E+00 at ( 53, 25, 27)
       Total Heat Release Rate:            400.036 kW
       Radiation Loss to Boundaries:       133.677 kW
 
       Time Step   25700   January 30, 2011  16:05:49
       ----------------------------------------------
       CPU/step:     0.829 s, Total CPU:      6.02 hr
       Time step:  0.01005 s, Total time:   283.56 s
       Max CFL number:  0.89E+00 at ( 50, 13, 14)
       Max divergence:  0.79E+01 at ( 52, 12,  6)
       Min divergence: -0.18E+01 at ( 53, 12, 19)
       Max VN  number:  0.39E+00 at ( 45,  4, 28)
       Total Heat Release Rate:            315.043 kW
       Radiation Loss to Boundaries:       123.845 kW
 
       Time Step   25800   January 30, 2011  16:07:15
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:      6.05 hr
       Time step:  0.01120 s, Total time:   284.50 s
       Max CFL number:  0.86E+00 at ( 56, 12, 26)
       Max divergence:  0.62E+01 at ( 50, 13,  6)
       Min divergence: -0.26E+01 at ( 50, 14, 13)
       Max VN  number:  0.38E+00 at ( 51, 20, 28)
       Total Heat Release Rate:            388.946 kW
       Radiation Loss to Boundaries:       133.081 kW
 
       Time Step   25900   January 30, 2011  16:08:42
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      6.07 hr
       Time step:  0.00891 s, Total time:   285.38 s
       Max CFL number:  0.86E+00 at ( 52, 13, 16)
       Max divergence:  0.72E+01 at ( 51, 14,  6)
       Min divergence: -0.22E+01 at ( 52, 13, 18)
       Max VN  number:  0.61E+00 at ( 48,  8, 28)
       Total Heat Release Rate:            387.924 kW
       Radiation Loss to Boundaries:       130.602 kW
 
       Time Step   26000   January 30, 2011  16:10:09
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      6.10 hr
       Time step:  0.00794 s, Total time:   286.25 s
       Max CFL number:  0.90E+00 at ( 51, 13, 18)
       Max divergence:  0.64E+01 at ( 52, 15,  6)
       Min divergence: -0.27E+01 at ( 49, 11, 16)
       Max VN  number:  0.33E+00 at ( 53, 13, 20)
       Total Heat Release Rate:            422.210 kW
       Radiation Loss to Boundaries:       133.013 kW
 
       Time Step   26100   January 30, 2011  16:11:36
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      6.12 hr
       Time step:  0.00782 s, Total time:   287.13 s
       Max CFL number:  0.90E+00 at ( 59, 11, 29)
       Max divergence:  0.67E+01 at ( 50, 14,  5)
       Min divergence: -0.28E+01 at ( 49, 13, 12)
       Max VN  number:  0.26E+00 at ( 42, 25, 28)
       Total Heat Release Rate:            216.150 kW
       Radiation Loss to Boundaries:       114.515 kW
 
       Time Step   26200   January 30, 2011  16:13:03
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      6.14 hr
       Time step:  0.00753 s, Total time:   288.00 s
       Max CFL number:  0.85E+00 at ( 53, 15, 16)
       Max divergence:  0.72E+01 at ( 50, 13, 11)
       Min divergence: -0.33E+01 at ( 55, 14, 22)
       Max VN  number:  0.38E+00 at ( 54, 13, 26)
       Total Heat Release Rate:            410.867 kW
       Radiation Loss to Boundaries:       138.844 kW
 
       Time Step   26300   January 30, 2011  16:14:29
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:      6.17 hr
       Time step:  0.00823 s, Total time:   288.90 s
       Max CFL number:  0.98E+00 at ( 50, 13, 14)
       Max divergence:  0.60E+01 at ( 54, 13,  5)
       Min divergence: -0.39E+01 at ( 49, 14, 22)
       Max VN  number:  0.32E+00 at ( 49, 12, 27)
       Total Heat Release Rate:            442.649 kW
       Radiation Loss to Boundaries:       142.102 kW
 
       Time Step   26400   January 30, 2011  16:15:56
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      6.19 hr
       Time step:  0.00861 s, Total time:   289.68 s
       Max CFL number:  0.91E+00 at ( 62, 11, 29)
       Max divergence:  0.82E+01 at ( 53, 13,  5)
       Min divergence: -0.22E+01 at ( 48, 13, 13)
       Max VN  number:  0.34E+00 at ( 49, 24, 28)
       Total Heat Release Rate:            319.376 kW
       Radiation Loss to Boundaries:       128.300 kW
 
       Time Step   26500   January 30, 2011  16:17:23
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      6.22 hr
       Time step:  0.00785 s, Total time:   290.47 s
       Max CFL number:  0.85E+00 at ( 51, 11, 23)
       Max divergence:  0.89E+01 at ( 50, 13,  5)
       Min divergence: -0.26E+01 at ( 48, 13, 18)
       Max VN  number:  0.35E+00 at ( 53,  3, 28)
       Total Heat Release Rate:            280.146 kW
       Radiation Loss to Boundaries:       124.214 kW
 
       Time Step   26600   January 30, 2011  16:18:50
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      6.24 hr
       Time step:  0.00800 s, Total time:   291.26 s
       Max CFL number:  0.88E+00 at ( 53, 12, 20)
       Max divergence:  0.63E+01 at ( 52, 15,  5)
       Min divergence: -0.32E+01 at ( 54, 13, 27)
       Max VN  number:  0.51E+00 at ( 51, 24, 28)
       Total Heat Release Rate:            212.701 kW
       Radiation Loss to Boundaries:       119.165 kW
 
       Time Step   26700   January 30, 2011  16:20:16
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      6.26 hr
       Time step:  0.00764 s, Total time:   292.15 s
       Max CFL number:  0.87E+00 at ( 54, 12, 25)
       Max divergence:  0.55E+01 at ( 51, 14,  6)
       Min divergence: -0.19E+01 at ( 55, 13, 27)
       Max VN  number:  0.27E+00 at ( 61,  3, 28)
       Total Heat Release Rate:            254.361 kW
       Radiation Loss to Boundaries:       125.282 kW
 
       Time Step   26800   January 30, 2011  16:21:43
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      6.29 hr
       Time step:  0.00682 s, Total time:   293.03 s
       Max CFL number:  0.87E+00 at ( 51,  9, 20)
       Max divergence:  0.56E+01 at ( 50, 12,  7)
       Min divergence: -0.32E+01 at ( 50, 11, 22)
       Max VN  number:  0.30E+00 at ( 49, 25, 26)
       Total Heat Release Rate:            246.850 kW
       Radiation Loss to Boundaries:       125.218 kW
 
       Time Step   26900   January 30, 2011  16:23:10
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      6.31 hr
       Time step:  0.00828 s, Total time:   293.80 s
       Max CFL number:  0.81E+00 at ( 53, 13, 17)
       Max divergence:  0.73E+01 at ( 49, 12,  5)
       Min divergence: -0.25E+01 at ( 54, 13, 21)
       Max VN  number:  0.30E+00 at ( 51, 12, 12)
       Total Heat Release Rate:            329.783 kW
       Radiation Loss to Boundaries:       130.439 kW
 
       Time Step   27000   January 30, 2011  16:24:37
       ----------------------------------------------
       CPU/step:     0.862 s, Total CPU:      6.34 hr
       Time step:  0.00891 s, Total time:   294.68 s
       Max CFL number:  0.99E+00 at ( 53, 12, 13)
       Max divergence:  0.69E+01 at ( 53, 11,  7)
       Min divergence: -0.43E+01 at ( 53, 11, 19)
       Max VN  number:  0.31E+00 at ( 48, 12, 28)
       Total Heat Release Rate:            412.544 kW
       Radiation Loss to Boundaries:       142.027 kW
 
       Time Step   27100   January 30, 2011  16:26:04
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      6.36 hr
       Time step:  0.00833 s, Total time:   295.53 s
       Max CFL number:  0.89E+00 at ( 53, 11, 17)
       Max divergence:  0.76E+01 at ( 51, 13, 13)
       Min divergence: -0.20E+01 at ( 51, 11, 21)
       Max VN  number:  0.36E+00 at ( 51, 11, 27)
       Total Heat Release Rate:            525.954 kW
       Radiation Loss to Boundaries:       157.748 kW
 
       Time Step   27200   January 30, 2011  16:27:31
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      6.39 hr
       Time step:  0.00746 s, Total time:   296.30 s
       Max CFL number:  0.78E+00 at ( 53, 11, 20)
       Max divergence:  0.62E+01 at ( 52, 14,  7)
       Min divergence: -0.33E+01 at ( 50, 12, 25)
       Max VN  number:  0.55E+00 at ( 48, 12, 28)
       Total Heat Release Rate:            263.041 kW
       Radiation Loss to Boundaries:       130.707 kW
 
       Time Step   27300   January 30, 2011  16:28:58
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      6.41 hr
       Time step:  0.00651 s, Total time:   297.13 s
       Max CFL number:  0.83E+00 at ( 51, 11, 18)
       Max divergence:  0.67E+01 at ( 50, 13, 14)
       Min divergence: -0.35E+01 at ( 49, 10, 19)
       Max VN  number:  0.30E+00 at ( 51, 11, 20)
       Total Heat Release Rate:            468.209 kW
       Radiation Loss to Boundaries:       150.143 kW
 
       Time Step   27400   January 30, 2011  16:30:24
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      6.43 hr
       Time step:  0.00920 s, Total time:   297.95 s
       Max CFL number:  0.89E+00 at ( 53, 11, 17)
       Max divergence:  0.57E+01 at ( 51, 14,  6)
       Min divergence: -0.41E+01 at ( 54, 13, 20)
       Max VN  number:  0.34E+00 at ( 64, 12, 28)
       Total Heat Release Rate:            314.629 kW
       Radiation Loss to Boundaries:       136.486 kW
 
       Time Step   27500   January 30, 2011  16:31:51
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      6.46 hr
       Time step:  0.00803 s, Total time:   298.79 s
       Max CFL number:  0.98E+00 at ( 53, 10, 21)
       Max divergence:  0.75E+01 at ( 54, 15,  5)
       Min divergence: -0.33E+01 at ( 51, 11, 16)
       Max VN  number:  0.33E+00 at ( 53, 12, 27)
       Total Heat Release Rate:            496.580 kW
       Radiation Loss to Boundaries:       157.043 kW
 
       Time Step   27600   January 30, 2011  16:33:18
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      6.48 hr
       Time step:  0.00820 s, Total time:   299.52 s
       Max CFL number:  0.84E+00 at ( 52, 11, 14)
       Max divergence:  0.63E+01 at ( 53, 11, 14)
       Min divergence: -0.43E+01 at ( 50, 15, 10)
       Max VN  number:  0.66E+00 at ( 52, 11, 16)
       Total Heat Release Rate:            376.663 kW
       Radiation Loss to Boundaries:       151.523 kW
 
       Time Step   27700   January 30, 2011  16:34:44
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      6.51 hr
       Time step:  0.00887 s, Total time:   300.32 s
       Max CFL number:  0.91E+00 at ( 62,  8, 30)
       Max divergence:  0.51E+01 at ( 53, 14,  6)
       Min divergence: -0.13E+01 at ( 49, 16, 10)
       Max VN  number:  0.34E+00 at ( 69, 26, 28)
       Total Heat Release Rate:            311.884 kW
       Radiation Loss to Boundaries:       137.010 kW
 
       Time Step   27800   January 30, 2011  16:36:11
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      6.53 hr
       Time step:  0.00805 s, Total time:   301.21 s
       Max CFL number:  0.10E+01 at ( 51, 15, 18)
       Max divergence:  0.57E+01 at ( 50, 11,  6)
       Min divergence: -0.44E+01 at ( 48, 12, 16)
       Max VN  number:  0.34E+00 at ( 50, 13, 15)
       Total Heat Release Rate:            274.359 kW
       Radiation Loss to Boundaries:       129.718 kW
 
       Time Step   27900   January 30, 2011  16:37:38
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      6.55 hr
       Time step:  0.00840 s, Total time:   302.10 s
       Max CFL number:  0.84E+00 at ( 50, 14, 24)
       Max divergence:  0.63E+01 at ( 51, 11,  6)
       Min divergence: -0.20E+01 at ( 53, 17, 14)
       Max VN  number:  0.50E+00 at ( 64, 26, 27)
       Total Heat Release Rate:            342.054 kW
       Radiation Loss to Boundaries:       144.165 kW
 
       Time Step   28000   January 30, 2011  16:39:05
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      6.58 hr
       Time step:  0.00862 s, Total time:   302.93 s
       Max CFL number:  0.93E+00 at ( 51, 15, 29)
       Max divergence:  0.75E+01 at ( 49, 12, 11)
       Min divergence: -0.16E+01 at ( 54, 15, 18)
       Max VN  number:  0.29E+00 at ( 51, 12, 13)
       Total Heat Release Rate:            428.399 kW
       Radiation Loss to Boundaries:       154.964 kW
 
       Time Step   28100   January 30, 2011  16:40:32
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      6.60 hr
       Time step:  0.00794 s, Total time:   303.75 s
       Max CFL number:  0.79E+00 at ( 52, 12, 14)
       Max divergence:  0.72E+01 at ( 50, 14,  5)
       Min divergence: -0.29E+01 at ( 54, 15, 24)
       Max VN  number:  0.40E+00 at ( 54, 15, 25)
       Total Heat Release Rate:            356.447 kW
       Radiation Loss to Boundaries:       148.301 kW
 
       Time Step   28200   January 30, 2011  16:41:58
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      6.63 hr
       Time step:  0.00747 s, Total time:   304.61 s
       Max CFL number:  0.88E+00 at ( 53, 12, 25)
       Max divergence:  0.58E+01 at ( 52, 12,  5)
       Min divergence: -0.28E+01 at ( 51, 11, 20)
       Max VN  number:  0.30E+00 at ( 50, 11, 19)
       Total Heat Release Rate:            273.108 kW
       Radiation Loss to Boundaries:       140.877 kW
 
       Time Step   28300   January 30, 2011  16:43:25
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      6.65 hr
       Time step:  0.00855 s, Total time:   305.48 s
       Max CFL number:  0.92E+00 at ( 51, 11, 22)
       Max divergence:  0.61E+01 at ( 51, 11,  5)
       Min divergence: -0.44E+01 at ( 49, 14, 19)
       Max VN  number:  0.45E+00 at ( 50, 13, 18)
       Total Heat Release Rate:            331.718 kW
       Radiation Loss to Boundaries:       144.867 kW
 
       Time Step   28400   January 30, 2011  16:44:52
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      6.67 hr
       Time step:  0.00813 s, Total time:   306.34 s
       Max CFL number:  0.89E+00 at ( 48, 15, 20)
       Max divergence:  0.70E+01 at ( 52, 10, 18)
       Min divergence: -0.42E+01 at ( 52, 11, 19)
       Max VN  number:  0.38E+00 at ( 53,  4, 28)
       Total Heat Release Rate:            380.448 kW
       Radiation Loss to Boundaries:       153.767 kW
 
       Time Step   28500   January 30, 2011  16:46:19
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      6.70 hr
       Time step:  0.00794 s, Total time:   307.17 s
       Max CFL number:  0.95E+00 at ( 54,  9, 21)
       Max divergence:  0.65E+01 at ( 49, 11,  5)
       Min divergence: -0.43E+01 at ( 53,  9, 25)
       Max VN  number:  0.30E+00 at ( 53,  9, 26)
       Total Heat Release Rate:            474.256 kW
       Radiation Loss to Boundaries:       167.236 kW
 
       Time Step   28600   January 30, 2011  16:47:46
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      6.72 hr
       Time step:  0.00734 s, Total time:   307.98 s
       Max CFL number:  0.85E+00 at ( 53, 12, 23)
       Max divergence:  0.70E+01 at ( 52, 13,  5)
       Min divergence: -0.31E+01 at ( 53, 13, 23)
       Max VN  number:  0.26E+00 at ( 50, 12, 17)
       Total Heat Release Rate:            332.578 kW
       Radiation Loss to Boundaries:       151.696 kW
 
       Time Step   28700   January 30, 2011  16:49:12
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      6.75 hr
       Time step:  0.00868 s, Total time:   308.84 s
       Max CFL number:  0.99E+00 at ( 69,  3, 29)
       Max divergence:  0.70E+01 at ( 51, 14, 11)
       Min divergence: -0.17E+01 at ( 50, 14, 18)
       Max VN  number:  0.25E+00 at ( 48, 12, 27)
       Total Heat Release Rate:            449.057 kW
       Radiation Loss to Boundaries:       164.241 kW
 
       Time Step   28800   January 30, 2011  16:50:39
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      6.77 hr
       Time step:  0.00978 s, Total time:   309.67 s
       Max CFL number:  0.96E+00 at ( 51, 11, 12)
       Max divergence:  0.67E+01 at ( 50, 13,  8)
       Min divergence: -0.17E+01 at ( 51, 11, 19)
       Max VN  number:  0.67E+00 at ( 50, 12, 27)
       Total Heat Release Rate:            551.861 kW
       Radiation Loss to Boundaries:       190.862 kW
 
       Time Step   28900   January 30, 2011  16:52:07
       ----------------------------------------------
       CPU/step:     0.876 s, Total CPU:      6.79 hr
       Time step:  0.00723 s, Total time:   310.42 s
       Max CFL number:  0.88E+00 at ( 64, 14, 29)
       Max divergence:  0.63E+01 at ( 51, 12,  6)
       Min divergence: -0.40E+01 at ( 53, 11, 20)
       Max VN  number:  0.37E+00 at ( 55,  9, 28)
       Total Heat Release Rate:            470.234 kW
       Radiation Loss to Boundaries:       170.329 kW
 
       Time Step   29000   January 30, 2011  16:53:33
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      6.82 hr
       Time step:  0.00864 s, Total time:   311.30 s
       Max CFL number:  0.85E+00 at ( 51, 12, 23)
       Max divergence:  0.64E+01 at ( 52, 12,  5)
       Min divergence: -0.29E+01 at ( 54, 10, 21)
       Max VN  number:  0.24E+00 at ( 58, 16, 28)
       Total Heat Release Rate:            284.840 kW
       Radiation Loss to Boundaries:       147.733 kW
 
       Time Step   29100   January 30, 2011  16:55:00
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      6.84 hr
       Time step:  0.00820 s, Total time:   312.15 s
       Max CFL number:  0.90E+00 at ( 50,  9, 24)
       Max divergence:  0.59E+01 at ( 53, 12,  6)
       Min divergence: -0.29E+01 at ( 50, 11, 10)
       Max VN  number:  0.36E+00 at ( 52, 15, 28)
       Total Heat Release Rate:            450.169 kW
       Radiation Loss to Boundaries:       164.145 kW
 
       Time Step   29200   January 30, 2011  16:56:27
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      6.87 hr
       Time step:  0.00688 s, Total time:   312.98 s
       Max CFL number:  0.80E+00 at ( 55, 12, 18)
       Max divergence:  0.66E+01 at ( 51, 14,  5)
       Min divergence: -0.29E+01 at ( 54, 10, 23)
       Max VN  number:  0.31E+00 at ( 55, 11, 21)
       Total Heat Release Rate:            455.524 kW
       Radiation Loss to Boundaries:       170.959 kW
 
       Time Step   29300   January 30, 2011  16:57:53
       ----------------------------------------------
       CPU/step:     0.861 s, Total CPU:      6.89 hr
       Time step:  0.00833 s, Total time:   313.79 s
       Max CFL number:  0.95E+00 at ( 52, 10, 18)
       Max divergence:  0.57E+01 at ( 49, 12,  6)
       Min divergence: -0.23E+01 at ( 53, 11, 22)
       Max VN  number:  0.29E+00 at ( 57, 12, 28)
       Total Heat Release Rate:            337.509 kW
       Radiation Loss to Boundaries:       158.485 kW
 
       Time Step   29400   January 30, 2011  16:59:20
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      6.92 hr
       Time step:  0.00632 s, Total time:   314.57 s
       Max CFL number:  0.84E+00 at ( 51, 20, 29)
       Max divergence:  0.69E+01 at ( 49,  9, 20)
       Min divergence: -0.44E+01 at ( 48, 11, 23)
       Max VN  number:  0.36E+00 at ( 51, 12, 28)
       Total Heat Release Rate:            436.099 kW
       Radiation Loss to Boundaries:       168.075 kW
 
       Time Step   29500   January 30, 2011  17:00:47
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      6.94 hr
       Time step:  0.00890 s, Total time:   315.40 s
       Max CFL number:  0.95E+00 at ( 52, 12, 15)
       Max divergence:  0.60E+01 at ( 52, 11,  6)
       Min divergence: -0.33E+01 at ( 56, 12, 19)
       Max VN  number:  0.39E+00 at ( 52, 12, 18)
       Total Heat Release Rate:            455.705 kW
       Radiation Loss to Boundaries:       174.426 kW
 
       Time Step   29600   January 30, 2011  17:02:13
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      6.96 hr
       Time step:  0.00785 s, Total time:   316.26 s
       Max CFL number:  0.93E+00 at ( 53, 11, 15)
       Max divergence:  0.69E+01 at ( 53, 15,  6)
       Min divergence: -0.34E+01 at ( 54, 10, 26)
       Max VN  number:  0.29E+00 at ( 52, 14, 28)
       Total Heat Release Rate:            489.769 kW
       Radiation Loss to Boundaries:       178.556 kW
 
       Time Step   29700   January 30, 2011  17:03:40
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:      6.99 hr
       Time step:  0.00936 s, Total time:   317.04 s
       Max CFL number:  0.92E+00 at ( 54, 12, 20)
       Max divergence:  0.64E+01 at ( 52, 10,  9)
       Min divergence: -0.20E+01 at ( 52, 15, 10)
       Max VN  number:  0.46E+00 at ( 49,  4, 28)
       Total Heat Release Rate:            295.405 kW
       Radiation Loss to Boundaries:       155.364 kW
 
       Time Step   29800   January 30, 2011  17:05:07
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      7.01 hr
       Time step:  0.00830 s, Total time:   317.85 s
       Max CFL number:  0.90E+00 at ( 54, 12, 29)
       Max divergence:  0.67E+01 at ( 50, 14,  6)
       Min divergence: -0.25E+01 at ( 52, 16, 20)
       Max VN  number:  0.29E+00 at ( 50, 14, 27)
       Total Heat Release Rate:            312.619 kW
       Radiation Loss to Boundaries:       153.668 kW
 
       Time Step   29900   January 30, 2011  17:06:33
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:      7.04 hr
       Time step:  0.00904 s, Total time:   318.77 s
       Max CFL number:  0.96E+00 at ( 48, 13, 10)
       Max divergence:  0.57E+01 at ( 49, 13,  6)
       Min divergence: -0.56E+01 at ( 50, 14, 24)
       Max VN  number:  0.36E+00 at ( 51, 14, 24)
       Total Heat Release Rate:            405.284 kW
       Radiation Loss to Boundaries:       163.003 kW
 
       Time Step   30000   January 30, 2011  17:08:00
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      7.06 hr
       Time step:  0.00737 s, Total time:   319.57 s
       Max CFL number:  0.81E+00 at ( 51, 11, 14)
       Max divergence:  0.64E+01 at ( 54, 15,  5)
       Min divergence: -0.31E+01 at ( 52, 10, 22)
       Max VN  number:  0.48E+00 at ( 50, 12, 27)
       Total Heat Release Rate:            534.076 kW
       Radiation Loss to Boundaries:       191.763 kW
 
       Time Step   30100   January 30, 2011  17:09:27
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      7.08 hr
       Time step:  0.00847 s, Total time:   320.27 s
       Max CFL number:  0.91E+00 at ( 64,  1, 28)
       Max divergence:  0.57E+01 at ( 49, 12,  6)
       Min divergence: -0.16E+01 at ( 54, 14, 26)
       Max VN  number:  0.36E+00 at ( 51,  7, 28)
       Total Heat Release Rate:            439.384 kW
       Radiation Loss to Boundaries:       174.534 kW
 
       Time Step   30200   January 30, 2011  17:10:54
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      7.11 hr
       Time step:  0.00779 s, Total time:   321.08 s
       Max CFL number:  0.82E+00 at ( 52, 12, 23)
       Max divergence:  0.58E+01 at ( 48, 11,  6)
       Min divergence: -0.20E+01 at ( 52, 13, 25)
       Max VN  number:  0.30E+00 at ( 50, 12, 28)
       Total Heat Release Rate:            393.605 kW
       Radiation Loss to Boundaries:       171.031 kW
 
       Time Step   30300   January 30, 2011  17:12:21
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      7.13 hr
       Time step:  0.00640 s, Total time:   321.90 s
       Max CFL number:  0.89E+00 at ( 49, 11, 23)
       Max divergence:  0.60E+01 at ( 50, 11,  6)
       Min divergence: -0.25E+01 at ( 49, 13, 18)
       Max VN  number:  0.23E+00 at ( 60,  3, 28)
       Total Heat Release Rate:            449.699 kW
       Radiation Loss to Boundaries:       185.360 kW
 
       Time Step   30400   January 30, 2011  17:13:48
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      7.16 hr
       Time step:  0.00819 s, Total time:   322.64 s
       Max CFL number:  0.91E+00 at ( 50, 13, 15)
       Max divergence:  0.60E+01 at ( 50, 12,  7)
       Min divergence: -0.23E+01 at ( 50, 13, 16)
       Max VN  number:  0.33E+00 at ( 52, 26, 30)
       Total Heat Release Rate:            271.853 kW
       Radiation Loss to Boundaries:       164.435 kW
 
       Time Step   30500   January 30, 2011  17:15:14
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      7.18 hr
       Time step:  0.00831 s, Total time:   323.48 s
       Max CFL number:  0.91E+00 at ( 48, 13, 17)
       Max divergence:  0.63E+01 at ( 53, 14,  6)
       Min divergence: -0.36E+01 at ( 48, 16, 18)
       Max VN  number:  0.40E+00 at ( 46, 22, 28)
       Total Heat Release Rate:            537.194 kW
       Radiation Loss to Boundaries:       190.911 kW
 
       Time Step   30600   January 30, 2011  17:16:41
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      7.20 hr
       Time step:  0.00904 s, Total time:   324.24 s
       Max CFL number:  0.87E+00 at ( 49, 18, 30)
       Max divergence:  0.65E+01 at ( 53, 12,  5)
       Min divergence: -0.24E+01 at ( 51, 12, 13)
       Max VN  number:  0.33E+00 at ( 59, 13, 28)
       Total Heat Release Rate:            318.185 kW
       Radiation Loss to Boundaries:       170.054 kW
 
       Time Step   30700   January 30, 2011  17:18:08
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      7.23 hr
       Time step:  0.00847 s, Total time:   325.08 s
       Max CFL number:  0.80E+00 at ( 48, 14, 28)
       Max divergence:  0.57E+01 at ( 53, 14,  8)
       Min divergence: -0.35E+01 at ( 52, 13, 19)
       Max VN  number:  0.36E+00 at ( 30, 26, 28)
       Total Heat Release Rate:            474.249 kW
       Radiation Loss to Boundaries:       189.954 kW
 
       Time Step   30800   January 30, 2011  17:19:35
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      7.25 hr
       Time step:  0.00884 s, Total time:   325.85 s
       Max CFL number:  0.91E+00 at ( 54, 14, 21)
       Max divergence:  0.66E+01 at ( 50, 13,  5)
       Min divergence: -0.25E+01 at ( 53, 12, 26)
       Max VN  number:  0.38E+00 at ( 51, 13, 13)
       Total Heat Release Rate:            399.382 kW
       Radiation Loss to Boundaries:       179.445 kW
 
       Time Step   30900   January 30, 2011  17:21:02
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      7.28 hr
       Time step:  0.00916 s, Total time:   326.73 s
       Max CFL number:  0.97E+00 at ( 50, 13, 20)
       Max divergence:  0.72E+01 at ( 54, 13,  5)
       Min divergence: -0.20E+01 at ( 48, 15, 25)
       Max VN  number:  0.38E+00 at ( 50, 25, 26)
       Total Heat Release Rate:            387.345 kW
       Radiation Loss to Boundaries:       179.342 kW
 
       Time Step   31000   January 30, 2011  17:22:29
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      7.30 hr
       Time step:  0.00887 s, Total time:   327.57 s
       Max CFL number:  0.90E+00 at ( 54, 12, 22)
       Max divergence:  0.69E+01 at ( 51, 13, 10)
       Min divergence: -0.17E+01 at ( 58,  9, 28)
       Max VN  number:  0.50E+00 at ( 47,  3, 27)
       Total Heat Release Rate:            443.988 kW
       Radiation Loss to Boundaries:       187.196 kW
 
       Time Step   31100   January 30, 2011  17:23:56
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      7.32 hr
       Time step:  0.00747 s, Total time:   328.45 s
       Max CFL number:  0.89E+00 at ( 51, 12, 15)
       Max divergence:  0.70E+01 at ( 53, 14,  5)
       Min divergence: -0.27E+01 at ( 52, 13, 18)
       Max VN  number:  0.26E+00 at ( 68, 14, 28)
       Total Heat Release Rate:            474.655 kW
       Radiation Loss to Boundaries:       189.044 kW
 
       Time Step   31200   January 30, 2011  17:25:22
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      7.35 hr
       Time step:  0.00848 s, Total time:   329.26 s
       Max CFL number:  0.87E+00 at ( 43,  2, 30)
       Max divergence:  0.72E+01 at ( 53, 10, 14)
       Min divergence: -0.20E+01 at ( 50, 11, 20)
       Max VN  number:  0.29E+00 at ( 51, 14, 26)
       Total Heat Release Rate:            515.381 kW
       Radiation Loss to Boundaries:       200.431 kW
 
       Time Step   31300   January 30, 2011  17:26:49
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      7.37 hr
       Time step:  0.00936 s, Total time:   330.10 s
       Max CFL number:  0.95E+00 at ( 52, 12, 29)
       Max divergence:  0.83E+01 at ( 52, 11, 16)
       Min divergence: -0.17E+01 at ( 51, 21, 28)
       Max VN  number:  0.66E+00 at ( 52, 20, 28)
       Total Heat Release Rate:            545.477 kW
       Radiation Loss to Boundaries:       202.388 kW
 
       Time Step   31400   January 30, 2011  17:28:16
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      7.40 hr
       Time step:  0.00812 s, Total time:   330.89 s
       Max CFL number:  0.91E+00 at ( 63,  9, 29)
       Max divergence:  0.57E+01 at ( 50, 12,  7)
       Min divergence: -0.26E+01 at ( 53, 12, 19)
       Max VN  number:  0.48E+00 at ( 51, 13, 26)
       Total Heat Release Rate:            316.570 kW
       Radiation Loss to Boundaries:       175.059 kW
 
       Time Step   31500   January 30, 2011  17:29:43
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      7.42 hr
       Time step:  0.00820 s, Total time:   331.73 s
       Max CFL number:  0.94E+00 at ( 53, 10, 29)
       Max divergence:  0.11E+02 at ( 52, 14, 17)
       Min divergence: -0.34E+01 at ( 53, 13, 28)
       Max VN  number:  0.55E+00 at ( 52, 14, 16)
       Total Heat Release Rate:            633.690 kW
       Radiation Loss to Boundaries:       214.718 kW
 
       Time Step   31600   January 30, 2011  17:31:10
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      7.45 hr
       Time step:  0.00772 s, Total time:   332.53 s
       Max CFL number:  0.86E+00 at ( 51, 12, 19)
       Max divergence:  0.61E+01 at ( 52, 13, 10)
       Min divergence: -0.17E+01 at ( 50, 14, 13)
       Max VN  number:  0.47E+00 at ( 51, 12, 26)
       Total Heat Release Rate:            516.321 kW
       Radiation Loss to Boundaries:       201.498 kW
 
       Time Step   31700   January 30, 2011  17:32:36
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      7.47 hr
       Time step:  0.00850 s, Total time:   333.34 s
       Max CFL number:  0.84E+00 at ( 49, 13, 17)
       Max divergence:  0.58E+01 at ( 51, 13,  5)
       Min divergence: -0.26E+01 at ( 49, 14, 28)
       Max VN  number:  0.36E+00 at ( 51, 15, 23)
       Total Heat Release Rate:            368.857 kW
       Radiation Loss to Boundaries:       189.028 kW
 
       Time Step   31800   January 30, 2011  17:34:03
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      7.49 hr
       Time step:  0.00733 s, Total time:   334.08 s
       Max CFL number:  0.99E+00 at ( 51, 12, 20)
       Max divergence:  0.62E+01 at ( 51, 13, 11)
       Min divergence: -0.33E+01 at ( 58, 12, 28)
       Max VN  number:  0.30E+00 at ( 53, 25, 26)
       Total Heat Release Rate:            486.072 kW
       Radiation Loss to Boundaries:       197.914 kW
 
       Time Step   31900   January 30, 2011  17:35:30
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      7.52 hr
       Time step:  0.00857 s, Total time:   334.89 s
       Max CFL number:  0.97E+00 at ( 54, 11, 20)
       Max divergence:  0.60E+01 at ( 52, 12, 14)
       Min divergence: -0.26E+01 at ( 54, 12, 24)
       Max VN  number:  0.55E+00 at ( 48, 15, 28)
       Total Heat Release Rate:            610.872 kW
       Radiation Loss to Boundaries:       214.257 kW
 
       Time Step   32000   January 30, 2011  17:36:57
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      7.54 hr
       Time step:  0.00701 s, Total time:   335.65 s
       Max CFL number:  0.95E+00 at ( 52, 12, 21)
       Max divergence:  0.77E+01 at ( 50, 12, 13)
       Min divergence: -0.18E+01 at ( 55, 13, 27)
       Max VN  number:  0.28E+00 at ( 52, 11, 27)
       Total Heat Release Rate:            559.243 kW
       Radiation Loss to Boundaries:       215.512 kW
 
       Time Step   32100   January 30, 2011  17:38:24
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      7.57 hr
       Time step:  0.00883 s, Total time:   336.47 s
       Max CFL number:  0.88E+00 at ( 61,  5, 30)
       Max divergence:  0.61E+01 at ( 51, 14,  6)
       Min divergence: -0.12E+01 at ( 55, 15, 15)
       Max VN  number:  0.33E+00 at ( 25,  3, 28)
       Total Heat Release Rate:            532.894 kW
       Radiation Loss to Boundaries:       213.106 kW
 
       Time Step   32200   January 30, 2011  17:39:51
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      7.59 hr
       Time step:  0.00825 s, Total time:   337.38 s
       Max CFL number:  0.89E+00 at ( 52,  9, 16)
       Max divergence:  0.68E+01 at ( 49, 13,  5)
       Min divergence: -0.26E+01 at ( 49, 12, 16)
       Max VN  number:  0.37E+00 at ( 50, 12, 16)
       Total Heat Release Rate:            416.246 kW
       Radiation Loss to Boundaries:       195.901 kW
 
       Time Step   32300   January 30, 2011  17:41:18
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      7.61 hr
       Time step:  0.00775 s, Total time:   338.16 s
       Max CFL number:  0.84E+00 at ( 51, 12, 22)
       Max divergence:  0.82E+01 at ( 49, 12,  5)
       Min divergence: -0.45E+01 at ( 55, 12, 21)
       Max VN  number:  0.34E+00 at ( 54, 12, 24)
       Total Heat Release Rate:            398.824 kW
       Radiation Loss to Boundaries:       195.963 kW
 
       Time Step   32400   January 30, 2011  17:42:45
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:      7.64 hr
       Time step:  0.00825 s, Total time:   339.01 s
       Max CFL number:  0.87E+00 at ( 50, 15, 17)
       Max divergence:  0.67E+01 at ( 52, 14,  5)
       Min divergence: -0.28E+01 at ( 54, 12, 18)
       Max VN  number:  0.31E+00 at ( 52, 15, 27)
       Total Heat Release Rate:            445.511 kW
       Radiation Loss to Boundaries:       197.075 kW
 
       Time Step   32500   January 30, 2011  17:44:12
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      7.66 hr
       Time step:  0.00759 s, Total time:   339.80 s
       Max CFL number:  0.91E+00 at ( 50, 14, 21)
       Max divergence:  0.64E+01 at ( 53, 11,  6)
       Min divergence: -0.30E+01 at ( 53, 14, 27)
       Max VN  number:  0.34E+00 at ( 50, 18, 28)
       Total Heat Release Rate:            386.336 kW
       Radiation Loss to Boundaries:       196.142 kW
 
       Time Step   32600   January 30, 2011  17:45:39
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      7.69 hr
       Time step:  0.00586 s, Total time:   340.61 s
       Max CFL number:  0.83E+00 at ( 54, 10, 26)
       Max divergence:  0.58E+01 at ( 51, 11,  5)
       Min divergence: -0.37E+01 at ( 51, 12, 28)
       Max VN  number:  0.40E+00 at ( 51, 12, 28)
       Total Heat Release Rate:            576.867 kW
       Radiation Loss to Boundaries:       229.931 kW
 
       Time Step   32700   January 30, 2011  17:47:06
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      7.71 hr
       Time step:  0.00753 s, Total time:   341.33 s
       Max CFL number:  0.79E+00 at ( 52, 12, 25)
       Max divergence:  0.69E+01 at ( 54, 12, 11)
       Min divergence: -0.27E+01 at ( 49, 11, 12)
       Max VN  number:  0.21E+00 at ( 54, 14, 27)
       Total Heat Release Rate:            476.259 kW
       Radiation Loss to Boundaries:       210.415 kW
 
       Time Step   32800   January 30, 2011  17:48:33
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      7.73 hr
       Time step:  0.00727 s, Total time:   342.18 s
       Max CFL number:  0.96E+00 at ( 51,  9, 20)
       Max divergence:  0.56E+01 at ( 51, 11,  7)
       Min divergence: -0.27E+01 at ( 52, 12, 26)
       Max VN  number:  0.43E+00 at ( 51, 11, 27)
       Total Heat Release Rate:            418.115 kW
       Radiation Loss to Boundaries:       203.972 kW
 
       Time Step   32900   January 30, 2011  17:50:00
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      7.76 hr
       Time step:  0.00793 s, Total time:   342.91 s
       Max CFL number:  0.98E+00 at ( 52, 10, 16)
       Max divergence:  0.58E+01 at ( 51, 11,  7)
       Min divergence: -0.37E+01 at ( 52, 11, 24)
       Max VN  number:  0.34E+00 at ( 50,  3, 26)
       Total Heat Release Rate:            487.384 kW
       Radiation Loss to Boundaries:       212.596 kW
 
       Time Step   33000   January 30, 2011  17:51:27
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      7.78 hr
       Time step:  0.00754 s, Total time:   343.66 s
       Max CFL number:  0.87E+00 at ( 53,  8, 26)
       Max divergence:  0.61E+01 at ( 49, 11,  8)
       Min divergence: -0.19E+01 at ( 50,  8, 27)
       Max VN  number:  0.23E+00 at ( 53, 10, 26)
       Total Heat Release Rate:            345.996 kW
       Radiation Loss to Boundaries:       199.304 kW
 
       Time Step   33100   January 30, 2011  17:52:54
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      7.81 hr
       Time step:  0.00596 s, Total time:   344.47 s
       Max CFL number:  0.89E+00 at ( 49,  9, 29)
       Max divergence:  0.64E+01 at ( 52, 15,  5)
       Min divergence: -0.25E+01 at ( 53, 14, 27)
       Max VN  number:  0.41E+00 at ( 32, 13, 28)
       Total Heat Release Rate:            339.574 kW
       Radiation Loss to Boundaries:       207.095 kW
 
       Time Step   33200   January 30, 2011  17:54:20
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      7.83 hr
       Time step:  0.00607 s, Total time:   345.26 s
       Max CFL number:  0.82E+00 at ( 55, 13, 24)
       Max divergence:  0.57E+01 at ( 50, 11,  6)
       Min divergence: -0.30E+01 at ( 50, 12, 20)
       Max VN  number:  0.33E+00 at ( 50, 25, 26)
       Total Heat Release Rate:            532.216 kW
       Radiation Loss to Boundaries:       221.476 kW
 
       Time Step   33300   January 30, 2011  17:55:47
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:      7.85 hr
       Time step:  0.00946 s, Total time:   346.05 s
       Max CFL number:  0.92E+00 at ( 69,  1, 24)
       Max divergence:  0.72E+01 at ( 48, 14, 13)
       Min divergence: -0.13E+01 at ( 52, 14, 10)
       Max VN  number:  0.35E+00 at ( 58, 21, 27)
       Total Heat Release Rate:            447.016 kW
       Radiation Loss to Boundaries:       212.058 kW
 
       Time Step   33400   January 30, 2011  17:57:14
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      7.88 hr
       Time step:  0.00898 s, Total time:   346.98 s
       Max CFL number:  0.90E+00 at ( 51, 14, 20)
       Max divergence:  0.59E+01 at ( 51, 14,  9)
       Min divergence: -0.46E+01 at ( 53, 11, 24)
       Max VN  number:  0.36E+00 at ( 46, 13, 28)
       Total Heat Release Rate:            571.880 kW
       Radiation Loss to Boundaries:       222.236 kW
 
       Time Step   33500   January 30, 2011  17:58:41
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      7.90 hr
       Time step:  0.00792 s, Total time:   347.79 s
       Max CFL number:  0.82E+00 at ( 51, 11, 20)
       Max divergence:  0.62E+01 at ( 53, 11,  5)
       Min divergence: -0.30E+01 at ( 57, 12, 25)
       Max VN  number:  0.33E+00 at ( 53,  3, 27)
       Total Heat Release Rate:            427.185 kW
       Radiation Loss to Boundaries:       210.281 kW
 
       Time Step   33600   January 30, 2011  18:00:08
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      7.93 hr
       Time step:  0.00816 s, Total time:   348.63 s
       Max CFL number:  0.96E+00 at ( 53, 12, 18)
       Max divergence:  0.74E+01 at ( 55, 12, 16)
       Min divergence: -0.47E+01 at ( 54, 11, 23)
       Max VN  number:  0.37E+00 at ( 54, 12, 23)
       Total Heat Release Rate:            651.453 kW
       Radiation Loss to Boundaries:       239.610 kW
 
       Time Step   33700   January 30, 2011  18:01:35
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      7.95 hr
       Time step:  0.00721 s, Total time:   349.44 s
       Max CFL number:  0.89E+00 at ( 52, 12, 23)
       Max divergence:  0.65E+01 at ( 51, 14, 18)
       Min divergence: -0.19E+01 at ( 50, 16, 19)
       Max VN  number:  0.31E+00 at ( 51, 13, 27)
       Total Heat Release Rate:            548.225 kW
       Radiation Loss to Boundaries:       227.776 kW
 
       Time Step   33800   January 30, 2011  18:03:01
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      7.98 hr
       Time step:  0.00940 s, Total time:   350.32 s
       Max CFL number:  0.86E+00 at ( 51, 14, 13)
       Max divergence:  0.68E+01 at ( 52, 12, 12)
       Min divergence: -0.42E+01 at ( 53, 12, 22)
       Max VN  number:  0.35E+00 at ( 51, 12, 13)
       Total Heat Release Rate:            447.526 kW
       Radiation Loss to Boundaries:       217.089 kW
 
       Time Step   33900   January 30, 2011  18:04:28
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      8.00 hr
       Time step:  0.00736 s, Total time:   351.07 s
       Max CFL number:  0.84E+00 at ( 51, 12, 24)
       Max divergence:  0.68E+01 at ( 55, 14,  6)
       Min divergence: -0.21E+01 at ( 49, 13, 20)
       Max VN  number:  0.26E+00 at ( 52, 12, 25)
       Total Heat Release Rate:            527.819 kW
       Radiation Loss to Boundaries:       230.836 kW
 
       Time Step   34000   January 30, 2011  18:05:55
       ----------------------------------------------
       CPU/step:     0.866 s, Total CPU:      8.02 hr
       Time step:  0.00792 s, Total time:   351.84 s
       Max CFL number:  0.81E+00 at ( 61,  6, 30)
       Max divergence:  0.62E+01 at ( 48, 12,  7)
       Min divergence: -0.24E+01 at ( 47, 11,  8)
       Max VN  number:  0.38E+00 at ( 51,  4, 28)
       Total Heat Release Rate:            397.573 kW
       Radiation Loss to Boundaries:       223.166 kW
 
       Time Step   34100   January 30, 2011  18:07:22
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      8.05 hr
       Time step:  0.00796 s, Total time:   352.61 s
       Max CFL number:  0.87E+00 at ( 51, 11, 16)
       Max divergence:  0.69E+01 at ( 53, 15,  5)
       Min divergence: -0.30E+01 at ( 52, 10, 23)
       Max VN  number:  0.35E+00 at ( 58, 26, 26)
       Total Heat Release Rate:            552.226 kW
       Radiation Loss to Boundaries:       239.380 kW
 
       Time Step   34200   January 30, 2011  18:08:49
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      8.07 hr
       Time step:  0.00844 s, Total time:   353.35 s
       Max CFL number:  0.86E+00 at ( 44, 11, 29)
       Max divergence:  0.74E+01 at ( 50, 10,  7)
       Min divergence: -0.28E+01 at ( 52, 12, 27)
       Max VN  number:  0.55E+00 at ( 50, 12, 28)
       Total Heat Release Rate:            646.031 kW
       Radiation Loss to Boundaries:       254.037 kW
 
       Time Step   34300   January 30, 2011  18:10:16
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      8.10 hr
       Time step:  0.00854 s, Total time:   354.19 s
       Max CFL number:  0.90E+00 at ( 51,  9, 15)
       Max divergence:  0.74E+01 at ( 52, 10, 11)
       Min divergence: -0.43E+01 at ( 50, 13, 25)
       Max VN  number:  0.42E+00 at ( 50, 13, 26)
       Total Heat Release Rate:            642.355 kW
       Radiation Loss to Boundaries:       252.196 kW
 
       Time Step   34400   January 30, 2011  18:11:43
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      8.12 hr
       Time step:  0.00815 s, Total time:   354.91 s
       Max CFL number:  0.88E+00 at ( 44, 23, 30)
       Max divergence:  0.62E+01 at ( 53, 14,  5)
       Min divergence: -0.36E+01 at ( 50, 13, 24)
       Max VN  number:  0.35E+00 at ( 50, 13, 24)
       Total Heat Release Rate:            527.876 kW
       Radiation Loss to Boundaries:       234.082 kW
 
       Time Step   34500   January 30, 2011  18:13:10
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      8.14 hr
       Time step:  0.00708 s, Total time:   355.65 s
       Max CFL number:  0.85E+00 at ( 56, 10, 23)
       Max divergence:  0.70E+01 at ( 52, 13,  5)
       Min divergence: -0.37E+01 at ( 56, 10, 25)
       Max VN  number:  0.27E+00 at ( 56, 10, 25)
       Total Heat Release Rate:            489.463 kW
       Radiation Loss to Boundaries:       231.572 kW
 
       Time Step   34600   January 30, 2011  18:14:37
       ----------------------------------------------
       CPU/step:     0.872 s, Total CPU:      8.17 hr
       Time step:  0.00679 s, Total time:   356.41 s
       Max CFL number:  0.90E+00 at ( 51, 13, 25)
       Max divergence:  0.59E+01 at ( 53, 12,  6)
       Min divergence: -0.17E+01 at ( 50, 14, 17)
       Max VN  number:  0.27E+00 at ( 52,  8, 28)
       Total Heat Release Rate:            498.862 kW
       Radiation Loss to Boundaries:       238.512 kW
 
       Time Step   34700   January 30, 2011  18:16:04
       ----------------------------------------------
       CPU/step:     0.864 s, Total CPU:      8.19 hr
       Time step:  0.00794 s, Total time:   357.21 s
       Max CFL number:  0.93E+00 at ( 51, 11, 14)
       Max divergence:  0.73E+01 at ( 54, 14,  6)
       Min divergence: -0.27E+01 at ( 50, 12, 21)
       Max VN  number:  0.26E+00 at ( 49, 17, 28)
       Total Heat Release Rate:            423.546 kW
       Radiation Loss to Boundaries:       225.806 kW
 
       Time Step   34800   January 30, 2011  18:17:30
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      8.22 hr
       Time step:  0.00800 s, Total time:   357.95 s
       Max CFL number:  0.87E+00 at ( 53,  9, 23)
       Max divergence:  0.10E+02 at ( 50, 13, 11)
       Min divergence: -0.24E+01 at ( 54, 14, 23)
       Max VN  number:  0.34E+00 at ( 50, 13, 11)
       Total Heat Release Rate:            763.222 kW
       Radiation Loss to Boundaries:       263.106 kW
 
       Time Step   34900   January 30, 2011  18:18:57
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      8.24 hr
       Time step:  0.00714 s, Total time:   358.72 s
       Max CFL number:  0.78E+00 at ( 52, 12, 25)
       Max divergence:  0.57E+01 at ( 50, 10,  8)
       Min divergence: -0.35E+01 at ( 54, 11, 24)
       Max VN  number:  0.37E+00 at ( 32,  3, 28)
       Total Heat Release Rate:            389.582 kW
       Radiation Loss to Boundaries:       225.467 kW
 
       Time Step   35000   January 30, 2011  18:20:24
       ----------------------------------------------
       CPU/step:     0.865 s, Total CPU:      8.26 hr
       Time step:  0.00887 s, Total time:   359.60 s
       Max CFL number:  0.84E+00 at ( 58,  9, 28)
       Max divergence:  0.79E+01 at ( 54, 12, 11)
       Min divergence: -0.15E+01 at ( 53, 14, 10)
       Max VN  number:  0.39E+00 at ( 36, 26, 28)
       Total Heat Release Rate:            469.143 kW
       Radiation Loss to Boundaries:       237.592 kW
 
       Time Step   35100   January 30, 2011  18:21:51
       ----------------------------------------------
       CPU/step:     0.868 s, Total CPU:      8.29 hr
       Time step:  0.00922 s, Total time:   360.36 s
       Max CFL number:  0.99E+00 at ( 60,  9, 30)
       Max divergence:  0.86E+01 at ( 52, 14, 14)
       Min divergence: -0.28E+01 at ( 56, 12, 19)
       Max VN  number:  0.35E+00 at ( 52, 14, 13)
       Total Heat Release Rate:            518.414 kW
       Radiation Loss to Boundaries:       255.514 kW
 
       Time Step   35200   January 30, 2011  18:23:18
       ----------------------------------------------
       CPU/step:     0.871 s, Total CPU:      8.31 hr
       Time step:  0.00933 s, Total time:   361.18 s
       Max CFL number:  0.88E+00 at ( 63,  3, 29)
       Max divergence:  0.58E+01 at ( 54, 14,  6)
       Min divergence: -0.24E+01 at ( 54,  9, 25)
       Max VN  number:  0.43E+00 at ( 54,  3, 28)
       Total Heat Release Rate:            443.619 kW
       Radiation Loss to Boundaries:       237.550 kW
 
       Time Step   35300   January 30, 2011  18:24:45
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      8.34 hr
       Time step:  0.00873 s, Total time:   361.93 s
       Max CFL number:  0.92E+00 at ( 52, 13, 21)
       Max divergence:  0.70E+01 at ( 53, 12,  5)
       Min divergence: -0.44E+01 at ( 49, 14, 17)
       Max VN  number:  0.42E+00 at ( 50, 13, 28)
       Total Heat Release Rate:            322.563 kW
       Radiation Loss to Boundaries:       222.000 kW
 
       Time Step   35400   January 30, 2011  18:26:12
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      8.36 hr
       Time step:  0.00790 s, Total time:   362.73 s
       Max CFL number:  0.89E+00 at ( 52,  8, 23)
       Max divergence:  0.56E+01 at ( 53, 14,  7)
       Min divergence: -0.36E+01 at ( 50, 12, 25)
       Max VN  number:  0.36E+00 at ( 50, 24, 28)
       Total Heat Release Rate:            441.425 kW
       Radiation Loss to Boundaries:       229.426 kW
 
       Time Step   35500   January 30, 2011  18:27:39
       ----------------------------------------------
       CPU/step:     0.870 s, Total CPU:      8.39 hr
       Time step:  0.00820 s, Total time:   363.56 s
       Max CFL number:  0.84E+00 at ( 53, 10, 16)
       Max divergence:  0.69E+01 at ( 51, 11,  5)
       Min divergence: -0.37E+01 at ( 54, 15, 19)
       Max VN  number:  0.46E+00 at ( 52, 13, 23)
       Total Heat Release Rate:            810.391 kW
       Radiation Loss to Boundaries:       277.189 kW
 
       Time Step   35600   January 30, 2011  18:29:06
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      8.41 hr
       Time step:  0.00801 s, Total time:   364.28 s
       Max CFL number:  0.10E+01 at ( 66, 12, 29)
       Max divergence:  0.73E+01 at ( 51, 15, 11)
       Min divergence: -0.15E+01 at ( 59, 11, 28)
       Max VN  number:  0.34E+00 at ( 54, 18, 28)
       Total Heat Release Rate:            543.722 kW
       Radiation Loss to Boundaries:       259.098 kW
 
       Time Step   35700   January 30, 2011  18:30:33
       ----------------------------------------------
       CPU/step:     0.873 s, Total CPU:      8.43 hr
       Time step:  0.00744 s, Total time:   365.10 s
       Max CFL number:  0.86E+00 at ( 52, 11, 20)
       Max divergence:  0.63E+01 at ( 54, 11,  5)
       Min divergence: -0.19E+01 at ( 51, 13, 23)
       Max VN  number:  0.24E+00 at ( 52, 13, 21)
       Total Heat Release Rate:            520.991 kW
       Radiation Loss to Boundaries:       251.160 kW
 
       Time Step   35800   January 30, 2011  18:32:00
       ----------------------------------------------
       CPU/step:     0.869 s, Total CPU:      8.46 hr
       Time step:  0.00718 s, Total time:   365.87 s
       Max CFL number:  0.91E+00 at ( 55, 11, 21)
       Max divergence:  0.64E+01 at ( 54, 14,  5)
       Min divergence: -0.31E+01 at ( 55, 12, 27)
       Max VN  number:  0.57E+00 at ( 54, 12, 27)
       Total Heat Release Rate:            523.631 kW
       Radiation Loss to Boundaries:       250.620 kW
 
       Time Step   35900   January 30, 2011  18:33:27
       ----------------------------------------------
       CPU/step:     0.863 s, Total CPU:      8.48 hr
       Time step:  0.00869 s, Total time:   366.68 s
       Max CFL number:  0.91E+00 at ( 51, 13, 20)
       Max divergence:  0.60E+01 at ( 50, 11,  5)
       Min divergence: -0.26E+01 at ( 50, 13, 23)
       Max VN  number:  0.45E+00 at ( 51, 15, 27)
       Total Heat Release Rate:            459.414 kW
       Radiation Loss to Boundaries:       249.668 kW
 
       Time Step   36000   January 30, 2011  18:34:53
       ----------------------------------------------
       CPU/step:     0.867 s, Total CPU:      8.51 hr
       Time step:  0.00832 s, Total time:   367.46 s
       Max CFL number:  0.99E+00 at ( 54, 13, 22)
       Max divergence:  0.56E+01 at ( 51, 15,  6)
       Min divergence: -0.32E+01 at ( 55, 15, 25)
       Max VN  number:  0.29E+00 at ( 50, 10, 26)
       Total Heat Release Rate:            542.134 kW
       Radiation Loss to Boundaries:       251.050 kW
 
       Time Step   36100   January 30, 2011  18:36:19
       ----------------------------------------------
       CPU/step:     0.861 s, Total CPU:      8.53 hr
       Time step:  0.00787 s, Total time:   368.32 s
       Max CFL number:  0.91E+00 at ( 52, 12, 20)
       Max divergence:  0.65E+01 at ( 51, 14,  6)
       Min divergence: -0.27E+01 at ( 52, 14, 17)
       Max VN  number:  0.31E+00 at ( 52, 13, 28)
       Total Heat Release Rate:            695.707 kW
       Radiation Loss to Boundaries:       272.993 kW
 
       Time Step   36200   January 30, 2011  18:37:44
       ----------------------------------------------
       CPU/step:     0.849 s, Total CPU:      8.55 hr
       Time step:  0.00728 s, Total time:   369.11 s
       Max CFL number:  0.87E+00 at ( 47, 15, 30)
       Max divergence:  0.67E+01 at ( 54, 15,  5)
       Min divergence: -0.29E+01 at ( 51, 11, 25)
       Max VN  number:  0.38E+00 at ( 63, 11, 28)
       Total Heat Release Rate:            524.266 kW
       Radiation Loss to Boundaries:       254.884 kW
 
       Time Step   36300   January 30, 2011  18:39:09
       ----------------------------------------------
       CPU/step:     0.849 s, Total CPU:      8.58 hr
       Time step:  0.00945 s, Total time:   369.92 s
       Max CFL number:  0.87E+00 at ( 53, 10, 12)
       Max divergence:  0.67E+01 at ( 54, 13,  5)
       Min divergence: -0.24E+01 at ( 53, 14, 23)
       Max VN  number:  0.49E+00 at ( 51, 11, 20)
       Total Heat Release Rate:            657.393 kW
       Radiation Loss to Boundaries:       280.548 kW
 
       Time Step   36309   January 30, 2011  18:39:17
       ----------------------------------------------
       CPU/step:     0.845 s, Total CPU:      8.58 hr
       Time step:  0.00945 s, Total time:   370.00 s
       Max CFL number:  0.99E+00 at ( 53,  9, 15)
       Max divergence:  0.67E+01 at ( 54, 13,  5)
       Min divergence: -0.24E+01 at ( 53, 14, 23)
       Max VN  number:  0.42E+00 at ( 54, 16,  5)
       Total Heat Release Rate:            699.240 kW
       Radiation Loss to Boundaries:       287.071 kW
 


 DEVICE Activation Times

   1  SPRINKLER 1                      157.8 s
   2  SPRINKLER 2                      148.5 s
   3  SPRINKLER 3                      198.6 s
   4  SPRINKLER 4                      206.3 s


 CPU Time Usage, Mesh   1

                 CPU (s)        %  
       ----------------------------
       MAIN     30907.90     100.00
       DIVG      3395.01      10.98
       MASS      6374.74      20.62
       VELO     13337.67      43.15
       PRES      1091.21       3.53
       WALL       962.84       3.12
       DUMP       162.31       0.53
       PART         0.00       0.00
       RADI      5122.05      16.57
       FIRE       439.06       1.42
       COMM         0.44       0.00
       SubTot   30885.33      99.93


 Time Stepping Wall Clock Time (s):    30933.259
 Total Elapsed Wall Clock Time (s):    30936.292

STOP: FDS completed successfully
