&HEAD CHID='Vettori_Sloped_13OFD', TITLE='Sloped 13 Degrees Obstructed Fast Detached' /

&MESH IJK = 73,55,36, XB = 0.0,7.3,0.0,5.5,0.0,3.7 /

&TIME T_END=120/

&MISC TMPA=26./

&CTRL ID='Act4', INPUT_ID='SPK_4', FUNCTION_TYPE='ANY' /
&CTRL ID='Act3', INPUT_ID='SPK_3', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPK_2', FUNCTION_TYPE='ANY' /
&CTRL ID='Act1', INPUT_ID='SPK_1', FUNCTION_TYPE='ANY' /
%%Burner Detached
&OBST XB=3.3, 4, 2.25, 3.25, 0.00, 0.30 /
&VENT XB=3.4, 4, 2.65, 3.25, 0.30, 0.30, SURF_ID='BURNER' /

%%Burner Surface ID
&SURF ID='BURNER'
 HRRPUA=2930.0
 RAMP_Q='FAST'/

&REAC FUEL='METHANE'
    SOOT_YIELD=0.01 /

%%Sloped Roof
&OBST XB=0.0,7.3,5.4,5.5,2.5,2.6, SURF_ID='GYPSUM_BOARD', MULT_ID = 'ROOF' /
&MULT ID ='ROOF', DXB=0.0, 0.0, -.1, -.1, .0227, .0227, N_UPPER=55 /

%%Beams along Ceiling
&OBST XB=2.3,2.5,5.4,5.5,2.2,2.5,  MULT_ID = 'BEAM'  SURF_ID= 'WOOD BEAM'/
&OBST XB=4.8,5.0,5.4,5.5,2.2,2.5, , MULT_ID = 'BEAM' SURF_ID= 'WOOD BEAM'/
&MULT ID ='BEAM', DXB=0.0, 0.0, -.1, -.1, .0227, .0227, N_UPPER=55 /

&MATL ID            = 'WOOD'
	CONDUCTIVITY  = .14
    SPECIFIC_HEAT = 2.850
 	DENSITY       = 640. /

&SURF ID            = 'WOOD BEAM'
	MATL_ID       = 'WOOD'
	COLOR         = 'BURLY WOOD 4'
	THICKNESS     = .25 /

&MATL ID            = 'GYPSUM_BOARD'
	CONDUCTIVITY  = 0.48
	SPECIFIC_HEAT = 0.840
	DENSITY       = 1440 /

&SURF ID            = 'GYPSUM_BOARD'
	MATL_ID       = 'GYPSUM_BOARD'
	RGB           = 166,41,41
	THICKNESS     = .0127 /

%%Fast fire growth rate ramp
&RAMP ID='FAST',T=   0.0, F=0.000 /
&RAMP ID='FAST',T=   5.0, F=0.054 /
&RAMP ID='FAST',T=  10.0, F=0.071 /
&RAMP ID='FAST',T=  15.0, F=0.104 /
&RAMP ID='FAST',T=  20.0, F=0.120 /
&RAMP ID='FAST',T=  25.0, F=0.155 /
&RAMP ID='FAST',T=  30.0, F=0.164 /
&RAMP ID='FAST',T=  35.0, F=0.182 /
&RAMP ID='FAST',T=  40.0, F=0.186 /
&RAMP ID='FAST',T=  45.0, F=0.205 /
&RAMP ID='FAST',T=  50.0, F=0.257 /
&RAMP ID='FAST',T=  55.0, F=0.293 /
&RAMP ID='FAST',T=  60.0, F=0.359 /
&RAMP ID='FAST',T=  65.0, F=0.420 /
&RAMP ID='FAST',T=  70.0, F=0.488 /
&RAMP ID='FAST',T=  75.0, F=0.561 /
&RAMP ID='FAST',T=  80.0, F=0.638 /
&RAMP ID='FAST',T=  85.0, F=0.720 /
&RAMP ID='FAST',T=  90.0, F=0.808 /
&RAMP ID='FAST',T=  95.0, F=0.900 /
&RAMP ID='FAST',T= 100.0, F=0.998 /

%%Door
&VENT XB=3.15, 4.15, 0.00, 0.00, 0.00, 2.20, SURF_ID='OPEN' /











&PROP ID='RESIDENTIAL QUICK RESPONSE',  QUANTITY='LINK TEMPERATURE', RTI=56.,  ACTIVATION_TEMPERATURE=68. /

&DEVC XYZ=1.85, 1.25, 3.375,   PROP_ID = 'RESIDENTIAL QUICK RESPONSE',  ID= 'SPK_1'/
&DEVC XYZ=1.85, 1.25, 3.375,   ID='TC_1_1',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 3.25,    ID='TC_1_2',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 3.1,     ID='TC_1_3',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 2.8,     ID='TC_1_4',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 1.5,     ID='TC_1_5',   QUANTITY='TEMPERATURE' /

&DEVC XYZ=5.5, 1.25, 3.375,    PROP_ID = 'RESIDENTIAL QUICK RESPONSE',  ID= 'SPK_2'/
&DEVC XYZ=5.5, 1.25, 3.375,    ID='TC_2_1',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 3.25,     ID='TC_2_2',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 3.1,      ID='TC_2_3',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 2.8,      ID='TC_2_4',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 1.5,      ID='TC_2_5',   QUANTITY='TEMPERATURE' /

&DEVC XYZ=5.5, 4.25, 2.695,    PROP_ID = 'RESIDENTIAL QUICK RESPONSE',  ID= 'SPK_3'/
&DEVC XYZ=5.5, 4.25, 2.695,    ID='TC_3_1',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 2.57,     ID='TC_3_2',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 2.42,     ID='TC_3_3',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 2.12,     ID='TC_3_4',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 1.5,      ID='TC_3_5',   QUANTITY='TEMPERATURE' /

&DEVC XYZ=1.85, 4.25, 2.695,   PROP_ID = 'RESIDENTIAL QUICK RESPONSE',  ID= 'SPK_4'/
&DEVC XYZ=1.85, 4.25, 2.695,   ID='TC_4_1',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 2.57,    ID='TC_4_2',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 2.42,    ID='TC_4_3',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 2.12,    ID='TC_4_4',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 1.5,     ID='TC_4_5',   QUANTITY='TEMPERATURE' /

&DEVC ID='Acts', XYZ=1.0,1.0,1.0, QUANTITY='ACTUATED SPRINKLERS' /

&DUMP DT_DEVC=4., SIG_FIGS=4, SIG_FIGS_EXP=2 /





&TAIL /
