&HEAD CHID='Vettori_Sloped_13OFD_geom0', TITLE='GEOM test: Sloped 13 Degrees, with Beams, Fast, Detached' /

&MESH IJK = 64,58,36, XB = -1.005,8.305,-2.05,6.55,-.855,4.455 /

&TIME T_END=120/

&MISC TMPA=27.,
      STRATIFICATION=.FALSE.,
      CONSTANT_SPECIFIC_HEAT_RATIO=.FALSE.,
      PROJECTION=.TRUE.,
      BAROCLINIC=.FALSE.,
      CC_IBM=.TRUE.,
      DO_IMPLICIT_CCREGION=.FALSE. /

&RADI RADIATION=.FALSE. /

&CTRL ID='Act4', INPUT_ID='SPK_4', FUNCTION_TYPE='ANY' /
&CTRL ID='Act3', INPUT_ID='SPK_3', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPK_2', FUNCTION_TYPE='ANY' /
&CTRL ID='Act1', INPUT_ID='SPK_1', FUNCTION_TYPE='ANY' /

%%Burner Detached
&OBST XB=3.3, 4, 2.25, 3.25, 0.00, 0.30 /
&VENT XB=3.4, 4, 2.65, 3.25, 0.30, 0.30, SURF_ID='BURNER' /

%%Burner Surface ID
&SURF ID='BURNER'
 HRRPUA=2930.0
 RAMP_Q='FAST'
 COLOR='RED' /

&REAC FUEL='METHANE'
    SOOT_YIELD=0.01
	C = 1
	H = 4 /

%%Sloped Roof
#& OBST XB=0.0,7.3,5.4,5.5,2.5,2.6, SURF_ID='GYPSUM_BOARD', MULT_ID = 'ROOF' /
#& MULT ID ='ROOF', DXB=0.0, 0.0, -.1, -.1, .0227, .0227, N_UPPER=55 /

#& MATL ID            = 'WOOD'
#	CONDUCTIVITY  = .14
#    SPECIFIC_HEAT = 2.850
# 	DENSITY       = 640. /

#& SURF ID            = 'WOOD BEAM'
#	MATL_ID       = 'WOOD'
#	COLOR         = 'BURLY WOOD 4'
#	THICKNESS     = .25 /

&MATL ID            = 'GYPSUM_BOARD'
	CONDUCTIVITY  = 0.48
	SPECIFIC_HEAT = 0.840
	DENSITY       = 1440 /

&SURF ID              = 'GYPSUM_BOARD'
	MATL_ID       = 'GYPSUM_BOARD'
	RGB           = 169,169,169 
	THICKNESS     = .0127 /


%%Fast fire growth rate ramp
&RAMP ID='FAST',T=   0.0, F=0.000 /
&RAMP ID='FAST',T=   5.0, F=0.054 /
&RAMP ID='FAST',T=  10.0, F=0.071 /
&RAMP ID='FAST',T=  15.0, F=0.104 /
&RAMP ID='FAST',T=  20.0, F=0.120 /
&RAMP ID='FAST',T=  25.0, F=0.155 /
&RAMP ID='FAST',T=  30.0, F=0.164 /
&RAMP ID='FAST',T=  35.0, F=0.182 /
&RAMP ID='FAST',T=  40.0, F=0.186 /
&RAMP ID='FAST',T=  45.0, F=0.205 /
&RAMP ID='FAST',T=  50.0, F=0.257 /
&RAMP ID='FAST',T=  55.0, F=0.293 /
&RAMP ID='FAST',T=  60.0, F=0.359 /
&RAMP ID='FAST',T=  65.0, F=0.420 /
&RAMP ID='FAST',T=  70.0, F=0.488 /
&RAMP ID='FAST',T=  75.0, F=0.561 /
&RAMP ID='FAST',T=  80.0, F=0.638 /
&RAMP ID='FAST',T=  85.0, F=0.720 /
&RAMP ID='FAST',T=  90.0, F=0.808 /
&RAMP ID='FAST',T=  95.0, F=0.900 /
&RAMP ID='FAST',T= 100.0, F=0.998 /

#%%Domain BCs
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

# Slices:
&SLCF PBY=2.75, QUANTITY='VELOCITY',      VECTOR=.TRUE.        /
&SLCF PBY=2.75, QUANTITY='TEMPERATURE',   CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='DIVERGENCE',    CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='H',             CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='F_X'                                 /
&SLCF PBY=2.75, QUANTITY='DENSITY',       CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='DIFFUSIVITY',   CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='VISCOSITY',     CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='MASS FRACTION', CELL_CENTERED=.TRUE.,
                                          SPEC_ID='METHANE'    /
&SLCF PBY=2.75, QUANTITY='HRRPUV',        CELL_CENTERED=.TRUE. /

&SLCF PBY=2.75, QUANTITY='MASS FRACTION', FACE_CENTERED=.TRUE.,
                                          SPEC_ID='METHANE',    SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBY=2.75, QUANTITY='DENSITY',       FACE_CENTERED=.TRUE.,
                                          SPEC_ID='SOOT',    SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBY=2.75, QUANTITY='DIVERGENCE',    FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBY=2.75, QUANTITY='TEMPERATURE',   FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBY=2.75, QUANTITY='HRRPUV',        FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /

&SLCF PBX=3.65, QUANTITY='VELOCITY',      VECTOR=.TRUE.        /

&SLCF PBX=3.65, QUANTITY='MASS FRACTION', FACE_CENTERED=.TRUE.,
                                          SPEC_ID='METHANE',    SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=3.65, QUANTITY='DENSITY',       FACE_CENTERED=.TRUE.,
                                          SPEC_ID='SOOT',    SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=3.65, QUANTITY='DIVERGENCE',    FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=3.65, QUANTITY='TEMPERATURE',   FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=3.65, QUANTITY='HRRPUV',        FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /

&SLCF PBX=2.40, QUANTITY='VELOCITY',      VECTOR=.TRUE.        /

&SLCF PBX=2.40, QUANTITY='MASS FRACTION', FACE_CENTERED=.TRUE.,
                                          SPEC_ID='METHANE',    SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=2.40, QUANTITY='DENSITY',       FACE_CENTERED=.TRUE., 
                                          SPEC_ID='SOOT',    SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=2.40, QUANTITY='DIVERGENCE',    FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=2.40, QUANTITY='TEMPERATURE',   FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=2.40, QUANTITY='HRRPUV',        FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /

&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDE QUANTITY='WALL TEMPERATURE' /

# Devices:
&PROP ID='RESIDENTIAL QUICK RESPONSE',  QUANTITY='LINK TEMPERATURE', RTI=56.,  ACTIVATION_TEMPERATURE=68. /

&DEVC XYZ=1.85, 1.25, 3.375,   PROP_ID = 'RESIDENTIAL QUICK RESPONSE',  ID= 'SPK_1'/
&DEVC XYZ=1.85, 1.25, 3.375,   ID='TC_1_1',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 3.25,    ID='TC_1_2',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 3.1,     ID='TC_1_3',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 2.8,     ID='TC_1_4',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 1.5,     ID='TC_1_5',   QUANTITY='TEMPERATURE' /

&DEVC XYZ=5.5, 1.25, 3.375,    PROP_ID = 'RESIDENTIAL QUICK RESPONSE',  ID= 'SPK_2'/
&DEVC XYZ=5.5, 1.25, 3.375,    ID='TC_2_1',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 3.25,     ID='TC_2_2',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 3.1,      ID='TC_2_3',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 2.8,      ID='TC_2_4',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 1.5,      ID='TC_2_5',   QUANTITY='TEMPERATURE' /

&DEVC XYZ=5.5, 4.25, 2.695,    PROP_ID = 'RESIDENTIAL QUICK RESPONSE',  ID= 'SPK_3'/
&DEVC XYZ=5.5, 4.25, 2.695,    ID='TC_3_1',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 2.57,     ID='TC_3_2',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 2.42,     ID='TC_3_3',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 2.12,     ID='TC_3_4',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 1.5,      ID='TC_3_5',   QUANTITY='TEMPERATURE' /

&DEVC XYZ=1.85, 4.25, 2.695,   PROP_ID = 'RESIDENTIAL QUICK RESPONSE',  ID= 'SPK_4'/
&DEVC XYZ=1.85, 4.25, 2.695,   ID='TC_4_1',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 2.57,    ID='TC_4_2',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 2.42,    ID='TC_4_3',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 2.12,    ID='TC_4_4',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 1.5,     ID='TC_4_5',   QUANTITY='TEMPERATURE' /

&DEVC ID='Acts', XYZ=1.0,1.0,1.0, QUANTITY='ACTUATED SPRINKLERS' /

&DUMP DT_DEVC=4., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&GEOM ID='FEM_MESH', MATL_ID='GYPSUM_BOARD', SURF_ID='GYPSUM_BOARD'
VERTS=
     7.7000,      -0.4000,       0.0000,
     7.1929,      -0.4000,       0.0000,
     7.1600,      -0.4000,      -0.4000,
     7.7000,      -0.4000,      -0.4000,
     6.6857,      -0.4000,       0.0000,
     6.1786,      -0.4000,       0.0000,
     6.0800,      -0.4000,      -0.4000,
     6.6200,      -0.4000,      -0.4000,
     5.6714,      -0.4000,       0.0000,
     5.1643,      -0.4000,       0.0000,
     5.0000,      -0.4000,      -0.4000,
     5.5400,      -0.4000,      -0.4000,
     4.6571,      -0.4000,       0.0000,
     4.1500,      -0.4000,       0.0000,
     3.9200,      -0.4000,      -0.4000,
     4.4600,      -0.4000,      -0.4000,
     3.6500,      -0.4000,       0.0000,
     3.3800,      -0.4000,      -0.4000,
     3.1500,      -0.4000,       0.0000,
     2.6429,      -0.4000,       0.0000,
     2.1357,      -0.4000,       0.0000,
     2.3000,      -0.4000,      -0.4000,
     2.8400,      -0.4000,      -0.4000,
     1.6286,      -0.4000,       0.0000,
     1.1214,      -0.4000,       0.0000,
     1.2200,      -0.4000,      -0.4000,
     1.7600,      -0.4000,      -0.4000,
     0.6143,      -0.4000,       0.0000,
     0.1071,      -0.4000,       0.0000,
     0.1400,      -0.4000,      -0.4000,
     0.6800,      -0.4000,      -0.4000,
    -0.4000,      -0.4000,      -0.4000,
    -0.4000,      -0.4000,       0.0000,
     7.7000,       5.3273,       0.0000,
     7.7000,       5.3273,      -0.4000,
     7.7000,       5.9000,      -0.4000,
     7.7000,       5.9000,       0.0000,
     7.7000,       4.7545,       0.0000,
     7.7000,       4.7545,      -0.4000,
     7.7000,       4.1818,       0.0000,
     7.7000,       3.6091,       0.0000,
     7.7000,       3.6091,      -0.4000,
     7.7000,       4.1818,      -0.4000,
     7.7000,       3.0364,       0.0000,
     7.7000,       3.0364,      -0.4000,
     7.7000,       2.4636,       0.0000,
     7.7000,       2.4636,      -0.4000,
     7.7000,       1.8909,       0.0000,
     7.7000,       1.8909,      -0.4000,
     7.7000,       1.3182,       0.0000,
     7.7000,       1.3182,      -0.4000,
     7.7000,       0.1727,       0.0000,
     7.7000,       0.1727,      -0.4000,
     7.7000,       0.7455,      -0.4000,
     7.7000,       0.7455,       0.0000,
     0.1400,       5.9000,       0.0000,
     0.1400,       5.9000,      -0.4000,
    -0.4000,       5.9000,      -0.4000,
    -0.4000,       5.9000,       0.0000,
     0.6800,       5.9000,       0.0000,
     1.2200,       5.9000,       0.0000,
     1.2200,       5.9000,      -0.4000,
     0.6800,       5.9000,      -0.4000,
     1.7600,       5.9000,       0.0000,
     2.3000,       5.9000,       0.0000,
     2.3000,       5.9000,      -0.4000,
     1.7600,       5.9000,      -0.4000,
     2.8400,       5.9000,       0.0000,
     3.3800,       5.9000,       0.0000,
     3.3800,       5.9000,      -0.4000,
     2.8400,       5.9000,      -0.4000,
     3.9200,       5.9000,       0.0000,
     3.9200,       5.9000,      -0.4000,
     4.4600,       5.9000,       0.0000,
     4.4600,       5.9000,      -0.4000,
     5.0000,       5.9000,       0.0000,
     5.5400,       5.9000,       0.0000,
     5.5400,       5.9000,      -0.4000,
     5.0000,       5.9000,      -0.4000,
     6.6200,       5.9000,       0.0000,
     6.6200,       5.9000,      -0.4000,
     6.0800,       5.9000,      -0.4000,
     6.0800,       5.9000,       0.0000,
     7.1600,       5.9000,       0.0000,
     7.1600,       5.9000,      -0.4000,
    -0.4000,       0.1727,       0.0000,
    -0.4000,       0.1727,      -0.4000,
    -0.4000,       0.7455,       0.0000,
    -0.4000,       0.7455,      -0.4000,
    -0.4000,       1.8909,       0.0000,
    -0.4000,       1.8909,      -0.4000,
    -0.4000,       1.3182,      -0.4000,
    -0.4000,       1.3182,       0.0000,
    -0.4000,       2.4636,       0.0000,
    -0.4000,       2.4636,      -0.4000,
    -0.4000,       3.0364,       0.0000,
    -0.4000,       3.0364,      -0.4000,
    -0.4000,       3.6091,       0.0000,
    -0.4000,       3.6091,      -0.4000,
    -0.4000,       4.1818,       0.0000,
    -0.4000,       4.1818,      -0.4000,
    -0.4000,       5.3273,       0.0000,
    -0.4000,       5.3273,      -0.4000,
    -0.4000,       4.7545,      -0.4000,
    -0.4000,       4.7545,       0.0000,
     6.6875,       5.1125,      -0.4000,
     6.6875,       4.3250,      -0.4000,
     5.6750,       4.3250,      -0.4000,
     5.6750,       5.1125,      -0.4000,
     4.6625,       5.1125,      -0.4000,
     4.6625,       4.3250,      -0.4000,
     3.6500,       4.3250,      -0.4000,
     3.6500,       5.1125,      -0.4000,
     5.6750,       3.5375,      -0.4000,
     3.6500,       2.7500,      -0.4000,
     5.6750,       2.7500,      -0.4000,
     6.6875,       3.5375,      -0.4000,
     6.6875,       2.7500,      -0.4000,
     2.6375,       5.1125,      -0.4000,
     2.6375,       4.3250,      -0.4000,
     1.6250,       4.3250,      -0.4000,
     1.6250,       5.1125,      -0.4000,
     0.6125,       4.3250,      -0.4000,
     0.6125,       5.1125,      -0.4000,
     1.6250,       3.5375,      -0.4000,
     0.6125,       3.5375,      -0.4000,
     1.6250,       2.7500,      -0.4000,
     0.6125,       2.7500,      -0.4000,
     1.6250,       1.9625,      -0.4000,
     2.6375,       1.1750,      -0.4000,
     1.6250,       1.1750,      -0.4000,
     3.6500,       1.1750,      -0.4000,
     0.6125,       1.9625,      -0.4000,
     0.6125,       1.1750,      -0.4000,
     1.6250,       0.3875,      -0.4000,
     0.6125,       0.3875,      -0.4000,
     3.6500,       0.3875,      -0.4000,
     2.6375,       0.3875,      -0.4000,
     6.6875,       1.9625,      -0.4000,
     5.6750,       1.9625,      -0.4000,
     6.6875,       1.1750,      -0.4000,
     5.6750,       1.1750,      -0.4000,
     4.6625,       1.1750,      -0.4000,
     5.6750,       0.3875,      -0.4000,
     4.6625,       0.3875,      -0.4000,
     6.6875,       0.3875,      -0.4000,
     7.7000,       4.3250,       1.8375,
     7.7000,       4.3250,       1.2250,
     7.7000,       5.1125,       1.2250,
     7.7000,       5.1125,       1.8375,
     7.7000,       4.3250,       0.6125,
     7.7000,       5.1125,       0.6125,
     7.7000,       2.7500,       1.2250,
     7.7000,       2.7500,       0.6125,
     7.7000,       3.5375,       0.6125,
     7.7000,       3.5375,       1.2250,
     7.7000,       1.1750,       1.2250,
     7.7000,       1.1750,       0.6125,
     7.7000,       1.9625,       0.6125,
     7.7000,       1.9625,       1.2250,
     7.7000,       0.3875,       1.2250,
     7.7000,       0.3875,       0.6125,
     7.7000,       5.9000,       1.2250,
     7.7000,       5.9000,       2.4500,
     7.7000,       5.5000,       2.4500,
     7.7000,       4.0250,       2.4500,
     7.7000,       2.5500,       2.4500,
     7.7000,       1.0750,       2.4500,
     7.7000,      -0.4000,       1.2250,
     7.7000,      -0.4000,       2.4500,
     2.6375,       5.9000,       1.8375,
     2.6375,       5.9000,       1.2250,
     1.6250,       5.9000,       1.2250,
     1.6250,       5.9000,       1.8375,
     3.6500,       5.9000,       1.8375,
     3.6500,       5.9000,       1.2250,
     0.1063,       5.9000,       2.2969,
     0.1063,       5.9000,       2.1437,
    -0.1469,       5.9000,       2.1437,
    -0.1469,       5.9000,       2.2969,
     0.6125,       5.9000,       2.1437,
     0.6125,       5.9000,       1.8375,
     0.1063,       5.9000,       1.8375,
     0.6125,       5.9000,       1.2250,
     1.6250,       5.9000,       0.6125,
     0.6125,       5.9000,       0.6125,
     3.6500,       5.9000,       0.6125,
     2.6375,       5.9000,       0.6125,
     7.4469,       5.9000,       2.2969,
     7.4469,       5.9000,       2.1437,
     7.1937,       5.9000,       2.1437,
     7.1937,       5.9000,       2.2969,
     7.1937,       5.9000,       1.8375,
     6.6875,       5.9000,       1.8375,
     6.6875,       5.9000,       2.1437,
     6.6875,       5.9000,       1.2250,
     5.6750,       5.9000,       1.2250,
     5.6750,       5.9000,       1.8375,
     4.6625,       5.9000,       1.8375,
     4.6625,       5.9000,       1.2250,
     5.6750,       5.9000,       0.6125,
     4.6625,       5.9000,       0.6125,
     6.6875,       5.9000,       0.6125,
    -0.4000,       5.9000,       1.2250,
    -0.4000,       5.9000,       2.4500,
     0.5214,       5.9000,       2.4500,
    -0.2000,       5.9000,       2.4500,
    -0.0000,       5.9000,       2.4500,
     1.0429,       5.9000,       2.4500,
     1.5643,       5.9000,       2.4500,
     2.0857,       5.9000,       2.4500,
     2.6071,       5.9000,       2.4500,
     3.1286,       5.9000,       2.4500,
     3.6500,       5.9000,       2.4500,
     4.1714,       5.9000,       2.4500,
     4.6929,       5.9000,       2.4500,
     5.2143,       5.9000,       2.4500,
     6.2571,       5.9000,       2.4500,
     5.7357,       5.9000,       2.4500,
     6.7786,       5.9000,       2.4500,
     7.3000,       5.9000,       2.4500,
     7.5000,       5.9000,       2.4500,
    -0.4000,       1.1750,       1.2250,
    -0.4000,       1.1750,       0.6125,
    -0.4000,       0.3875,       0.6125,
    -0.4000,       0.3875,       1.2250,
    -0.4000,       2.7500,       1.2250,
    -0.4000,       2.7500,       0.6125,
    -0.4000,       1.9625,       0.6125,
    -0.4000,       1.9625,       1.2250,
    -0.4000,       5.1125,       1.8375,
    -0.4000,       5.1125,       1.2250,
    -0.4000,       4.3250,       1.2250,
    -0.4000,       4.3250,       1.8375,
    -0.4000,       4.3250,       0.6125,
    -0.4000,       3.5375,       0.6125,
    -0.4000,       3.5375,       1.2250,
    -0.4000,       5.1125,       0.6125,
    -0.4000,      -0.4000,       1.2250,
    -0.4000,      -0.4000,       2.4500,
    -0.4000,       1.0750,       2.4500,
    -0.4000,       2.5500,       2.4500,
    -0.4000,       4.0250,       2.4500,
    -0.4000,       5.5000,       2.4500,
     0.0000,       5.5000,       1.2250,
     0.0000,       3.6667,       0.0000,
     0.0000,       5.5000,       0.0000,
     0.0000,       5.5000,       2.4500,
     0.0000,       4.1250,       2.4500,
     0.0000,       2.7500,       2.4500,
     0.0000,       0.0000,       1.2250,
     0.0000,       0.0000,       0.0000,
     0.0000,       1.8333,       0.0000,
     0.0000,       1.3750,       2.4500,
     0.0000,       0.0000,       2.4500,
     4.1062,       5.5000,       2.1437,
     4.1062,       5.5000,       1.8375,
     4.5625,       5.5000,       1.8375,
     4.5625,       5.5000,       2.1437,
     3.6500,       5.5000,       2.1437,
     3.6500,       5.5000,       1.8375,
     5.0188,       5.5000,       2.1437,
     5.0188,       5.5000,       1.8375,
     5.4750,       5.5000,       1.8375,
     5.4750,       5.5000,       2.1437,
     4.7906,       5.5000,       2.1437,
     5.4750,       5.5000,       1.2250,
     4.5625,       5.5000,       1.2250,
     3.6500,       5.5000,       1.2250,
     6.3875,       5.5000,       1.2250,
     6.3875,       5.5000,       1.8375,
     0.9125,       5.5000,       1.8375,
     0.9125,       5.5000,       1.2250,
     1.8250,       5.5000,       1.2250,
     1.8250,       5.5000,       1.8375,
     2.5094,       5.5000,       2.1437,
     2.7375,       5.5000,       1.8375,
     2.7375,       5.5000,       2.1437,
     2.2812,       5.5000,       1.8375,
     2.2812,       5.5000,       2.1437,
     1.8250,       5.5000,       2.1437,
     3.1937,       5.5000,       2.1437,
     3.1937,       5.5000,       1.8375,
     2.7375,       5.5000,       1.2250,
     7.3000,       5.5000,       0.0000,
     7.3000,       5.5000,       1.2250,
     4.8667,       5.5000,       0.0000,
     7.3000,       5.5000,       2.4500,
     2.4333,       5.5000,       0.0000,
     5.0000,       5.5000,       2.2449,
     6.1500,       5.5000,       2.4500,
     5.0000,       5.5000,       2.3474,
     5.0000,       5.5000,       2.4500,
     4.8000,       5.5000,       2.2449,
     4.8000,       5.5000,       2.4500,
     4.8000,       5.5000,       2.3474,
     3.6500,       5.5000,       2.4500,
     2.5000,       5.5000,       2.4500,
     2.3000,       5.5000,       2.2449,
     2.5000,       5.5000,       2.2449,
     2.5000,       5.5000,       2.3474,
     2.3000,       5.5000,       2.3474,
     2.3000,       5.5000,       2.4500,
     1.1500,       5.5000,       2.4500,
     7.3000,       0.0000,       1.2250,
     7.3000,       1.8333,       0.0000,
     7.3000,       0.0000,       0.0000,
     7.3000,       0.0000,       2.4500,
     7.3000,       1.3750,       2.4500,
     7.3000,       2.7500,       2.4500,
     7.3000,       3.6667,       0.0000,
     7.3000,       4.1250,       2.4500,
     4.1500,       0.0000,       0.5250,
     4.1500,       0.0000,       0.0000,
     4.1500,      -0.4000,       0.5250,
     4.1500,       0.0000,       1.5750,
     4.1500,       0.0000,       1.0500,
     4.1500,      -0.4000,       1.0500,
     4.1500,      -0.4000,       1.5750,
     4.1500,      -0.2000,       2.1000,
     4.1500,       0.0000,       2.1000,
     4.1500,      -0.4000,       2.1000,
     3.1500,      -0.4000,       0.5250,
     3.1500,       0.0000,       0.0000,
     3.1500,       0.0000,       0.5250,
     3.1500,      -0.4000,       1.5750,
     3.1500,      -0.4000,       1.0500,
     3.1500,       0.0000,       1.0500,
     3.1500,       0.0000,       1.5750,
     3.1500,      -0.2000,       2.1000,
     3.1500,      -0.4000,       2.1000,
     3.1500,       0.0000,       2.1000,
     3.4833,      -0.4000,       2.1000,
     3.4833,       0.0000,       2.1000,
     3.8167,       0.0000,       2.1000,
     3.8167,      -0.4000,       2.1000,
     4.6625,      -0.4000,       1.8375,
     4.6625,      -0.4000,       1.2250,
     5.6750,      -0.4000,       1.2250,
     5.6750,      -0.4000,       1.8375,
     6.6875,      -0.4000,       2.1437,
     6.6875,      -0.4000,       1.8375,
     7.1937,      -0.4000,       1.8375,
     7.1937,      -0.4000,       2.1437,
     6.6875,      -0.4000,       1.2250,
     5.6750,      -0.4000,       0.6125,
     6.6875,      -0.4000,       0.6125,
     4.6625,      -0.4000,       0.6125,
     0.1063,      -0.4000,       2.1437,
     0.1063,      -0.4000,       1.8375,
     0.6125,      -0.4000,       1.8375,
     0.6125,      -0.4000,       2.1437,
     0.6125,      -0.4000,       1.2250,
     1.6250,      -0.4000,       1.2250,
     1.6250,      -0.4000,       1.8375,
     2.6375,      -0.4000,       1.2250,
     2.6375,      -0.4000,       1.8375,
     1.6250,      -0.4000,       0.6125,
     2.6375,      -0.4000,       0.6125,
     0.6125,      -0.4000,       0.6125,
     7.3000,      -0.4000,       2.4500,
     5.8400,      -0.4000,       2.4500,
     4.3800,      -0.4000,       2.4500,
     2.9200,      -0.4000,       2.4500,
     1.4600,      -0.4000,       2.4500,
     0.0000,      -0.4000,       2.4500,
     2.7375,       0.0000,       1.8375,
     2.7375,       0.0000,       1.2250,
     1.8250,       0.0000,       1.2250,
     1.8250,       0.0000,       1.8375,
     2.7375,       0.0000,       0.6125,
     1.8250,       0.0000,       0.6125,
     5.4750,       0.0000,       1.8375,
     5.4750,       0.0000,       1.2250,
     4.5625,       0.0000,       1.2250,
     4.5625,       0.0000,       1.8375,
     5.4750,       0.0000,       0.6125,
     4.5625,       0.0000,       0.6125,
     1.5750,       0.0000,       0.0000,
     1.8250,       0.0000,       2.4500,
     3.6500,       0.0000,       2.4500,
     5.7250,       0.0000,       0.0000,
     5.4750,       0.0000,       2.4500,
     4.8000,       5.3590,       2.2770,
     4.8000,       5.1398,       2.4293,
     4.8000,       5.2179,       2.3090,
     4.8000,       4.9359,       2.3731,
     4.8000,       4.9486,       2.4728,
     4.8000,       5.0769,       2.3411,
     4.8000,       4.7949,       2.4052,
     4.8000,       4.7574,       2.5162,
     4.8000,       4.5662,       2.5597,
     4.8000,       4.6538,       2.4372,
     4.8000,       4.5128,       2.4693,
     4.8000,       4.3718,       2.5013,
     4.8000,       4.3751,       2.6031,
     4.8000,       4.1839,       2.6466,
     4.8000,       4.2308,       2.5334,
     4.8000,       4.0897,       2.5654,
     4.8000,       3.8077,       2.6295,
     4.8000,       3.8015,       2.7335,
     4.8000,       3.9927,       2.6900,
     4.8000,       3.9487,       2.5975,
     4.8000,       5.2180,       2.5141,
     4.8000,       5.3590,       2.4821,
     4.8000,       4.9359,       2.5782,
     4.8000,       5.0769,       2.5462,
     4.8000,       4.6539,       2.6423,
     4.8000,       4.7949,       2.6103,
     4.8000,       4.2308,       2.7385,
     4.8000,       4.3718,       2.7064,
     4.8000,       4.5128,       2.6744,
     4.8000,       3.6103,       2.7769,
     4.8000,       3.6667,       2.6616,
     4.8000,       3.5256,       2.6936,
     4.8000,       3.3846,       2.7257,
     4.8000,       3.4192,       2.8204,
     4.8000,       3.8077,       2.8346,
     4.8000,       3.9487,       2.8026,
     4.8000,       3.5257,       2.8987,
     4.8000,       3.6667,       2.8667,
     4.8000,       3.2436,       2.7577,
     4.8000,       3.2280,       2.8638,
     4.8000,       4.0898,       2.7705,
     4.8000,       3.1026,       2.7898,
     4.8000,       3.0368,       2.9073,
     4.8000,       2.9615,       2.8218,
     4.8000,       2.6795,       2.8859,
     4.8000,       2.6544,       2.9942,
     4.8000,       2.8456,       2.9507,
     4.8000,       2.8205,       2.8539,
     4.8000,       2.5385,       2.9180,
     4.8000,       2.2564,       2.9821,
     4.8000,       2.2721,       3.0811,
     4.8000,       2.4632,       3.0376,
     4.8000,       2.3974,       2.9500,
     4.8000,       2.1154,       3.0141,
     4.8000,       2.0809,       3.1245,
     4.8000,       1.9744,       3.0462,
     4.8000,       1.8333,       3.0782,
     4.8000,       1.8897,       3.1680,
     4.8000,       1.5513,       3.1423,
     4.8000,       1.5073,       3.2549,
     4.8000,       1.6985,       3.2114,
     4.8000,       1.6923,       3.1103,
     4.8000,       1.4103,       3.1744,
     4.8000,       1.2692,       3.2064,
     4.8000,       1.3161,       3.2983,
     4.8000,       1.1282,       3.2385,
     4.8000,       1.1250,       3.3418,
     4.8000,       3.1026,       2.9949,
     4.8000,       3.2436,       2.9628,
     4.8000,       0.9338,       3.3852,
     4.8000,       0.9872,       3.2705,
     4.8000,       0.8462,       3.3026,
     4.8000,       2.9616,       3.0269,
     4.8000,       0.7051,       3.3346,
     4.8000,       0.7426,       3.4287,
     4.8000,       0.5641,       3.3667,
     4.8000,       0.5514,       3.4721,
     4.8000,       0.4231,       3.3987,
     4.8000,       0.2821,       3.4308,
     4.8000,       0.3602,       3.5156,
     4.8000,       0.0000,       3.4949,
     4.8000,       0.0000,       3.5974,
     4.8000,       0.1691,       3.5590,
     4.8000,       0.1410,       3.4628,
     4.8000,       3.3846,       2.9308,
     4.8000,       2.5385,       3.1231,
     4.8000,       2.6795,       3.0910,
     4.8000,       2.2564,       3.1872,
     4.8000,       2.3975,       3.1551,
     4.8000,       2.8205,       3.0590,
     4.8000,       2.1154,       3.2192,
     4.8000,       1.9744,       3.2513,
     4.8000,       1.6923,       3.3154,
     4.8000,       1.8334,       3.2833,
     4.8000,       1.5513,       3.3474,
     4.8000,       1.4103,       3.3795,
     4.8000,       1.1282,       3.4436,
     4.8000,       1.2693,       3.4115,
     4.8000,       0.9872,       3.4756,
     4.8000,       0.8462,       3.5077,
     4.8000,       0.4231,       3.6038,
     4.8000,       0.5641,       3.5718,
     4.8000,       0.0000,       3.7000,
     4.8000,       0.1411,       3.6679,
     4.8000,       0.2821,       3.6359,
     4.8000,       0.7052,       3.5397,
     5.0000,       5.3590,       2.2770,
     5.0000,       5.0769,       2.3411,
     5.0000,       5.2179,       2.3090,
     5.0000,       4.9359,       2.3731,
     5.0000,       4.6538,       2.4372,
     5.0000,       4.7949,       2.4052,
     5.0000,       4.3718,       2.5013,
     5.0000,       4.5128,       2.4693,
     5.0000,       4.2308,       2.5334,
     5.0000,       3.9487,       2.5975,
     5.0000,       4.0897,       2.5654,
     5.0000,       3.6667,       2.6616,
     5.0000,       3.8077,       2.6295,
     5.0000,       3.5256,       2.6936,
     5.0000,       3.2436,       2.7577,
     5.0000,       3.3846,       2.7257,
     5.0000,       2.9615,       2.8218,
     5.0000,       3.1026,       2.7898,
     5.0000,       2.8205,       2.8539,
     5.0000,       2.5385,       2.9180,
     5.0000,       2.6795,       2.8859,
     5.0000,       2.2564,       2.9821,
     5.0000,       2.3974,       2.9500,
     5.0000,       2.1154,       3.0141,
     5.0000,       1.8333,       3.0782,
     5.0000,       1.9744,       3.0462,
     5.0000,       1.5513,       3.1423,
     5.0000,       1.6923,       3.1103,
     5.0000,       1.4103,       3.1744,
     5.0000,       1.1282,       3.2385,
     5.0000,       1.2692,       3.2064,
     5.0000,       0.8462,       3.3026,
     5.0000,       0.9872,       3.2705,
     5.0000,       0.7051,       3.3346,
     5.0000,       0.4231,       3.3987,
     5.0000,       0.5641,       3.3667,
     5.0000,       0.1410,       3.4628,
     5.0000,       0.2821,       3.4308,
     5.0000,       0.0000,       3.4949,
     5.0000,       5.3310,       2.3859,
     5.0000,       5.3590,       2.4821,
     5.0000,       5.2180,       2.5141,
     5.0000,       4.9486,       2.4728,
     5.0000,       5.0769,       2.5462,
     5.0000,       4.9359,       2.5782,
     5.0000,       4.7949,       2.6103,
     5.0000,       4.7574,       2.5162,
     5.0000,       4.5662,       2.5597,
     5.0000,       4.6539,       2.6423,
     5.0000,       4.5128,       2.6744,
     5.0000,       4.3751,       2.6031,
     5.0000,       4.3718,       2.7064,
     5.0000,       4.1839,       2.6466,
     5.0000,       4.2308,       2.7385,
     5.0000,       4.0898,       2.7705,
     5.0000,       3.8077,       2.8346,
     5.0000,       3.8015,       2.7335,
     5.0000,       3.9927,       2.6900,
     5.0000,       3.9487,       2.8026,
     5.0000,       3.6103,       2.7769,
     5.0000,       3.6667,       2.8667,
     5.0000,       3.5257,       2.8987,
     5.0000,       3.4192,       2.8204,
     5.0000,       3.3846,       2.9308,
     5.0000,       3.2436,       2.9628,
     5.0000,       3.2280,       2.8638,
     5.0000,       3.1026,       2.9949,
     5.0000,       3.0368,       2.9073,
     5.0000,       2.9616,       3.0269,
     5.0000,       2.6795,       3.0910,
     5.0000,       2.6544,       2.9942,
     5.0000,       2.8456,       2.9507,
     5.0000,       2.8205,       3.0590,
     5.0000,       2.5385,       3.1231,
     5.0000,       2.4632,       3.0376,
     5.0000,       2.3975,       3.1551,
     5.0000,       2.2564,       3.1872,
     5.0000,       2.2721,       3.0811,
     5.0000,       2.1154,       3.2192,
     5.0000,       2.0809,       3.1245,
     5.0000,       1.9744,       3.2513,
     5.0000,       1.8334,       3.2833,
     5.0000,       1.8897,       3.1680,
     5.0000,       1.5513,       3.3474,
     5.0000,       1.5073,       3.2549,
     5.0000,       1.6985,       3.2114,
     5.0000,       1.6923,       3.3154,
     5.0000,       1.4103,       3.3795,
     5.0000,       1.2693,       3.4115,
     5.0000,       1.3161,       3.2983,
     5.0000,       1.1282,       3.4436,
     5.0000,       1.1250,       3.3418,
     5.0000,       0.9338,       3.3852,
     5.0000,       0.9872,       3.4756,
     5.0000,       0.8462,       3.5077,
     5.0000,       0.7052,       3.5397,
     5.0000,       0.7426,       3.4287,
     5.0000,       0.5641,       3.5718,
     5.0000,       0.5514,       3.4721,
     5.0000,       0.4231,       3.6038,
     5.0000,       0.2821,       3.6359,
     5.0000,       0.3602,       3.5156,
     5.0000,       0.1411,       3.6679,
     5.0000,       0.0000,       3.7000,
     5.0000,       0.0000,       3.5974,
     5.0000,       0.1691,       3.5590,
     2.3000,       5.3590,       2.2770,
     2.3000,       5.1398,       2.4293,
     2.3000,       5.2179,       2.3090,
     2.3000,       4.9359,       2.3731,
     2.3000,       4.9486,       2.4728,
     2.3000,       5.0769,       2.3411,
     2.3000,       4.7949,       2.4052,
     2.3000,       4.7574,       2.5162,
     2.3000,       4.5662,       2.5597,
     2.3000,       4.6538,       2.4372,
     2.3000,       4.5128,       2.4693,
     2.3000,       4.3718,       2.5013,
     2.3000,       4.3751,       2.6031,
     2.3000,       4.1839,       2.6466,
     2.3000,       4.2308,       2.5334,
     2.3000,       4.0897,       2.5654,
     2.3000,       3.8077,       2.6295,
     2.3000,       3.8015,       2.7335,
     2.3000,       3.9927,       2.6900,
     2.3000,       3.9487,       2.5975,
     2.3000,       5.2180,       2.5141,
     2.3000,       5.3590,       2.4821,
     2.3000,       4.9359,       2.5782,
     2.3000,       5.0769,       2.5462,
     2.3000,       4.6539,       2.6423,
     2.3000,       4.7949,       2.6103,
     2.3000,       4.2308,       2.7385,
     2.3000,       4.3718,       2.7064,
     2.3000,       4.5128,       2.6744,
     2.3000,       3.6103,       2.7769,
     2.3000,       3.6667,       2.6616,
     2.3000,       3.5256,       2.6936,
     2.3000,       3.3846,       2.7257,
     2.3000,       3.4192,       2.8204,
     2.3000,       3.8077,       2.8346,
     2.3000,       3.9487,       2.8026,
     2.3000,       3.5257,       2.8987,
     2.3000,       3.6667,       2.8667,
     2.3000,       3.2436,       2.7577,
     2.3000,       3.2280,       2.8638,
     2.3000,       4.0898,       2.7705,
     2.3000,       3.1026,       2.7898,
     2.3000,       3.0368,       2.9073,
     2.3000,       2.9615,       2.8218,
     2.3000,       2.6795,       2.8859,
     2.3000,       2.6544,       2.9942,
     2.3000,       2.8456,       2.9507,
     2.3000,       2.8205,       2.8539,
     2.3000,       2.5385,       2.9180,
     2.3000,       2.2564,       2.9821,
     2.3000,       2.2721,       3.0811,
     2.3000,       2.4632,       3.0376,
     2.3000,       2.3974,       2.9500,
     2.3000,       2.1154,       3.0141,
     2.3000,       2.0809,       3.1245,
     2.3000,       1.9744,       3.0462,
     2.3000,       1.8333,       3.0782,
     2.3000,       1.8897,       3.1680,
     2.3000,       1.5513,       3.1423,
     2.3000,       1.5073,       3.2549,
     2.3000,       1.6985,       3.2114,
     2.3000,       1.6923,       3.1103,
     2.3000,       1.4103,       3.1744,
     2.3000,       1.2692,       3.2064,
     2.3000,       1.3161,       3.2983,
     2.3000,       1.1282,       3.2385,
     2.3000,       1.1250,       3.3418,
     2.3000,       3.1026,       2.9949,
     2.3000,       3.2436,       2.9628,
     2.3000,       0.9338,       3.3852,
     2.3000,       0.9872,       3.2705,
     2.3000,       0.8462,       3.3026,
     2.3000,       2.9616,       3.0269,
     2.3000,       0.7051,       3.3346,
     2.3000,       0.7426,       3.4287,
     2.3000,       0.5641,       3.3667,
     2.3000,       0.5514,       3.4721,
     2.3000,       0.4231,       3.3987,
     2.3000,       0.2821,       3.4308,
     2.3000,       0.3602,       3.5156,
     2.3000,       0.0000,       3.4949,
     2.3000,       0.0000,       3.5974,
     2.3000,       0.1691,       3.5590,
     2.3000,       0.1410,       3.4628,
     2.3000,       3.3846,       2.9308,
     2.3000,       2.5385,       3.1231,
     2.3000,       2.6795,       3.0910,
     2.3000,       2.2564,       3.1872,
     2.3000,       2.3975,       3.1551,
     2.3000,       2.8205,       3.0590,
     2.3000,       2.1154,       3.2192,
     2.3000,       1.9744,       3.2513,
     2.3000,       1.6923,       3.3154,
     2.3000,       1.8334,       3.2833,
     2.3000,       1.5513,       3.3474,
     2.3000,       1.4103,       3.3795,
     2.3000,       1.1282,       3.4436,
     2.3000,       1.2693,       3.4115,
     2.3000,       0.9872,       3.4756,
     2.3000,       0.8462,       3.5077,
     2.3000,       0.4231,       3.6038,
     2.3000,       0.5641,       3.5718,
     2.3000,       0.0000,       3.7000,
     2.3000,       0.1411,       3.6679,
     2.3000,       0.2821,       3.6359,
     2.3000,       0.7052,       3.5397,
     2.5000,       5.3590,       2.2770,
     2.5000,       5.0769,       2.3411,
     2.5000,       5.2179,       2.3090,
     2.5000,       4.9359,       2.3731,
     2.5000,       4.6538,       2.4372,
     2.5000,       4.7949,       2.4052,
     2.5000,       4.3718,       2.5013,
     2.5000,       4.5128,       2.4693,
     2.5000,       4.2308,       2.5334,
     2.5000,       3.9487,       2.5975,
     2.5000,       4.0897,       2.5654,
     2.5000,       3.6667,       2.6616,
     2.5000,       3.8077,       2.6295,
     2.5000,       3.5256,       2.6936,
     2.5000,       3.2436,       2.7577,
     2.5000,       3.3846,       2.7257,
     2.5000,       2.9615,       2.8218,
     2.5000,       3.1026,       2.7898,
     2.5000,       2.8205,       2.8539,
     2.5000,       2.5385,       2.9180,
     2.5000,       2.6795,       2.8859,
     2.5000,       2.2564,       2.9821,
     2.5000,       2.3974,       2.9500,
     2.5000,       2.1154,       3.0141,
     2.5000,       1.8333,       3.0782,
     2.5000,       1.9744,       3.0462,
     2.5000,       1.5513,       3.1423,
     2.5000,       1.6923,       3.1103,
     2.5000,       1.4103,       3.1744,
     2.5000,       1.1282,       3.2385,
     2.5000,       1.2692,       3.2064,
     2.5000,       0.8462,       3.3026,
     2.5000,       0.9872,       3.2705,
     2.5000,       0.7051,       3.3346,
     2.5000,       0.4231,       3.3987,
     2.5000,       0.5641,       3.3667,
     2.5000,       0.1410,       3.4628,
     2.5000,       0.2821,       3.4308,
     2.5000,       0.0000,       3.4949,
     2.5000,       5.3310,       2.3859,
     2.5000,       5.3590,       2.4821,
     2.5000,       5.2180,       2.5141,
     2.5000,       4.9486,       2.4728,
     2.5000,       5.0769,       2.5462,
     2.5000,       4.9359,       2.5782,
     2.5000,       4.7949,       2.6103,
     2.5000,       4.7574,       2.5162,
     2.5000,       4.5662,       2.5597,
     2.5000,       4.6539,       2.6423,
     2.5000,       4.5128,       2.6744,
     2.5000,       4.3751,       2.6031,
     2.5000,       4.3718,       2.7064,
     2.5000,       4.1839,       2.6466,
     2.5000,       4.2308,       2.7385,
     2.5000,       4.0898,       2.7705,
     2.5000,       3.8077,       2.8346,
     2.5000,       3.8015,       2.7335,
     2.5000,       3.9927,       2.6900,
     2.5000,       3.9487,       2.8026,
     2.5000,       3.6103,       2.7769,
     2.5000,       3.6667,       2.8667,
     2.5000,       3.5257,       2.8987,
     2.5000,       3.4192,       2.8204,
     2.5000,       3.3846,       2.9308,
     2.5000,       3.2436,       2.9628,
     2.5000,       3.2280,       2.8638,
     2.5000,       3.1026,       2.9949,
     2.5000,       3.0368,       2.9073,
     2.5000,       2.9616,       3.0269,
     2.5000,       2.6795,       3.0910,
     2.5000,       2.6544,       2.9942,
     2.5000,       2.8456,       2.9507,
     2.5000,       2.8205,       3.0590,
     2.5000,       2.5385,       3.1231,
     2.5000,       2.4632,       3.0376,
     2.5000,       2.3975,       3.1551,
     2.5000,       2.2564,       3.1872,
     2.5000,       2.2721,       3.0811,
     2.5000,       2.1154,       3.2192,
     2.5000,       2.0809,       3.1245,
     2.5000,       1.9744,       3.2513,
     2.5000,       1.8334,       3.2833,
     2.5000,       1.8897,       3.1680,
     2.5000,       1.5513,       3.3474,
     2.5000,       1.5073,       3.2549,
     2.5000,       1.6985,       3.2114,
     2.5000,       1.6923,       3.3154,
     2.5000,       1.4103,       3.3795,
     2.5000,       1.2693,       3.4115,
     2.5000,       1.3161,       3.2983,
     2.5000,       1.1282,       3.4436,
     2.5000,       1.1250,       3.3418,
     2.5000,       0.9338,       3.3852,
     2.5000,       0.9872,       3.4756,
     2.5000,       0.8462,       3.5077,
     2.5000,       0.7052,       3.5397,
     2.5000,       0.7426,       3.4287,
     2.5000,       0.5641,       3.5718,
     2.5000,       0.5514,       3.4721,
     2.5000,       0.4231,       3.6038,
     2.5000,       0.2821,       3.6359,
     2.5000,       0.3602,       3.5156,
     2.5000,       0.1411,       3.6679,
     2.5000,       0.0000,       3.7000,
     2.5000,       0.0000,       3.5974,
     2.5000,       0.1691,       3.5590,
     7.3000,       0.0000,       3.7000,
     7.3000,       1.1000,       3.4500,
     7.3000,       2.2000,       3.2000,
     7.3000,       3.3000,       2.9500,
     7.3000,       4.4000,       2.7000,
     7.5000,      -0.4000,       3.7000,
     7.3000,      -0.4000,       3.7000,
     7.3000,      -0.4000,       3.2833,
     7.7000,      -0.4000,       3.2833,
     7.7000,      -0.4000,       3.7000,
     7.7000,      -0.4000,       2.8667,
     7.3000,      -0.4000,       2.8667,
     7.5000,       0.0000,       4.1000,
     7.3000,       0.0000,       4.1000,
     7.3000,      -0.2000,       4.1000,
     7.7000,      -0.2000,       4.1000,
     7.7000,       0.0000,       4.1000,
     7.5000,      -0.4000,       4.1000,
     7.7000,      -0.4000,       4.1000,
     7.3000,      -0.4000,       4.1000,
     7.5000,       5.5000,       2.8500,
     7.3000,       5.5000,       2.8500,
     7.3000,       5.0000,       2.9636,
     7.3000,       4.5000,       3.0773,
     7.7000,       4.5000,       3.0773,
     7.7000,       5.0000,       2.9636,
     7.3000,       3.5000,       3.3045,
     7.7000,       3.5000,       3.3045,
     7.7000,       4.0000,       3.1909,
     7.3000,       4.0000,       3.1909,
     7.3000,       3.0000,       3.4182,
     7.7000,       3.0000,       3.4182,
     7.7000,       5.5000,       2.8500,
     7.7000,       2.5000,       3.5318,
     7.3000,       2.5000,       3.5318,
     7.3000,       2.0000,       3.6455,
     7.7000,       2.0000,       3.6455,
     7.3000,       1.5000,       3.7591,
     7.7000,       1.5000,       3.7591,
     7.3000,       0.5000,       3.9864,
     7.7000,       0.5000,       3.9864,
     7.7000,       1.0000,       3.8727,
     7.3000,       1.0000,       3.8727,
     7.5000,       5.9000,       2.8500,
     7.3000,       5.9000,       2.8500,
     7.3000,       5.7000,       2.8500,
     7.7000,       5.7000,       2.8500,
     7.7000,       5.9000,       2.8500,
     7.3000,       5.9000,       2.6500,
     7.7000,       5.9000,       2.6500,
     7.7000,      -0.4000,       3.9000,
     7.7000,      -0.0000,       3.7000,
     7.7000,       1.3750,       3.3875,
     7.7000,       2.7500,       3.0750,
     7.7000,       4.1250,       2.7625,
    -0.4000,      -0.4000,       3.9000,
    -0.4000,      -0.4000,       4.1000,
    -0.4000,      -0.2000,       4.1000,
    -0.4000,       0.0000,       4.1000,
    -0.4000,       0.5000,       3.9864,
    -0.4000,       0.0000,       3.7000,
    -0.4000,       1.0000,       3.8727,
    -0.4000,      -0.4000,       3.7000,
    -0.4000,       1.3750,       3.3875,
    -0.4000,       2.0000,       3.6455,
    -0.4000,       2.5000,       3.5318,
    -0.4000,       1.5000,       3.7591,
    -0.4000,       2.7500,       3.0750,
    -0.4000,       3.5000,       3.3045,
    -0.4000,       3.0000,       3.4182,
    -0.4000,       4.1250,       2.7625,
    -0.4000,       4.5000,       3.0773,
    -0.4000,       4.0000,       3.1909,
    -0.4000,       5.0000,       2.9636,
    -0.4000,       5.5000,       2.8500,
    -0.4000,       5.9000,       2.6500,
    -0.4000,       5.7000,       2.8500,
    -0.4000,       5.9000,       2.8500,
    -0.2000,       5.9000,       2.8500,
    -0.0000,       5.9000,       2.6500,
     0.0000,       5.9000,       2.8500,
    -0.2000,      -0.4000,       4.1000,
     0.0000,      -0.4000,       3.9000,
    -0.0000,      -0.4000,       4.1000,
    -0.2000,      -0.4000,       3.7000,
     0.0000,      -0.4000,       3.7000,
    -0.0000,      -0.2000,       4.1000,
    -0.2000,       0.0000,       4.1000,
    -0.0000,       0.0000,       4.1000,
    -0.2000,       5.5000,       2.8500,
    -0.0000,       4.5000,       3.0773,
    -0.0000,       5.0000,       2.9636,
    -0.0000,       3.5000,       3.3045,
    -0.0000,       4.0000,       3.1909,
    -0.0000,       3.0000,       3.4182,
    -0.0000,       5.5000,       2.8500,
    -0.0000,       2.5000,       3.5318,
    -0.0000,       2.0000,       3.6455,
    -0.0000,       1.5000,       3.7591,
    -0.0000,       0.5000,       3.9864,
    -0.0000,       1.0000,       3.8727,
    -0.0000,       5.7000,       2.8500,
     0.5214,      -0.4000,       4.1000,
     1.5643,      -0.4000,       4.1000,
     1.0429,      -0.4000,       4.1000,
     1.0429,      -0.4000,       3.7000,
     1.5643,      -0.4000,       3.7000,
     0.5214,      -0.4000,       3.7000,
     2.6071,      -0.4000,       4.1000,
     2.0857,      -0.4000,       4.1000,
     2.0857,      -0.4000,       3.7000,
     2.6071,      -0.4000,       3.7000,
     3.1286,      -0.4000,       4.1000,
     3.1286,      -0.4000,       3.7000,
     3.6500,      -0.4000,       4.1000,
     3.6500,      -0.4000,       3.7000,
     4.1714,      -0.4000,       4.1000,
     4.1714,      -0.4000,       3.7000,
     5.2143,      -0.4000,       4.1000,
     4.6929,      -0.4000,       4.1000,
     4.6929,      -0.4000,       3.7000,
     5.2143,      -0.4000,       3.7000,
     6.2571,      -0.4000,       4.1000,
     5.7357,      -0.4000,       4.1000,
     5.7357,      -0.4000,       3.7000,
     6.2571,      -0.4000,       3.7000,
     6.7786,      -0.4000,       4.1000,
     7.3000,      -0.4000,       3.9000,
     6.7786,      -0.4000,       3.7000,
     0.5214,       0.0000,       4.1000,
     1.5643,       0.0000,       4.1000,
     1.0429,       0.0000,       4.1000,
     2.6071,       0.0000,       4.1000,
     2.0857,       0.0000,       4.1000,
     3.1286,       0.0000,       4.1000,
     3.6500,       0.0000,       4.1000,
     4.1714,       0.0000,       4.1000,
     5.2143,       0.0000,       4.1000,
     4.6929,       0.0000,       4.1000,
     6.2571,       0.0000,       4.1000,
     5.7357,       0.0000,       4.1000,
     6.7786,       0.0000,       4.1000,
    -0.4000,       0.5308,       3.0668,
    -0.4000,       0.0339,       3.0668,
    -0.4000,       0.0339,       3.3834,
    -0.4000,       0.5308,       3.3834,
    -0.4000,      -0.4000,       3.2833,
    -0.4000,      -0.4000,       2.8667,
     0.0000,      -0.4000,       3.2833,
     0.0000,      -0.4000,       2.8667,
     1.2167,      -0.4000,       3.0750,
     1.2167,      -0.4000,       3.3875,
     0.6083,      -0.4000,       3.3875,
     0.6083,      -0.4000,       3.0750,
     1.2167,      -0.4000,       2.7625,
     0.6083,      -0.4000,       2.7625,
     6.6917,      -0.4000,       2.7625,
     6.6917,      -0.4000,       3.0750,
     6.0833,      -0.4000,       3.0750,
     6.0833,      -0.4000,       2.7625,
     6.6917,      -0.4000,       3.3875,
     6.0833,      -0.4000,       3.3875,
     2.4333,       0.0000,       3.4656,
     2.4333,       0.0000,       3.3875,
     2.2812,       0.0000,       3.3875,
     2.2812,       0.0000,       3.4656,
     2.1292,       0.0000,       3.3875,
     2.1292,       0.0000,       3.4656,
     1.8250,       0.0000,       3.3875,
     1.8250,       0.0000,       3.5438,
     2.1292,       0.0000,       3.5438,
     2.4333,       0.0000,       3.2313,
     2.1292,       0.0000,       3.2313,
     2.4333,       0.0000,       3.0750,
     2.1292,       0.0000,       3.0750,
     1.8250,       0.0000,       3.0750,
     1.8250,       0.0000,       3.2313,
     1.2167,       0.0000,       3.0750,
     1.2167,       0.0000,       3.3875,
     2.4333,       0.0000,       2.7625,
     1.8250,       0.0000,       2.7625,
     1.2167,       0.0000,       2.7625,
     4.7146,       0.0000,       3.6219,
     4.7146,       0.0000,       3.5438,
     4.5625,       0.0000,       3.5438,
     4.5625,       0.0000,       3.6219,
     4.8667,       0.0000,       3.4656,
     4.8667,       0.0000,       3.3875,
     4.7146,       0.0000,       3.3875,
     4.7146,       0.0000,       3.4656,
     4.5625,       0.0000,       3.3875,
     4.5625,       0.0000,       3.4656,
     4.2583,       0.0000,       3.3875,
     4.2583,       0.0000,       3.5438,
     4.8667,       0.0000,       3.2313,
     4.5625,       0.0000,       3.2313,
     4.8667,       0.0000,       3.0750,
     4.5625,       0.0000,       3.0750,
     4.2583,       0.0000,       3.0750,
     4.2583,       0.0000,       3.2313,
     3.6500,       0.0000,       3.0750,
     3.6500,       0.0000,       3.3875,
     4.8667,       0.0000,       2.7625,
     4.2583,       0.0000,       2.7625,
     3.6500,       0.0000,       2.7625,
     3.0417,       0.0000,       2.7625,
     3.0417,       0.0000,       3.0750,
     2.7375,       0.0000,       3.0750,
     3.0417,       0.0000,       3.2313,
     3.0417,       0.0000,       3.3875,
     2.7375,       0.0000,       3.2313,
     2.7375,       0.0000,       3.3875,
     2.5854,       0.0000,       3.3875,
     2.7375,       0.0000,       3.4656,
     2.7375,       0.0000,       3.5438,
     3.0417,       0.0000,       3.5438,
     2.5854,       0.0000,       3.4656,
     2.5854,       0.0000,       3.5438,
     2.7375,       0.0000,       3.6219,
     2.5854,       0.0000,       3.6219,
     6.0833,       0.0000,       3.0750,
     6.0833,       0.0000,       2.7625,
     5.4750,       0.0000,       2.7625,
     5.4750,       0.0000,       3.0750,
     5.1708,       0.0000,       3.0750,
     5.4750,       0.0000,       3.2313,
     5.4750,       0.0000,       3.3875,
     6.0833,       0.0000,       3.3875,
     5.1708,       0.0000,       3.2313,
     5.1708,       0.0000,       3.3875,
     5.0188,       0.0000,       3.3875,
     5.1708,       0.0000,       3.4656,
     5.1708,       0.0000,       3.5438,
     5.4750,       0.0000,       3.5438,
     5.0188,       0.0000,       3.4656,
     0.0000,       0.0000,       3.7000,
     3.6500,       0.0000,       3.7000,
     1.1500,       0.0000,       3.7000,
     6.1500,       0.0000,       3.7000,
     0.0000,       1.1000,       3.4500,
     0.0000,       2.2000,       3.2000,
     0.0000,       4.4000,       2.7000,
     0.0000,       3.3000,       2.9500,
     7.7000,       0.5308,       3.0668,
     7.7000,       0.5308,       3.3834,
     7.7000,       0.0339,       3.3834,
     7.7000,       0.0339,       3.0668,
     1.0429,       5.9000,       2.8500,
     1.5643,       5.9000,       2.8500,
     0.5214,       5.9000,       2.8500,
     2.0857,       5.9000,       2.8500,
     2.6071,       5.9000,       2.8500,
     3.1286,       5.9000,       2.8500,
     3.6500,       5.9000,       2.8500,
     4.1714,       5.9000,       2.8500,
     4.6929,       5.9000,       2.8500,
     5.2143,       5.9000,       2.8500,
     5.7357,       5.9000,       2.8500,
     6.2571,       5.9000,       2.8500,
     6.7786,       5.9000,       2.8500,
     2.1562,       2.5781,       3.1141,
     2.1562,       2.4062,       3.1531,
     2.0125,       2.4062,       3.1531,
     2.0125,       2.5781,       3.1141,
     2.1562,       2.7500,       3.0750,
     2.0125,       2.7500,       3.0750,
     2.1562,       2.2344,       3.1922,
     2.1562,       2.0625,       3.2313,
     2.0125,       2.0625,       3.2313,
     2.0125,       2.2344,       3.1922,
     1.7250,       2.0625,       3.2313,
     1.7250,       2.4062,       3.1531,
     1.7250,       2.7500,       3.0750,
     2.1562,       1.8906,       3.2703,
     2.1562,       1.7188,       3.3094,
     2.0125,       1.7188,       3.3094,
     2.0125,       1.8906,       3.2703,
     2.1562,       1.5469,       3.3484,
     2.1562,       1.3750,       3.3875,
     2.0125,       1.3750,       3.3875,
     2.0125,       1.5469,       3.3484,
     1.7250,       1.3750,       3.3875,
     1.7250,       1.7188,       3.3094,
     1.1500,       1.3750,       3.3875,
     1.1500,       2.0625,       3.2313,
     1.1500,       2.7500,       3.0750,
     2.1562,       1.2031,       3.4266,
     2.1562,       1.0312,       3.4656,
     2.0125,       1.0312,       3.4656,
     2.0125,       1.2031,       3.4266,
     2.1562,       0.8594,       3.5047,
     2.1562,       0.6875,       3.5438,
     2.0125,       0.6875,       3.5438,
     2.0125,       0.8594,       3.5047,
     1.7250,       0.6875,       3.5438,
     1.7250,       1.0312,       3.4656,
     2.1562,       0.5156,       3.5828,
     2.1562,       0.3438,       3.6219,
     2.0125,       0.3438,       3.6219,
     2.0125,       0.5156,       3.5828,
     2.1562,       0.1719,       3.6609,
     2.0125,       0.1719,       3.6609,
     1.7250,       0.3438,       3.6219,
     1.1500,       0.6875,       3.5438,
     2.1562,       5.3281,       2.4891,
     2.1562,       5.1562,       2.5281,
     2.0125,       5.1562,       2.5281,
     2.0125,       5.3281,       2.4891,
     2.1562,       4.9844,       2.5672,
     2.1562,       4.8125,       2.6063,
     2.0125,       4.8125,       2.6063,
     2.0125,       4.9844,       2.5672,
     1.7250,       4.8125,       2.6063,
     1.7250,       5.1562,       2.5281,
     2.1562,       4.6406,       2.6453,
     2.1562,       4.4688,       2.6844,
     2.0125,       4.4688,       2.6844,
     2.0125,       4.6406,       2.6453,
     2.1562,       4.2969,       2.7234,
     2.1562,       4.1250,       2.7625,
     2.0125,       4.1250,       2.7625,
     2.0125,       4.2969,       2.7234,
     1.7250,       4.1250,       2.7625,
     1.7250,       4.4688,       2.6844,
     1.1500,       4.1250,       2.7625,
     1.1500,       4.8125,       2.6063,
     2.1562,       3.9531,       2.8016,
     2.1562,       3.7812,       2.8406,
     2.0125,       3.7812,       2.8406,
     2.0125,       3.9531,       2.8016,
     2.1562,       3.6094,       2.8797,
     2.1562,       3.4375,       2.9188,
     2.0125,       3.4375,       2.9188,
     2.0125,       3.6094,       2.8797,
     1.7250,       3.4375,       2.9188,
     1.7250,       3.7812,       2.8406,
     2.1562,       3.2656,       2.9578,
     2.1562,       3.0938,       2.9969,
     2.0125,       3.0938,       2.9969,
     2.0125,       3.2656,       2.9578,
     2.1562,       2.9219,       3.0359,
     2.0125,       2.9219,       3.0359,
     1.7250,       3.0938,       2.9969,
     1.1500,       3.4375,       2.9188,
     2.7375,       4.1250,       3.1625,
     1.8250,       4.1250,       3.1625,
     1.8250,       3.4375,       3.3187,
     1.8250,       2.7500,       3.4750,
     3.6500,       2.7500,       3.4750,
     3.6500,       4.1250,       3.1625,
     3.6500,       4.8125,       3.0062,
     2.7375,       4.8125,       3.0062,
     1.8250,       4.8125,       3.0062,
     0.9125,       4.8125,       3.0062,
     0.9125,       4.1250,       3.1625,
     0.9125,       3.4375,       3.3187,
     0.9125,       2.7500,       3.4750,
     6.3875,       3.4375,       3.3187,
     6.3875,       4.1250,       3.1625,
     5.4750,       4.1250,       3.1625,
     5.4750,       3.4375,       3.3187,
     6.3875,       2.7500,       3.4750,
     5.4750,       2.7500,       3.4750,
     6.3875,       4.8125,       3.0062,
     5.4750,       4.8125,       3.0062,
     4.5625,       4.8125,       3.0062,
     4.5625,       4.1250,       3.1625,
     3.6500,       0.6875,       3.9437,
     3.6500,       1.3750,       3.7875,
     2.7375,       1.3750,       3.7875,
     2.7375,       0.6875,       3.9437,
     1.8250,       1.3750,       3.7875,
     1.8250,       0.6875,       3.9437,
     1.8250,       2.0625,       3.6312,
     0.9125,       2.0625,       3.6312,
     0.9125,       1.3750,       3.7875,
     0.9125,       0.6875,       3.9437,
     6.3875,       0.6875,       3.9437,
     6.3875,       1.3750,       3.7875,
     5.4750,       1.3750,       3.7875,
     5.4750,       0.6875,       3.9437,
     6.3875,       2.0625,       3.6312,
     5.4750,       2.0625,       3.6312,
     4.5625,       1.3750,       3.7875,
     4.5625,       0.6875,       3.9437,
     0.5214,       5.5000,       2.8500,
     1.0429,       5.5000,       2.8500,
     1.5643,       5.5000,       2.8500,
     2.0857,       5.5000,       2.8500,
     2.6071,       5.5000,       2.8500,
     3.1286,       5.5000,       2.8500,
     3.6500,       5.5000,       2.8500,
     4.1714,       5.5000,       2.8500,
     4.6929,       5.5000,       2.8500,
     5.2143,       5.5000,       2.8500,
     5.7357,       5.5000,       2.8500,
     6.2571,       5.5000,       2.8500,
     6.7786,       5.5000,       2.8500,
     4.6562,       2.5781,       3.1141,
     4.6562,       2.4062,       3.1531,
     4.5125,       2.4062,       3.1531,
     4.5125,       2.5781,       3.1141,
     4.6562,       2.7500,       3.0750,
     4.5125,       2.7500,       3.0750,
     4.6562,       2.2344,       3.1922,
     4.6562,       2.0625,       3.2313,
     4.5125,       2.0625,       3.2313,
     4.5125,       2.2344,       3.1922,
     4.2250,       2.0625,       3.2313,
     4.2250,       2.4062,       3.1531,
     4.2250,       2.7500,       3.0750,
     4.6562,       1.8906,       3.2703,
     4.6562,       1.7188,       3.3094,
     4.5125,       1.7188,       3.3094,
     4.5125,       1.8906,       3.2703,
     4.6562,       1.5469,       3.3484,
     4.6562,       1.3750,       3.3875,
     4.5125,       1.3750,       3.3875,
     4.5125,       1.5469,       3.3484,
     4.2250,       1.3750,       3.3875,
     4.2250,       1.7188,       3.3094,
     3.6500,       1.3750,       3.3875,
     3.6500,       2.0625,       3.2313,
     3.6500,       2.7500,       3.0750,
     4.6562,       1.2031,       3.4266,
     4.6562,       1.0312,       3.4656,
     4.5125,       1.0312,       3.4656,
     4.5125,       1.2031,       3.4266,
     4.6562,       0.8594,       3.5047,
     4.6562,       0.6875,       3.5438,
     4.5125,       0.6875,       3.5438,
     4.5125,       0.8594,       3.5047,
     4.2250,       0.6875,       3.5438,
     4.2250,       1.0312,       3.4656,
     4.6562,       0.5156,       3.5828,
     4.6562,       0.3438,       3.6219,
     4.5125,       0.3438,       3.6219,
     4.5125,       0.5156,       3.5828,
     4.6562,       0.1719,       3.6609,
     4.5125,       0.1719,       3.6609,
     4.2250,       0.3438,       3.6219,
     3.6500,       0.6875,       3.5438,
     3.0750,       1.0312,       3.4656,
     3.0750,       1.3750,       3.3875,
     3.0750,       0.6875,       3.5438,
     2.7875,       0.5156,       3.5828,
     2.7875,       0.6875,       3.5438,
     3.0750,       0.3438,       3.6219,
     2.7875,       0.3438,       3.6219,
     2.7875,       0.1719,       3.6609,
     2.6437,       0.1719,       3.6609,
     2.6437,       0.3438,       3.6219,
     2.6437,       0.5156,       3.5828,
     2.6437,       0.6875,       3.5438,
     2.7875,       1.2031,       3.4266,
     2.7875,       1.3750,       3.3875,
     2.7875,       1.0312,       3.4656,
     2.7875,       0.8594,       3.5047,
     2.6437,       0.8594,       3.5047,
     2.6437,       1.0312,       3.4656,
     2.6437,       1.2031,       3.4266,
     2.6437,       1.3750,       3.3875,
     3.0750,       2.4062,       3.1531,
     3.0750,       2.7500,       3.0750,
     3.0750,       2.0625,       3.2313,
     3.0750,       1.7188,       3.3094,
     2.7875,       1.8906,       3.2703,
     2.7875,       2.0625,       3.2313,
     2.7875,       1.7188,       3.3094,
     2.7875,       1.5469,       3.3484,
     2.6437,       1.5469,       3.3484,
     2.6437,       1.7188,       3.3094,
     2.6437,       1.8906,       3.2703,
     2.6437,       2.0625,       3.2313,
     2.7875,       2.5781,       3.1141,
     2.7875,       2.7500,       3.0750,
     2.7875,       2.4062,       3.1531,
     2.7875,       2.2344,       3.1922,
     2.6437,       2.2344,       3.1922,
     2.6437,       2.4062,       3.1531,
     2.6437,       2.5781,       3.1141,
     2.6437,       2.7500,       3.0750,
     4.6562,       5.3281,       2.4891,
     4.6562,       5.1562,       2.5281,
     4.5125,       5.1562,       2.5281,
     4.5125,       5.3281,       2.4891,
     4.6562,       4.9844,       2.5672,
     4.6562,       4.8125,       2.6063,
     4.5125,       4.8125,       2.6063,
     4.5125,       4.9844,       2.5672,
     4.2250,       4.8125,       2.6063,
     4.2250,       5.1562,       2.5281,
     4.6562,       4.6406,       2.6453,
     4.6562,       4.4688,       2.6844,
     4.5125,       4.4688,       2.6844,
     4.5125,       4.6406,       2.6453,
     4.6562,       4.2969,       2.7234,
     4.6562,       4.1250,       2.7625,
     4.5125,       4.1250,       2.7625,
     4.5125,       4.2969,       2.7234,
     4.2250,       4.1250,       2.7625,
     4.2250,       4.4688,       2.6844,
     3.6500,       4.1250,       2.7625,
     3.6500,       4.8125,       2.6063,
     4.6562,       3.9531,       2.8016,
     4.6562,       3.7812,       2.8406,
     4.5125,       3.7812,       2.8406,
     4.5125,       3.9531,       2.8016,
     4.6562,       3.6094,       2.8797,
     4.6562,       3.4375,       2.9188,
     4.5125,       3.4375,       2.9188,
     4.5125,       3.6094,       2.8797,
     4.2250,       3.4375,       2.9188,
     4.2250,       3.7812,       2.8406,
     4.6562,       3.2656,       2.9578,
     4.6562,       3.0938,       2.9969,
     4.5125,       3.0938,       2.9969,
     4.5125,       3.2656,       2.9578,
     4.6562,       2.9219,       3.0359,
     4.5125,       2.9219,       3.0359,
     4.2250,       3.0938,       2.9969,
     3.6500,       3.4375,       2.9188,
     3.0750,       3.7812,       2.8406,
     3.0750,       4.1250,       2.7625,
     3.0750,       3.4375,       2.9188,
     3.0750,       3.0938,       2.9969,
     2.7875,       3.2656,       2.9578,
     2.7875,       3.4375,       2.9188,
     2.7875,       3.0938,       2.9969,
     2.7875,       2.9219,       3.0359,
     2.6437,       2.9219,       3.0359,
     2.6437,       3.0938,       2.9969,
     2.6437,       3.2656,       2.9578,
     2.6437,       3.4375,       2.9188,
     2.7875,       3.9531,       2.8016,
     2.7875,       4.1250,       2.7625,
     2.7875,       3.7812,       2.8406,
     2.7875,       3.6094,       2.8797,
     2.6437,       3.6094,       2.8797,
     2.6437,       3.7812,       2.8406,
     2.6437,       3.9531,       2.8016,
     2.6437,       4.1250,       2.7625,
     3.0750,       4.4688,       2.6844,
     3.0750,       4.8125,       2.6063,
     2.7875,       4.6406,       2.6453,
     2.7875,       4.8125,       2.6063,
     2.7875,       4.4688,       2.6844,
     2.7875,       4.2969,       2.7234,
     2.6437,       4.2969,       2.7234,
     2.6437,       4.4688,       2.6844,
     2.6437,       4.6406,       2.6453,
     2.6437,       4.8125,       2.6063,
     2.7875,       4.9844,       2.5672,
     2.7875,       5.1562,       2.5281,
     3.0750,       5.1562,       2.5281,
     2.6437,       4.9844,       2.5672,
     2.6437,       5.1562,       2.5281,
     2.7875,       5.3281,       2.4891,
     2.6437,       5.3281,       2.4891,
     5.5750,       1.0312,       3.4656,
     5.5750,       1.3750,       3.3875,
     6.1500,       1.3750,       3.3875,
     6.1500,       0.6875,       3.5438,
     5.5750,       0.6875,       3.5438,
     5.2875,       0.5156,       3.5828,
     5.2875,       0.6875,       3.5438,
     5.5750,       0.3438,       3.6219,
     5.2875,       0.3438,       3.6219,
     5.2875,       0.1719,       3.6609,
     5.1438,       0.1719,       3.6609,
     5.1438,       0.3438,       3.6219,
     5.1438,       0.5156,       3.5828,
     5.1438,       0.6875,       3.5438,
     5.2875,       1.2031,       3.4266,
     5.2875,       1.3750,       3.3875,
     5.2875,       1.0312,       3.4656,
     5.2875,       0.8594,       3.5047,
     5.1438,       0.8594,       3.5047,
     5.1438,       1.0312,       3.4656,
     5.1438,       1.2031,       3.4266,
     5.1438,       1.3750,       3.3875,
     5.5750,       2.4062,       3.1531,
     5.5750,       2.7500,       3.0750,
     6.1500,       2.7500,       3.0750,
     6.1500,       2.0625,       3.2313,
     5.5750,       2.0625,       3.2313,
     5.5750,       1.7188,       3.3094,
     5.2875,       1.8906,       3.2703,
     5.2875,       2.0625,       3.2313,
     5.2875,       1.7188,       3.3094,
     5.2875,       1.5469,       3.3484,
     5.1438,       1.5469,       3.3484,
     5.1438,       1.7188,       3.3094,
     5.1438,       1.8906,       3.2703,
     5.1438,       2.0625,       3.2313,
     5.2875,       2.5781,       3.1141,
     5.2875,       2.7500,       3.0750,
     5.2875,       2.4062,       3.1531,
     5.2875,       2.2344,       3.1922,
     5.1438,       2.2344,       3.1922,
     5.1438,       2.4062,       3.1531,
     5.1438,       2.5781,       3.1141,
     5.1438,       2.7500,       3.0750,
     5.5750,       3.7812,       2.8406,
     5.5750,       4.1250,       2.7625,
     6.1500,       4.1250,       2.7625,
     6.1500,       3.4375,       2.9188,
     5.5750,       3.4375,       2.9188,
     5.5750,       3.0938,       2.9969,
     5.2875,       3.2656,       2.9578,
     5.2875,       3.4375,       2.9188,
     5.2875,       3.0938,       2.9969,
     5.2875,       2.9219,       3.0359,
     5.1438,       2.9219,       3.0359,
     5.1438,       3.0938,       2.9969,
     5.1438,       3.2656,       2.9578,
     5.1438,       3.4375,       2.9188,
     5.2875,       3.9531,       2.8016,
     5.2875,       4.1250,       2.7625,
     5.2875,       3.7812,       2.8406,
     5.2875,       3.6094,       2.8797,
     5.1438,       3.6094,       2.8797,
     5.1438,       3.7812,       2.8406,
     5.1438,       3.9531,       2.8016,
     5.1438,       4.1250,       2.7625,
     5.5750,       4.4688,       2.6844,
     5.5750,       4.8125,       2.6063,
     6.1500,       4.8125,       2.6063,
     5.2875,       4.6406,       2.6453,
     5.2875,       4.8125,       2.6063,
     5.2875,       4.4688,       2.6844,
     5.2875,       4.2969,       2.7234,
     5.1438,       4.2969,       2.7234,
     5.1438,       4.4688,       2.6844,
     5.1438,       4.6406,       2.6453,
     5.1438,       4.8125,       2.6063,
     5.2875,       4.9844,       2.5672,
     5.2875,       5.1562,       2.5281,
     5.5750,       5.1562,       2.5281,
     5.1438,       4.9844,       2.5672,
     5.1438,       5.1562,       2.5281,
     5.2875,       5.3281,       2.4891,
     5.1438,       5.3281,       2.4891,
     2.7375,       1.0750,       0.0000,
     3.6500,       1.0750,       0.0000,
     3.6500,       2.5500,       0.0000,
     1.8250,       2.5500,       0.0000,
     1.8250,       1.0750,       0.0000,
     3.1937,       0.3375,       0.0000,
     3.6500,       0.3375,       0.0000,
     2.7375,       0.3375,       0.0000,
     3.6500,      -0.0312,       0.0000,
     4.5625,       1.0750,       0.0000,
     5.4750,       1.0750,       0.0000,
     5.4750,       2.5500,       0.0000,
     4.5625,       0.3375,       0.0000,
     4.1062,       0.3375,       0.0000,
FACES=
      1,        2,        3,
      1,        3,        4,
      5,        6,        7,
      5,        7,        8,
      2,        5,        8,
      2,        8,        3,
      9,       10,       11,
      9,       11,       12,
     13,       14,       15,
     13,       15,       16,
     10,       13,       16,
     10,       16,       11,
      6,        9,       12,
      6,       12,        7,
     15,       14,       17,
     18,       17,       19,
     20,       21,       22,
     20,       22,       23,
     19,       20,       23,
     19,       23,       18,
     24,       25,       26,
     24,       26,       27,
     28,       29,       30,
     28,       30,       31,
     25,       28,       31,
     25,       31,       26,
     21,       24,       27,
     21,       27,       22,
     32,       30,       29,
     32,       29,       33,
     15,       17,       18,
     34,       35,       36,
     34,       36,       37,
     38,       39,       35,
     38,       35,       34,
     40,       41,       42,
     40,       42,       43,
     41,       44,       45,
     41,       45,       42,
     38,       40,       43,
     38,       43,       39,
     44,       46,       47,
     44,       47,       45,
     48,       49,       47,
     48,       47,       46,
     50,       51,       49,
     50,       49,       48,
     52,       53,       54,
     52,       54,       55,
      1,        4,       53,
      1,       53,       52,
     55,       54,       51,
     55,       51,       50,
     56,       57,       58,
     56,       58,       59,
     60,       61,       62,
     60,       62,       63,
     60,       63,       57,
     60,       57,       56,
     64,       65,       66,
     64,       66,       67,
     68,       69,       70,
     68,       70,       71,
     65,       68,       71,
     65,       71,       66,
     61,       64,       67,
     61,       67,       62,
     70,       69,       72,
     70,       72,       73,
     74,       75,       73,
     74,       73,       72,
     76,       77,       78,
     76,       78,       79,
     76,       79,       75,
     76,       75,       74,
     80,       81,       82,
     80,       82,       83,
     84,       37,       36,
     84,       36,       85,
     80,       84,       85,
     80,       85,       81,
     77,       83,       82,
     77,       82,       78,
     86,       87,       32,
     86,       32,       33,
     88,       89,       87,
     88,       87,       86,
     90,       91,       92,
     90,       92,       93,
     90,       94,       95,
     90,       95,       91,
     93,       92,       89,
     93,       89,       88,
     94,       96,       97,
     94,       97,       95,
     96,       98,       99,
     96,       99,       97,
     98,      100,      101,
     98,      101,       99,
    102,      103,      104,
    102,      104,      105,
     59,       58,      103,
     59,      103,      102,
    105,      104,      101,
    105,      101,      100,
    106,      107,      108,
    106,      108,      109,
    110,      111,      112,
    110,      112,      113,
    109,      108,      111,
    109,      111,      110,
    114,      111,      108,
    111,      115,      112,
    115,      114,      116,
    114,      115,      111,
    107,      117,      114,
    107,      114,      108,
    117,      118,      116,
    117,      116,      114,
    119,      120,      121,
    119,      121,      122,
    113,      112,      120,
    113,      120,      119,
    122,      121,      123,
    122,      123,      124,
    121,      125,      126,
    121,      126,      123,
    125,      127,      128,
    125,      128,      126,
    120,      125,      121,
    125,      115,      127,
    115,      120,      112,
    120,      115,      125,
    129,      130,      131,
    130,      115,      132,
    115,      129,      127,
    129,      115,      130,
    127,      129,      133,
    127,      133,      128,
    129,      131,      134,
    129,      134,      133,
    131,      135,      136,
    131,      136,      134,
    132,      137,      138,
    132,      138,      130,
    130,      138,      135,
    130,      135,      131,
    118,      139,      140,
    118,      140,      116,
    139,      141,      142,
    139,      142,      140,
    143,      140,      142,
    140,      115,      116,
    115,      143,      132,
    143,      115,      140,
    142,      144,      145,
    142,      145,      143,
    143,      145,      137,
    143,      137,      132,
    141,      146,      144,
    141,      144,      142,
     30,       32,       87,
     87,      136,       30,
     31,       30,      136,
     89,      136,       87,
    134,       89,       92,
    133,       91,       95,
     91,      133,      134,
     91,      134,       92,
    134,      136,       89,
    135,       26,       31,
    135,       31,      136,
    135,       22,       27,
    138,       23,       22,
    135,       27,       26,
    137,       18,       23,
    137,       23,      138,
     22,      135,      138,
     15,       18,      137,
    128,      133,       95,
    126,       97,       99,
     97,      126,      128,
    128,       95,       97,
    101,      123,      126,
    101,      126,       99,
    123,      101,      104,
     58,       57,      103,
    103,       57,      124,
    124,      104,      103,
    104,      124,      123,
    124,       63,       62,
    124,       62,      122,
    122,       67,       66,
    122,       66,      119,
     57,       63,      124,
    122,       62,       67,
    119,       66,       71,
     70,      113,      119,
     70,      119,       71,
    145,       16,       15,
    144,       12,       11,
    145,       11,       16,
    144,       11,      145,
    146,        8,        7,
      3,        8,      146,
    144,      146,        7,
    144,        7,       12,
    146,       54,       53,
      3,      146,       53,
      3,       53,        4,
    141,       51,       54,
    141,       54,      146,
    118,       47,       49,
    118,       49,      139,
     51,      141,      139,
     51,      139,       49,
     45,       47,      118,
     70,       73,      113,
    113,       73,       75,
    113,       75,      110,
    110,       79,       78,
    110,       78,      109,
    110,       75,       79,
    109,       78,       82,
     82,       81,      106,
    106,      109,       82,
    107,       43,       42,
    107,       42,      117,
    117,       42,       45,
     45,      118,      117,
     39,       43,      107,
     81,       85,      106,
     35,      106,       85,
    106,       35,       39,
     85,       36,       35,
     39,      107,      106,
     15,      137,      145,
    147,      148,      149,
    147,      149,      150,
    148,      151,      152,
    148,      152,      149,
    153,      154,      155,
    153,      155,      156,
    156,      155,      151,
    156,      151,      148,
    157,      158,      159,
    157,      159,      160,
    160,      159,      154,
    160,      154,      153,
    161,      162,      158,
    161,      158,      157,
    152,       34,       37,
    151,       40,       38,
    151,       38,      152,
     34,      152,       38,
    163,      152,       37,
     40,      151,      155,
     40,      155,       41,
     44,       41,      155,
    163,      164,      150,
    152,      163,      149,
    164,      165,      150,
    150,      149,      163,
    147,      156,      148,
    150,      165,      166,
    150,      166,      147,
    156,      147,      166,
    167,      153,      156,
    167,      156,      166,
     44,      155,      154,
     46,      154,      159,
     46,      159,       48,
     48,      159,      158,
     48,      158,       50,
     44,      154,       46,
    158,       55,       50,
     55,      162,       52,
    158,      162,       55,
      1,       52,      162,
    167,      160,      153,
    157,      160,      168,
    167,      168,      160,
    157,      168,      161,
    169,      162,      161,
    170,      169,      161,
    170,      161,      168,
    169,        1,      162,
    171,      172,      173,
    171,      173,      174,
    175,      176,      172,
    175,      172,      171,
    177,      178,      179,
    177,      179,      180,
    181,      182,      183,
    181,      183,      178,
    174,      173,      184,
    174,      184,      182,
    173,      185,      186,
    173,      186,      184,
    176,      187,      188,
    176,      188,      172,
    172,      188,      185,
    172,      185,      173,
    189,      190,      191,
    189,      191,      192,
    191,      193,      194,
    191,      194,      195,
    194,      196,      197,
    194,      197,      198,
    199,      200,      176,
    199,      176,      175,
    198,      197,      200,
    198,      200,      199,
    197,      201,      202,
    197,      202,      200,
    200,      202,      187,
    200,      187,      176,
    196,      203,      201,
    196,      201,      197,
    186,       56,       59,
     56,      186,       60,
    204,      186,       59,
    179,      183,      204,
    184,      204,      183,
    183,      182,      184,
    184,      186,      204,
     60,      186,       61,
    185,       64,       61,
    188,       68,       65,
    185,       65,       64,
     65,      185,      188,
     68,      188,      187,
     68,      187,       69,
     61,      186,      185,
    181,      174,      182,
    205,      180,      179,
    181,      177,      206,
    179,      178,      183,
    180,      207,      208,
    180,      208,      177,
    180,      205,      207,
    177,      208,      206,
    181,      178,      177,
    204,      205,      179,
    206,      209,      181,
    209,      174,      181,
    210,      211,      174,
    210,      174,      209,
    171,      211,      212,
    213,      214,      175,
    213,      171,      212,
    171,      213,      175,
    211,      171,      174,
     72,      187,      202,
     72,      202,       74,
    201,       77,       76,
    201,       76,      202,
    202,       76,       74,
    175,      214,      215,
    175,      215,      199,
     69,      187,       72,
    203,       80,       83,
    203,       37,       84,
    203,       84,       80,
     83,      201,      203,
    203,      196,      163,
    163,       37,      203,
     77,      201,       83,
    163,      196,      193,
    216,      199,      215,
    199,      216,      217,
    199,      217,      198,
    198,      195,      194,
    195,      198,      218,
    198,      219,      218,
    219,      198,      217,
    218,      220,      195,
    191,      195,      192,
    190,      193,      191,
    190,      163,      193,
    195,      220,      192,
    221,      192,      220,
    222,      164,      189,
    190,      189,      164,
    221,      222,      189,
    221,      189,      192,
    164,      163,      190,
    193,      196,      194,
    223,      224,      225,
    223,      225,      226,
    227,      228,      229,
    227,      229,      230,
    230,      229,      224,
    230,      224,      223,
    231,      232,      233,
    231,      233,      234,
    233,      235,      236,
    233,      236,      237,
    237,      236,      228,
    237,      228,      227,
    232,      238,      235,
    232,      235,      233,
    225,       86,       33,
    224,       93,       88,
    224,       88,      225,
     86,      225,       88,
    239,      225,       33,
     93,      224,      229,
     93,      229,       90,
     94,       90,      229,
    228,       94,      229,
    240,      226,      239,
    226,      225,      239,
    226,      240,      241,
    241,      223,      226,
    242,      227,      230,
    237,      227,      242,
    242,      230,      223,
    242,      223,      241,
    228,       96,       94,
     96,      228,      236,
     96,      236,       98,
    235,      100,       98,
    235,       98,      236,
    238,      102,      105,
    238,      105,      100,
    238,      100,      235,
     59,      102,      238,
    204,       59,      238,
    234,      233,      237,
    234,      243,      244,
    234,      244,      231,
    237,      243,      234,
    237,      242,      243,
    231,      204,      232,
    238,      232,      204,
    244,      205,      231,
    204,      231,      205,
    245,      246,      247,
    248,      249,      245,
    246,      245,      249,
    249,      250,      246,
    251,      252,      253,
    254,      251,      253,
    253,      250,      254,
    251,      254,      255,
    246,      250,      253,
    256,      257,      258,
    256,      258,      259,
    260,      261,      257,
    260,      257,      256,
    262,      263,      264,
    262,      264,      265,
    266,      263,      262,
    258,      266,      259,
    263,      266,      258,
    263,      267,      264,
    268,      263,      258,
    267,      263,      268,
    257,      268,      258,
    269,      257,      261,
    268,      257,      269,
    264,      267,      270,
    264,      270,      271,
    272,      273,      274,
    272,      274,      275,
    276,      277,      278,
    279,      276,      280,
    277,      276,      279,
    281,      275,      279,
    281,      279,      280,
    282,      283,      261,
    282,      261,      260,
    278,      277,      283,
    278,      283,      282,
    283,      269,      261,
    284,      283,      277,
    269,      283,      284,
    279,      284,      277,
    274,      279,      275,
    284,      279,      274,
    270,      285,      286,
    270,      267,      287,
    286,      271,      270,
    287,      285,      270,
    288,      271,      286,
    268,      269,      287,
    289,      287,      269,
    290,      262,      265,
    271,      265,      264,
    287,      267,      268,
    291,      265,      271,
    292,      265,      293,
    292,      290,      265,
    293,      265,      291,
    271,      288,      291,
    294,      259,      266,
    295,      256,      259,
    259,      294,      296,
    259,      296,      295,
    295,      297,      256,
    294,      266,      262,
    294,      262,      290,
    297,      282,      260,
    298,      278,      282,
    274,      289,      284,
    289,      269,      284,
    274,      273,      289,
    247,      289,      273,
    245,      247,      273,
    245,      273,      272,
    248,      245,      272,
    272,      275,      281,
    299,      280,      276,
    299,      276,      300,
    300,      278,      301,
    297,      298,      282,
    298,      301,      278,
    276,      278,      300,
    302,      281,      299,
    280,      299,      281,
    303,      281,      302,
    281,      303,      304,
    272,      281,      304,
    304,      248,      272,
    256,      297,      260,
    305,      306,      307,
    308,      309,      305,
    306,      305,      309,
    309,      310,      306,
    286,      285,      311,
    312,      286,      311,
    311,      310,      312,
    286,      312,      288,
    306,      310,      311,
    313,      314,       14,
    313,       14,      315,
    316,      317,      318,
    316,      318,      319,
    320,      321,      316,
    317,      313,      315,
    317,      315,      318,
    322,      320,      319,
    319,      320,      316,
    323,       19,      324,
    323,      324,      325,
    326,      327,      328,
    326,      328,      329,
    330,      331,      326,
    327,      323,      325,
    327,      325,      328,
    332,      330,      329,
    329,      330,      326,
    330,      333,      331,
    332,      334,      330,
    333,      330,      334,
    335,      336,      333,
    335,      333,      334,
    320,      322,      336,
    321,      320,      335,
    336,      335,      320,
    337,      338,      339,
    337,      339,      340,
    341,      342,      343,
    341,      343,      344,
    340,      339,      345,
    340,      345,      342,
    339,      346,      347,
    339,      347,      345,
    338,      348,      346,
    338,      346,      339,
    349,      350,      351,
    349,      351,      352,
    351,      353,      354,
    351,      354,      355,
    355,      354,      356,
    355,      356,      357,
    354,      358,      359,
    354,      359,      356,
    353,      360,      358,
    353,      358,      354,
    347,        2,        1,
    347,        5,        2,
    347,      169,      345,
    347,        1,      169,
    346,        6,        5,
    346,        5,      347,
      9,        6,      346,
    348,       10,        9,
    348,        9,      346,
    348,       13,       10,
    348,      315,       13,
     14,       13,      315,
    315,      348,      338,
    315,      338,      318,
    342,      345,      343,
    169,      343,      345,
    344,      170,      361,
    361,      341,      344,
    344,      343,      170,
    362,      341,      361,
    341,      340,      342,
    169,      170,      343,
    322,      319,      337,
    337,      319,      318,
    337,      318,      338,
    340,      362,      363,
    340,      363,      337,
    363,      336,      322,
    363,      322,      337,
    333,      336,      363,
    341,      362,      340,
    323,       20,       19,
    359,       21,       20,
    327,      356,      359,
    327,      359,      323,
    359,       20,      323,
    326,      357,      356,
    326,      356,      327,
    358,       24,       21,
    358,       21,      359,
    358,       25,       24,
    360,       28,       25,
    360,       25,      358,
    360,       33,       29,
    360,       29,       28,
    239,       33,      360,
    357,      364,      365,
    357,      365,      355,
    331,      357,      326,
    364,      331,      333,
    357,      331,      364,
    363,      364,      333,
    365,      352,      355,
    350,      353,      351,
    240,      239,      350,
    353,      350,      239,
    239,      360,      353,
    366,      349,      352,
    349,      366,      240,
    240,      350,      349,
    365,      366,      352,
    355,      352,      351,
    367,      368,      369,
    367,      369,      370,
    368,      371,      372,
    368,      372,      369,
    373,      374,      375,
    373,      375,      376,
    374,      377,      378,
    374,      378,      375,
    372,      379,      252,
    372,      251,      369,
    252,      251,      372,
    371,      324,      379,
    371,      379,      372,
    371,      325,      324,
    325,      371,      368,
    325,      368,      328,
    251,      255,      370,
    370,      255,      380,
    380,      367,      370,
    369,      251,      370,
    367,      329,      368,
    328,      368,      329,
    367,      332,      329,
    381,      332,      380,
    380,      332,      367,
    334,      332,      381,
    378,      314,      313,
    378,      313,      317,
    378,      317,      375,
    314,      378,      377,
    314,      377,      382,
    377,      307,      382,
    377,      374,      305,
    305,      307,      377,
    316,      376,      375,
    316,      375,      317,
    383,      321,      381,
    335,      381,      321,
    321,      376,      316,
    335,      334,      381,
    308,      373,      383,
    376,      383,      373,
    305,      373,      308,
    321,      383,      376,
    373,      305,      374,
    296,      294,      384,
    385,      384,      386,
    387,      388,      385,
    387,      385,      389,
    390,      391,      388,
    390,      388,      387,
    389,      385,      386,
    392,      393,      394,
    395,      396,      392,
    395,      392,      394,
    397,      398,      399,
    400,      401,      402,
    400,      402,      403,
    403,      402,      399,
    398,      397,      396,
    398,      396,      395,
    393,      391,      390,
    385,      404,      405,
    385,      405,      296,
    388,      406,      407,
    388,      407,      385,
    392,      408,      409,
    392,      409,      391,
    397,      399,      402,
    397,      410,      411,
    397,      411,      396,
    396,      411,      412,
    396,      412,      392,
    391,      409,      406,
    391,      406,      388,
    391,      393,      392,
    413,      414,      415,
    416,      417,      413,
    416,      413,      415,
    400,      414,      401,
    401,      418,      419,
    401,      419,      402,
    417,      420,      421,
    417,      421,      413,
    413,      421,      418,
    413,      418,      401,
    414,      413,      401,
    422,      423,      417,
    422,      417,      416,
    402,      424,      410,
    402,      410,      397,
    296,      384,      385,
    423,      422,      425,
    426,      425,      427,
    428,      429,      430,
    428,      430,      431,
    428,      432,      429,
    431,      430,      426,
    431,      426,      427,
    433,      434,      435,
    433,      435,      436,
    437,      438,      434,
    437,      434,      433,
    439,      440,      441,
    442,      443,      444,
    442,      444,      445,
    445,      444,      441,
    445,      441,      440,
    438,      437,      439,
    435,      432,      436,
    446,      447,      448,
    449,      450,      448,
    449,      448,      447,
    442,      446,      443,
    426,      451,      452,
    426,      452,      423,
    453,      454,      455,
    449,      454,      450,
    430,      456,      451,
    430,      451,      426,
    426,      423,      425,
    457,      458,      453,
    457,      453,      455,
    459,      460,      458,
    459,      458,      457,
    461,      462,      463,
    464,      465,      466,
    464,      466,      467,
    467,      466,      463,
    467,      463,      462,
    460,      459,      461,
    423,      452,      468,
    423,      468,      417,
    404,      385,      407,
    432,      435,      429,
    435,      469,      470,
    435,      470,      429,
    434,      471,      472,
    434,      472,      435,
    392,      412,      408,
    424,      402,      419,
    295,      296,      405,
    420,      417,      468,
    456,      430,      473,
    429,      470,      473,
    429,      473,      430,
    435,      472,      469,
    438,      474,      471,
    438,      471,      434,
    439,      441,      438,
    441,      475,      474,
    441,      474,      438,
    444,      476,      477,
    444,      477,      441,
    443,      478,      476,
    443,      476,      444,
    446,      448,      443,
    448,      479,      478,
    448,      478,      443,
    450,      480,      481,
    450,      481,      448,
    454,      453,      450,
    453,      482,      480,
    453,      480,      450,
    458,      483,      482,
    458,      482,      453,
    461,      463,      460,
    463,      484,      485,
    463,      485,      460,
    465,      486,      487,
    465,      487,      466,
    466,      488,      484,
    466,      484,      463,
    460,      485,      489,
    460,      489,      458,
    477,      475,      441,
    448,      481,      479,
    458,      489,      483,
    466,      487,      488,
    490,      384,      294,
    490,      294,      290,
    491,      389,      386,
    491,      386,      492,
    493,      387,      389,
    493,      389,      491,
    492,      386,      384,
    492,      384,      490,
    494,      393,      390,
    494,      390,      495,
    496,      395,      394,
    496,      394,      497,
    498,      398,      395,
    498,      395,      496,
    497,      394,      393,
    497,      393,      494,
    495,      390,      387,
    495,      387,      493,
    499,      403,      399,
    499,      399,      500,
    501,      414,      400,
    501,      400,      502,
    503,      415,      414,
    503,      414,      501,
    502,      400,      403,
    502,      403,      499,
    504,      422,      416,
    504,      416,      505,
    506,      427,      425,
    506,      425,      507,
    508,      431,      427,
    508,      427,      506,
    507,      425,      422,
    507,      422,      504,
    505,      416,      415,
    505,      415,      503,
    500,      399,      398,
    500,      398,      498,
    509,      432,      428,
    509,      428,      510,
    511,      433,      436,
    511,      436,      512,
    513,      437,      433,
    513,      433,      511,
    512,      436,      432,
    512,      432,      509,
    514,      440,      439,
    514,      439,      515,
    516,      442,      445,
    516,      445,      517,
    518,      446,      442,
    518,      442,      516,
    517,      445,      440,
    517,      440,      514,
    515,      439,      437,
    515,      437,      513,
    519,      449,      447,
    519,      447,      520,
    521,      455,      454,
    521,      454,      522,
    523,      457,      455,
    523,      455,      521,
    522,      454,      449,
    522,      449,      519,
    524,      461,      459,
    524,      459,      525,
    526,      467,      462,
    526,      462,      527,
    528,      464,      467,
    528,      467,      526,
    527,      462,      461,
    527,      461,      524,
    525,      459,      457,
    525,      457,      523,
    520,      447,      446,
    520,      446,      518,
    510,      428,      431,
    510,      431,      508,
    529,      293,      530,
    529,      530,      531,
    532,      533,      534,
    535,      536,      532,
    535,      532,      534,
    533,      532,      531,
    537,      538,      539,
    540,      539,      541,
    542,      543,      544,
    545,      546,      547,
    545,      547,      548,
    548,      547,      544,
    543,      542,      540,
    543,      540,      541,
    538,      537,      536,
    538,      536,      535,
    532,      491,      492,
    532,      492,      529,
    536,      495,      493,
    536,      493,      532,
    540,      496,      497,
    540,      497,      537,
    547,      499,      500,
    547,      500,      542,
    542,      498,      496,
    542,      496,      540,
    542,      544,      547,
    537,      497,      494,
    537,      494,      536,
    537,      539,      540,
    549,      550,      551,
    552,      551,      553,
    546,      545,      550,
    546,      550,      549,
    549,      501,      502,
    549,      502,      546,
    552,      553,      554,
    552,      554,      555,
    555,      504,      505,
    555,      505,      552,
    552,      505,      503,
    552,      503,      549,
    551,      552,      549,
    546,      502,      499,
    546,      499,      547,
    529,      531,      532,
    529,      292,      293,
    556,      557,      555,
    556,      555,      554,
    557,      556,      558,
    559,      560,      561,
    559,      561,      562,
    563,      564,      560,
    563,      560,      559,
    562,      561,      558,
    565,      566,      567,
    568,      569,      567,
    568,      567,      566,
    570,      571,      572,
    573,      574,      575,
    573,      575,      576,
    575,      571,      576,
    570,      572,      569,
    570,      569,      568,
    564,      563,      565,
    577,      578,      579,
    580,      581,      579,
    580,      579,      578,
    573,      577,      574,
    561,      508,      506,
    561,      506,      557,
    582,      583,      584,
    583,      582,      581,
    583,      581,      580,
    560,      510,      508,
    560,      508,      561,
    561,      557,      558,
    584,      585,      586,
    587,      588,      586,
    587,      586,      585,
    589,      590,      591,
    592,      593,      594,
    595,      590,      592,
    589,      591,      588,
    589,      588,      587,
    557,      507,      504,
    557,      504,      555,
    490,      290,      292,
    529,      492,      490,
    491,      532,      493,
    567,      511,      512,
    567,      512,      564,
    494,      495,      536,
    565,      567,      564,
    498,      542,      500,
    490,      292,      529,
    501,      549,      503,
    564,      512,      509,
    564,      509,      560,
    510,      560,      509,
    507,      557,      506,
    511,      567,      569,
    511,      569,      513,
    572,      514,      515,
    572,      515,      569,
    575,      517,      514,
    575,      514,      572,
    571,      575,      572,
    574,      516,      517,
    574,      517,      575,
    577,      579,      574,
    579,      520,      518,
    579,      518,      574,
    581,      519,      520,
    581,      520,      579,
    513,      569,      515,
    582,      522,      519,
    582,      519,      581,
    586,      523,      521,
    586,      521,      582,
    584,      586,      582,
    591,      524,      525,
    591,      525,      588,
    592,      594,      595,
    595,      526,      527,
    595,      527,      591,
    588,      525,      523,
    588,      523,      586,
    590,      595,      591,
    595,      594,      528,
    574,      518,      516,
    591,      527,      524,
    595,      528,      526,
    582,      521,      522,
    302,      299,      596,
    597,      596,      598,
    599,      600,      597,
    599,      597,      601,
    602,      603,      600,
    602,      600,      599,
    601,      597,      598,
    604,      605,      606,
    607,      608,      604,
    607,      604,      606,
    609,      610,      611,
    612,      613,      614,
    612,      614,      615,
    615,      614,      611,
    610,      609,      608,
    610,      608,      607,
    605,      603,      602,
    597,      616,      617,
    597,      617,      302,
    600,      618,      619,
    600,      619,      597,
    604,      620,      621,
    604,      621,      603,
    609,      611,      614,
    609,      622,      623,
    609,      623,      608,
    608,      623,      624,
    608,      624,      604,
    603,      621,      618,
    603,      618,      600,
    603,      605,      604,
    625,      626,      627,
    628,      629,      625,
    628,      625,      627,
    612,      626,      613,
    613,      630,      631,
    613,      631,      614,
    629,      632,      633,
    629,      633,      625,
    625,      633,      630,
    625,      630,      613,
    626,      625,      613,
    634,      635,      629,
    634,      629,      628,
    614,      636,      622,
    614,      622,      609,
    302,      596,      597,
    635,      634,      637,
    638,      637,      639,
    640,      641,      642,
    640,      642,      643,
    640,      644,      641,
    643,      642,      638,
    643,      638,      639,
    645,      646,      647,
    645,      647,      648,
    649,      650,      646,
    649,      646,      645,
    651,      652,      653,
    654,      655,      656,
    654,      656,      657,
    657,      656,      653,
    657,      653,      652,
    650,      649,      651,
    647,      644,      648,
    658,      659,      660,
    661,      662,      660,
    661,      660,      659,
    654,      658,      655,
    638,      663,      664,
    638,      664,      635,
    665,      666,      667,
    661,      666,      662,
    642,      668,      663,
    642,      663,      638,
    638,      635,      637,
    669,      670,      665,
    669,      665,      667,
    671,      672,      670,
    671,      670,      669,
    673,      674,      675,
    676,      677,      678,
    676,      678,      679,
    679,      678,      675,
    679,      675,      674,
    672,      671,      673,
    635,      664,      680,
    635,      680,      629,
    616,      597,      619,
    644,      647,      641,
    647,      681,      682,
    647,      682,      641,
    646,      683,      684,
    646,      684,      647,
    604,      624,      620,
    636,      614,      631,
    303,      302,      617,
    632,      629,      680,
    668,      642,      685,
    641,      682,      685,
    641,      685,      642,
    647,      684,      681,
    650,      686,      683,
    650,      683,      646,
    651,      653,      650,
    653,      687,      686,
    653,      686,      650,
    656,      688,      689,
    656,      689,      653,
    655,      690,      688,
    655,      688,      656,
    658,      660,      655,
    660,      691,      690,
    660,      690,      655,
    662,      692,      693,
    662,      693,      660,
    666,      665,      662,
    665,      694,      692,
    665,      692,      662,
    670,      695,      694,
    670,      694,      665,
    673,      675,      672,
    675,      696,      697,
    675,      697,      672,
    677,      698,      699,
    677,      699,      678,
    678,      700,      696,
    678,      696,      675,
    672,      697,      701,
    672,      701,      670,
    689,      687,      653,
    660,      693,      691,
    670,      701,      695,
    678,      699,      700,
    702,      596,      299,
    702,      299,      300,
    703,      601,      598,
    703,      598,      704,
    705,      599,      601,
    705,      601,      703,
    704,      598,      596,
    704,      596,      702,
    706,      605,      602,
    706,      602,      707,
    708,      607,      606,
    708,      606,      709,
    710,      610,      607,
    710,      607,      708,
    709,      606,      605,
    709,      605,      706,
    707,      602,      599,
    707,      599,      705,
    711,      615,      611,
    711,      611,      712,
    713,      626,      612,
    713,      612,      714,
    715,      627,      626,
    715,      626,      713,
    714,      612,      615,
    714,      615,      711,
    716,      634,      628,
    716,      628,      717,
    718,      639,      637,
    718,      637,      719,
    720,      643,      639,
    720,      639,      718,
    719,      637,      634,
    719,      634,      716,
    717,      628,      627,
    717,      627,      715,
    712,      611,      610,
    712,      610,      710,
    721,      644,      640,
    721,      640,      722,
    723,      645,      648,
    723,      648,      724,
    725,      649,      645,
    725,      645,      723,
    724,      648,      644,
    724,      644,      721,
    726,      652,      651,
    726,      651,      727,
    728,      654,      657,
    728,      657,      729,
    730,      658,      654,
    730,      654,      728,
    729,      657,      652,
    729,      652,      726,
    727,      651,      649,
    727,      649,      725,
    731,      661,      659,
    731,      659,      732,
    733,      667,      666,
    733,      666,      734,
    735,      669,      667,
    735,      667,      733,
    734,      666,      661,
    734,      661,      731,
    736,      673,      671,
    736,      671,      737,
    738,      679,      674,
    738,      674,      739,
    740,      676,      679,
    740,      679,      738,
    739,      674,      673,
    739,      673,      736,
    737,      671,      669,
    737,      669,      735,
    732,      659,      658,
    732,      658,      730,
    722,      640,      643,
    722,      643,      720,
    741,      298,      742,
    741,      742,      743,
    744,      745,      746,
    747,      748,      744,
    747,      744,      746,
    745,      744,      743,
    749,      750,      751,
    752,      751,      753,
    754,      755,      756,
    757,      758,      759,
    757,      759,      760,
    760,      759,      756,
    755,      754,      752,
    755,      752,      753,
    750,      749,      748,
    750,      748,      747,
    743,      744,      741,
    702,      301,      741,
    744,      703,      704,
    744,      704,      741,
    749,      709,      706,
    749,      706,      748,
    754,      710,      708,
    754,      708,      752,
    752,      708,      709,
    752,      709,      749,
    751,      752,      749,
    748,      707,      705,
    748,      705,      744,
    756,      759,      754,
    761,      762,      763,
    764,      763,      765,
    762,      761,      758,
    762,      758,      757,
    758,      714,      711,
    758,      711,      759,
    763,      764,      761,
    764,      717,      715,
    764,      715,      761,
    761,      713,      714,
    761,      714,      758,
    764,      765,      766,
    764,      766,      767,
    759,      711,      712,
    759,      712,      754,
    301,      298,      741,
    768,      769,      767,
    768,      767,      766,
    769,      768,      770,
    771,      772,      773,
    771,      773,      774,
    775,      776,      772,
    775,      772,      771,
    774,      773,      770,
    777,      778,      779,
    780,      781,      779,
    780,      779,      778,
    782,      783,      784,
    785,      786,      787,
    785,      787,      788,
    787,      783,      788,
    782,      784,      781,
    782,      781,      780,
    776,      775,      777,
    789,      790,      791,
    792,      793,      791,
    792,      791,      790,
    785,      789,      786,
    769,      719,      716,
    769,      716,      767,
    794,      795,      796,
    795,      794,      793,
    795,      793,      792,
    773,      720,      718,
    773,      718,      769,
    773,      769,      770,
    796,      797,      798,
    799,      800,      798,
    799,      798,      797,
    801,      802,      803,
    804,      805,      806,
    807,      802,      804,
    801,      803,      800,
    801,      800,      799,
    767,      716,      717,
    767,      717,      764,
    702,      741,      704,
    707,      748,      706,
    703,      744,      705,
    776,      724,      721,
    776,      721,      772,
    779,      723,      724,
    779,      724,      776,
    777,      779,      776,
    710,      754,      712,
    300,      301,      702,
    713,      761,      715,
    720,      773,      772,
    720,      772,      722,
    772,      721,      722,
    719,      769,      718,
    723,      779,      781,
    723,      781,      725,
    784,      726,      727,
    784,      727,      781,
    787,      729,      726,
    787,      726,      784,
    783,      787,      784,
    786,      728,      729,
    786,      729,      787,
    789,      791,      786,
    791,      732,      730,
    791,      730,      786,
    793,      731,      732,
    793,      732,      791,
    725,      781,      727,
    794,      734,      731,
    794,      731,      793,
    798,      735,      733,
    798,      733,      794,
    796,      798,      794,
    803,      736,      737,
    803,      737,      800,
    804,      806,      807,
    807,      738,      739,
    807,      739,      803,
    800,      737,      735,
    800,      735,      798,
    802,      807,      803,
    807,      806,      740,
    786,      730,      728,
    803,      739,      736,
    807,      740,      738,
    794,      733,      734,
    308,      808,      809,
    308,      809,      309,
    810,      309,      809,
    310,      309,      810,
    312,      811,      812,
    811,      312,      310,
    812,      288,      312,
    810,      811,      310,
    813,      814,      815,
    813,      816,      817,
    816,      813,      815,
    361,      170,      818,
    361,      818,      819,
    819,      818,      816,
    819,      816,      815,
    820,      821,      822,
    820,      823,      824,
    825,      820,      822,
    820,      825,      823,
    825,      826,      823,
    827,      825,      822,
    828,      829,      830,
    830,      831,      832,
    830,      832,      833,
    834,      835,      836,
    834,      836,      837,
    834,      838,      839,
    834,      839,      835,
    831,      837,      836,
    831,      836,      832,
    840,      828,      833,
    833,      828,      830,
    841,      839,      838,
    841,      838,      842,
    842,      843,      844,
    842,      844,      841,
    845,      846,      844,
    845,      844,      843,
    847,      848,      849,
    847,      849,      850,
    820,      847,      821,
    850,      849,      846,
    850,      846,      845,
    820,      824,      848,
    848,      847,      820,
    851,      852,      853,
    851,      854,      855,
    828,      851,      853,
    851,      828,      854,
    828,      840,      854,
    829,      828,      853,
    222,      221,      856,
    222,      857,      164,
    851,      222,      856,
    222,      851,      857,
    851,      855,      857,
    852,      851,      856,
    858,      823,      826,
    824,      823,      858,
    848,      824,      859,
    858,      859,      824,
    849,      848,      859,
    859,      858,      817,
    860,      849,      859,
    860,      841,      844,
    846,      860,      844,
    849,      860,      846,
    861,      841,      860,
    835,      839,      861,
    841,      861,      839,
    835,      861,      862,
    832,      836,      862,
    836,      835,      862,
    833,      832,      862,
    862,      165,      833,
    840,      833,      165,
    857,      840,      165,
    857,      855,      854,
    857,      165,      164,
    854,      840,      857,
    863,      864,      865,
    866,      863,      865,
    867,      868,      866,
    863,      866,      868,
    869,      868,      867,
    868,      870,      863,
    871,      868,      869,
    871,      872,      873,
    871,      874,      872,
    869,      874,      871,
    875,      871,      873,
    876,      875,      877,
    873,      877,      875,
    876,      878,      875,
    879,      878,      880,
    878,      876,      880,
    881,      878,      879,
    878,      881,      244,
    882,      244,      881,
    244,      882,      883,
    244,      883,      205,
    883,      884,      885,
    884,      883,      882,
    886,      887,      207,
    207,      887,      208,
    883,      207,      205,
    886,      883,      885,
    886,      888,      887,
    883,      886,      207,
    889,      864,      863,
    889,      890,      891,
    892,      889,      863,
    889,      892,      890,
    892,      893,      890,
    870,      892,      863,
    889,      894,      895,
    895,      894,      896,
    865,      895,      866,
    889,      865,      864,
    889,      891,      894,
    865,      889,      895,
    897,      882,      881,
    881,      879,      898,
    881,      898,      899,
    876,      900,      901,
    876,      901,      880,
    876,      877,      902,
    876,      902,      900,
    880,      901,      898,
    880,      898,      879,
    903,      897,      899,
    899,      897,      881,
    904,      902,      877,
    904,      877,      873,
    873,      872,      905,
    873,      905,      904,
    872,      874,      906,
    872,      906,      905,
    869,      867,      907,
    869,      907,      908,
    895,      867,      866,
    874,      869,      908,
    874,      908,      906,
    895,      896,      907,
    907,      867,      895,
    886,      885,      884,
    886,      909,      888,
    897,      886,      884,
    886,      897,      909,
    897,      903,      909,
    882,      897,      884,
    890,      910,      891,
    911,      912,      913,
    911,      913,      914,
    912,      910,      915,
    912,      915,      913,
    916,      917,      918,
    916,      918,      919,
    917,      911,      914,
    917,      914,      918,
    920,      916,      919,
    920,      919,      921,
    922,      920,      921,
    922,      921,      923,
    924,      922,      923,
    924,      923,      925,
    926,      927,      928,
    926,      928,      929,
    927,      924,      925,
    927,      925,      928,
    930,      931,      932,
    930,      932,      933,
    934,      935,      827,
    934,      930,      933,
    934,      933,      936,
    931,      926,      929,
    931,      929,      932,
    915,      910,      890,
    935,      936,      814,
    934,      936,      935,
    893,      915,      890,
    894,      937,      896,
    938,      939,      912,
    938,      912,      911,
    939,      937,      910,
    939,      910,      912,
    940,      941,      917,
    940,      917,      916,
    941,      938,      911,
    941,      911,      917,
    942,      940,      916,
    942,      916,      920,
    943,      942,      920,
    943,      920,      922,
    944,      943,      922,
    944,      922,      924,
    945,      946,      927,
    945,      927,      926,
    946,      944,      924,
    946,      924,      927,
    947,      948,      931,
    947,      931,      930,
    949,      822,      821,
    949,      947,      930,
    949,      930,      934,
    948,      945,      926,
    948,      926,      931,
    910,      937,      894,
    822,      934,      827,
    949,      934,      822,
    891,      910,      894,
    950,      951,      952,
    950,      952,      953,
    952,      870,      868,
    868,      953,      952,
    953,      868,      871,
    954,      870,      952,
    955,      954,      952,
    955,      952,      951,
    951,      950,      240,
    955,      951,      240,
    871,      241,      950,
    953,      871,      950,
    875,      242,      871,
    878,      243,      875,
    871,      242,      241,
    878,      244,      243,
    243,      242,      875,
    240,      950,      241,
    892,      870,      954,
    892,      956,      893,
    956,      892,      954,
    955,      240,      366,
    955,      366,      957,
    957,      956,      954,
    957,      954,      955,
    958,      959,      960,
    958,      960,      961,
    962,      958,      961,
    962,      961,      963,
    964,      965,      966,
    964,      966,      967,
    965,      968,      969,
    965,      969,      966,
    960,      915,      893,
    959,      914,      913,
    913,      915,      960,
    913,      960,      959,
    914,      959,      918,
    918,      958,      919,
    919,      364,      921,
    923,      921,      364,
    960,      893,      956,
    925,      363,      928,
    966,      969,      929,
    966,      929,      928,
    933,      932,      969,
    929,      969,      932,
    936,      933,      969,
    936,      969,      968,
    936,      968,      814,
    923,      363,      925,
    958,      918,      959,
    956,      957,      961,
    956,      961,      960,
    963,      961,      957,
    919,      958,      364,
    366,      365,      962,
    366,      962,      963,
    957,      366,      963,
    364,      962,      365,
    958,      962,      364,
    923,      364,      363,
    819,      815,      965,
    819,      965,      964,
    968,      965,      815,
    814,      968,      815,
    967,      363,      362,
    967,      362,      964,
    361,      964,      362,
    819,      964,      361,
    966,      363,      967,
    928,      363,      966,
    970,      971,      972,
    970,      972,      973,
    973,      972,      974,
    973,      974,      975,
    975,      974,      976,
    977,      978,      975,
    976,      977,      975,
    972,      971,      979,
    980,      974,      972,
    979,      980,      972,
    979,      981,      982,
    979,      982,      980,
    980,      982,      983,
    980,      983,      984,
    974,      980,      984,
    974,      984,      976,
    984,      983,      985,
    986,      976,      984,
    985,      986,      984,
    982,      981,      987,
    988,      983,      982,
    987,      988,      982,
    983,      988,      989,
    983,      989,      985,
    990,      991,      992,
    990,      992,      993,
    994,      995,      996,
    994,      996,      997,
    997,      996,      998,
    997,      998,      999,
    991,      997,      999,
    991,      999,      992,
    999,      998,     1000,
   1001,      992,      999,
   1000,     1001,      999,
    996,      995,     1002,
   1003,      998,      996,
   1002,     1003,      996,
   1002,     1004,     1005,
   1002,     1005,     1003,
   1003,     1005,     1006,
   1003,     1006,     1007,
    998,     1003,     1007,
    998,     1007,     1000,
   1007,     1006,     1008,
   1009,     1000,     1007,
   1008,     1009,     1007,
   1005,     1004,     1010,
   1011,     1006,     1005,
   1010,     1011,     1005,
   1006,     1011,     1012,
   1006,     1012,     1008,
   1008,     1012,     1013,
   1008,     1013,     1014,
   1015,     1014,     1013,
    987,      981,     1015,
   1013,      987,     1015,
   1016,     1017,     1009,
   1008,     1014,     1016,
   1009,     1008,     1016,
   1017,     1016,     1018,
   1017,     1018,     1019,
   1016,     1014,     1015,
   1016,     1015,     1018,
   1018,     1015,      981,
   1018,      981,      979,
   1020,     1019,     1018,
    979,      971,     1020,
   1018,      979,     1020,
   1021,     1022,     1023,
   1017,     1019,     1021,
   1023,     1017,     1021,
   1022,     1021,     1024,
   1022,     1024,     1025,
   1021,     1019,     1020,
   1021,     1020,     1024,
   1024,     1020,      971,
   1024,      971,      970,
   1026,     1022,     1025,
   1026,     1025,     1027,
   1028,     1029,     1030,
   1028,     1030,     1031,
   1032,     1031,     1030,
   1010,     1004,     1032,
   1030,     1010,     1032,
   1033,     1034,     1035,
   1028,     1031,     1033,
   1035,     1028,     1033,
   1034,     1033,     1036,
   1034,     1036,     1037,
   1033,     1031,     1032,
   1033,     1032,     1036,
   1036,     1032,     1004,
   1036,     1004,     1002,
   1038,     1037,     1036,
   1002,      995,     1038,
   1036,     1002,     1038,
   1039,     1040,     1041,
   1034,     1037,     1039,
   1041,     1034,     1039,
   1039,     1037,     1038,
   1039,     1038,     1042,
   1042,     1038,      995,
   1042,      995,      994,
    989,      380,      255,
    985,      989,      255,
    988,      380,      989,
    381,      380,      987,
    381,      987,     1013,
    987,      380,      988,
   1013,     1012,      381,
    985,     1043,      986,
    977,      976,      986,
    740,     1024,      970,
    970,      973,      676,
   1023,     1009,     1017,
    973,      975,      676,
   1043,      985,      255,
    383,      381,     1011,
    383,     1011,     1010,
   1012,     1011,      381,
   1030,      383,     1010,
    308,      383,     1029,
   1030,     1029,      383,
    308,     1029,     1028,
   1028,      808,      308,
    464,      994,      997,
   1009,     1001,     1000,
   1034,     1041,     1035,
    528,     1039,     1042,
   1042,      994,      528,
   1035,      808,     1028,
    676,      975,      978,
    698,      978,      977,
    740,      806,     1027,
    740,     1027,     1025,
   1026,     1023,     1022,
   1023,     1044,     1009,
    677,      676,      978,
    970,      676,      740,
    977,     1045,      698,
   1045,      977,      986,
    978,      698,      677,
    805,     1027,      806,
   1044,     1023,     1026,
   1027,      805,     1026,
    986,     1043,     1045,
    805,     1044,     1026,
    997,      991,      464,
    991,      465,      464,
    594,     1040,      528,
    594,      593,     1040,
   1041,     1040,      593,
   1041,     1046,     1035,
    993,      992,     1001,
    464,      528,      994,
    991,      990,      465,
    486,      990,      993,
    993,     1044,      486,
    465,      990,      486,
   1041,      593,     1046,
    808,     1035,     1046,
   1044,      993,     1001,
   1001,     1009,     1044,
   1040,     1039,      528,
   1025,     1024,      740,
    255,     1047,     1043,
    255,      254,     1047,
   1048,     1047,      254,
    250,     1048,      254,
    249,     1049,     1050,
   1050,      250,      249,
   1049,      249,      248,
   1048,      250,     1050,
    825,      827,      935,
    825,      858,      826,
    813,      825,      935,
    825,      813,      858,
    813,      817,      858,
    814,      813,      935,
   1051,     1052,     1053,
   1051,     1053,     1054,
   1053,      859,      817,
    859,     1053,     1052,
   1052,      860,      859,
    816,     1053,      817,
    818,     1054,     1053,
    818,     1053,      816,
   1054,      170,     1051,
    818,      170,     1054,
    860,     1051,      168,
   1052,     1051,      860,
    861,      860,      167,
    862,      861,      166,
    860,      168,      167,
    862,      166,      165,
    166,      861,      167,
    170,      168,     1051,
    887,      206,      208,
    210,      209,     1055,
    210,     1055,     1056,
    209,      206,     1057,
    209,     1057,     1055,
    212,      211,     1058,
    212,     1058,     1059,
    211,      210,     1056,
    211,     1056,     1058,
    213,      212,     1059,
    213,     1059,     1060,
    214,      213,     1060,
    214,     1060,     1061,
    215,      214,     1061,
    215,     1061,     1062,
    217,      216,     1063,
    217,     1063,     1064,
    216,      215,     1062,
    216,     1062,     1063,
    218,      219,     1065,
    218,     1065,     1066,
    220,      856,      221,
    220,      218,     1066,
    220,     1066,     1067,
    219,      217,     1064,
    219,     1064,     1065,
   1057,      206,      887,
    856,     1067,      852,
    220,     1067,      856,
    888,     1057,      887,
   1068,     1069,     1070,
   1068,     1070,     1071,
   1072,     1068,     1071,
   1072,     1071,     1073,
   1074,     1075,     1076,
   1074,     1076,     1077,
   1069,     1074,     1077,
   1069,     1077,     1070,
   1077,     1076,     1078,
   1079,     1070,     1077,
   1078,     1079,     1077,
   1071,     1070,     1079,
   1080,     1073,     1071,
   1079,     1080,     1071,
   1081,     1082,     1083,
   1081,     1083,     1084,
   1075,     1081,     1084,
   1075,     1084,     1076,
   1085,     1086,     1087,
   1085,     1087,     1088,
   1082,     1085,     1088,
   1082,     1088,     1083,
   1088,     1087,     1089,
   1090,     1083,     1088,
   1089,     1090,     1088,
   1084,     1083,     1090,
   1078,     1076,     1084,
   1090,     1078,     1084,
   1090,     1089,     1091,
   1092,     1078,     1090,
   1091,     1092,     1090,
   1079,     1078,     1092,
   1093,     1080,     1079,
   1092,     1093,     1079,
   1094,     1095,     1096,
   1094,     1096,     1097,
   1086,     1094,     1097,
   1086,     1097,     1087,
   1098,     1099,     1100,
   1098,     1100,     1101,
   1095,     1098,     1101,
   1095,     1101,     1096,
   1101,     1100,     1102,
   1103,     1096,     1101,
   1102,     1103,     1101,
   1097,     1096,     1103,
   1089,     1087,     1097,
   1103,     1089,     1097,
   1104,     1105,     1106,
   1104,     1106,     1107,
   1099,     1104,     1107,
   1099,     1107,     1100,
   1105,     1108,     1109,
   1105,     1109,     1106,
   1107,     1106,     1110,
   1102,     1100,     1107,
   1110,     1102,     1107,
   1103,     1102,     1111,
   1091,     1089,     1103,
   1111,     1091,     1103,
   1112,     1113,     1114,
   1112,     1114,     1115,
   1116,     1117,     1118,
   1116,     1118,     1119,
   1113,     1116,     1119,
   1113,     1119,     1114,
   1119,     1118,     1120,
   1121,     1114,     1119,
   1120,     1121,     1119,
   1122,     1123,     1124,
   1122,     1124,     1125,
   1117,     1122,     1125,
   1117,     1125,     1118,
   1126,     1127,     1128,
   1126,     1128,     1129,
   1123,     1126,     1129,
   1123,     1129,     1124,
   1129,     1128,     1130,
   1131,     1124,     1129,
   1130,     1131,     1129,
   1125,     1124,     1131,
   1120,     1118,     1125,
   1131,     1120,     1125,
   1131,     1130,     1132,
   1133,     1120,     1131,
   1132,     1133,     1131,
   1134,     1135,     1136,
   1134,     1136,     1137,
   1127,     1134,     1137,
   1127,     1137,     1128,
   1138,     1139,     1140,
   1138,     1140,     1141,
   1135,     1138,     1141,
   1135,     1141,     1136,
   1141,     1140,     1142,
   1143,     1136,     1141,
   1142,     1143,     1141,
   1137,     1136,     1143,
   1130,     1128,     1137,
   1143,     1130,     1137,
   1144,     1145,     1146,
   1144,     1146,     1147,
   1139,     1144,     1147,
   1139,     1147,     1140,
   1148,     1072,     1073,
   1148,     1073,     1149,
   1145,     1148,     1149,
   1145,     1149,     1146,
   1149,     1073,     1080,
   1150,     1146,     1149,
   1080,     1150,     1149,
   1147,     1146,     1150,
   1142,     1140,     1147,
   1150,     1142,     1147,
   1150,     1080,     1093,
   1151,     1142,     1150,
   1093,     1151,     1150,
   1143,     1142,     1151,
   1132,     1130,     1143,
   1151,     1132,     1143,
   1111,     1045,     1043,
   1102,     1110,     1111,
   1045,     1111,     1110,
   1111,     1043,     1047,
   1109,     1045,     1110,
   1110,     1106,     1109,
    698,     1045,     1109,
   1105,     1104,      697,
   1105,      697,      696,
   1104,     1099,      701,
   1104,      701,      697,
   1108,     1105,      700,
   1108,      700,      699,
   1108,      698,     1109,
   1047,     1091,     1111,
   1047,     1048,     1092,
   1047,     1092,     1091,
   1093,     1092,     1048,
   1050,     1093,     1048,
   1095,     1094,      692,
   1095,      692,      694,
   1094,     1086,      691,
   1094,      691,      693,
   1085,     1082,      688,
   1085,      688,      690,
   1082,     1081,      689,
   1082,      689,      688,
   1086,     1085,      690,
   1086,      690,      691,
   1098,     1095,      694,
   1098,      694,      695,
   1099,     1098,      695,
   1099,      695,      701,
    699,      698,     1108,
    700,     1105,      696,
    692,     1094,      693,
    687,      689,     1081,
   1075,     1074,      683,
   1075,      683,      686,
   1074,     1069,      684,
   1074,      684,      683,
   1069,     1068,      681,
   1069,      681,      684,
   1075,      686,      687,
    682,      681,     1068,
    682,     1068,     1072,
   1081,     1075,      687,
   1072,     1148,      668,
   1072,      668,      685,
   1132,     1151,     1050,
   1132,     1050,     1049,
   1151,     1093,     1050,
   1145,     1144,      664,
   1145,      664,      663,
   1144,     1139,      680,
   1144,      680,      664,
   1138,     1135,      630,
   1138,      630,      633,
   1135,     1134,      631,
   1135,      631,      630,
   1139,     1138,      632,
   1139,      632,      680,
   1148,     1145,      663,
   1148,      663,      668,
    248,     1133,     1049,
   1121,     1120,     1133,
   1121,     1133,      304,
    248,      304,     1133,
   1115,     1121,      304,
   1127,     1126,      622,
   1127,      622,      636,
   1126,     1123,      624,
   1126,      624,      623,
   1121,     1115,     1114,
   1123,     1122,      620,
   1123,      620,      624,
   1115,      304,      303,
   1049,     1133,     1132,
   1134,     1127,      636,
   1134,      636,      631,
    623,      622,     1126,
    632,     1138,      633,
    621,      620,     1122,
    621,     1122,     1117,
   1117,     1116,      618,
   1117,      618,      621,
   1116,     1113,      619,
   1116,      619,      618,
   1113,     1112,      617,
   1113,      617,      616,
   1112,      303,      617,
    616,      619,     1113,
    303,     1112,     1115,
    682,     1072,      685,
   1152,     1153,     1154,
   1154,     1155,     1156,
   1156,     1157,     1152,
   1152,     1154,     1156,
   1157,     1158,     1159,
   1157,     1159,     1152,
   1152,     1159,     1160,
   1152,     1160,     1153,
   1153,     1160,     1161,
   1153,     1161,     1162,
   1155,     1154,     1163,
   1155,     1163,     1164,
   1154,     1153,     1162,
   1154,     1162,     1163,
   1165,     1166,     1167,
   1165,     1167,     1168,
   1169,     1165,     1168,
   1169,     1168,     1170,
   1166,     1171,     1172,
   1166,     1172,     1167,
   1167,     1172,     1173,
   1167,     1173,     1174,
   1174,     1173,     1158,
   1174,     1158,     1157,
   1168,     1167,     1174,
   1174,     1157,     1156,
   1156,     1170,     1168,
   1168,     1174,     1156,
   1175,     1176,     1177,
   1175,     1177,     1178,
   1178,     1177,     1179,
   1178,     1179,     1180,
   1181,     1179,     1177,
   1177,     1176,     1156,
   1156,     1155,     1181,
   1181,     1177,     1156,
   1179,     1181,     1182,
   1179,     1182,     1183,
   1181,     1155,     1164,
   1181,     1164,     1182,
   1180,     1179,     1183,
   1180,     1183,     1184,
   1185,     1186,     1187,
   1185,     1187,     1188,
   1189,     1169,     1170,
   1189,     1170,     1190,
   1186,     1189,     1190,
   1186,     1190,     1187,
   1191,     1187,     1190,
   1190,     1170,     1156,
   1156,     1176,     1191,
   1191,     1190,     1156,
   1188,     1187,     1191,
   1188,     1191,     1192,
   1192,     1191,     1176,
   1192,     1176,     1175,
    899,     1193,      903,
   1193,      899,     1161,
    898,     1161,      899,
   1194,     1193,     1161,
   1195,     1194,     1161,
   1195,     1161,     1160,
   1196,     1159,     1197,
   1197,     1159,     1198,
   1160,     1196,     1195,
   1162,      898,      901,
    900,      902,     1164,
    900,     1164,     1163,
    901,      900,     1163,
    901,     1163,     1162,
   1196,     1160,     1159,
   1164,      902,      904,
    898,     1162,     1161,
   1159,     1158,     1199,
   1159,     1199,     1198,
   1200,     1173,     1201,
   1202,     1172,     1203,
   1173,     1202,     1201,
   1204,     1171,     1205,
    829,     1205,      830,
   1205,     1171,      830,
   1204,     1203,     1172,
   1204,     1172,     1171,
   1158,     1200,     1199,
   1200,     1158,     1173,
   1171,     1166,      837,
   1171,      837,      831,
   1202,     1173,     1172,
    838,      834,     1165,
    838,     1165,     1169,
    834,      837,     1166,
    834,     1166,     1165,
    830,     1171,      831,
    904,      905,     1182,
    904,     1182,     1164,
   1183,      906,      908,
    905,      906,     1183,
    905,     1183,     1182,
   1180,     1184,      939,
   1180,      939,      938,
   1178,     1180,      941,
   1178,      941,      940,
   1184,     1183,      908,
   1184,      908,      907,
    937,      907,      896,
    937,      939,     1184,
    938,      941,     1180,
    940,      942,     1178,
   1175,     1178,      942,
   1175,      942,      943,
   1184,      907,      937,
   1169,     1189,      843,
   1169,      843,      842,
   1192,     1175,      943,
   1192,      943,      944,
    850,      845,     1186,
    845,      843,     1189,
    845,     1189,     1186,
   1186,     1185,      850,
    838,     1169,      842,
   1192,      946,      945,
    944,      946,     1192,
   1192,      945,     1188,
   1188,      945,      948,
   1185,     1188,      948,
   1185,      948,      947,
    850,     1185,      847,
    949,      847,     1185,
   1185,      947,      949,
    847,      949,      821,
   1055,     1057,     1193,
   1055,     1193,     1194,
   1058,     1056,     1195,
   1058,     1195,     1196,
   1056,     1055,     1194,
   1056,     1194,     1195,
   1060,     1059,     1197,
   1060,     1197,     1198,
   1062,     1061,     1199,
   1062,     1199,     1200,
   1061,     1060,     1198,
   1061,     1198,     1199,
   1059,     1058,     1196,
   1059,     1196,     1197,
   1064,     1063,     1201,
   1064,     1201,     1202,
   1066,     1065,     1203,
   1066,     1203,     1204,
   1065,     1064,     1202,
   1065,     1202,     1203,
   1205,      853,     1067,
   1067,      853,      852,
   1067,     1066,     1204,
   1067,     1204,     1205,
   1063,     1062,     1200,
   1063,     1200,     1201,
    909,     1057,      888,
   1193,      909,      903,
   1205,      829,      853,
    909,     1193,     1057,
   1206,     1207,     1208,
   1206,     1208,     1209,
   1210,     1206,     1209,
   1210,     1209,     1211,
   1212,     1213,     1214,
   1212,     1214,     1215,
   1207,     1212,     1215,
   1207,     1215,     1208,
   1215,     1214,     1216,
   1217,     1208,     1215,
   1216,     1217,     1215,
   1209,     1208,     1217,
   1218,     1211,     1209,
   1217,     1218,     1209,
   1219,     1220,     1221,
   1219,     1221,     1222,
   1213,     1219,     1222,
   1213,     1222,     1214,
   1223,     1224,     1225,
   1223,     1225,     1226,
   1220,     1223,     1226,
   1220,     1226,     1221,
   1226,     1225,     1227,
   1228,     1221,     1226,
   1227,     1228,     1226,
   1222,     1221,     1228,
   1216,     1214,     1222,
   1228,     1216,     1222,
   1228,     1227,     1229,
   1230,     1216,     1228,
   1229,     1230,     1228,
   1217,     1216,     1230,
   1231,     1218,     1217,
   1230,     1231,     1217,
   1232,     1233,     1234,
   1232,     1234,     1235,
   1224,     1232,     1235,
   1224,     1235,     1225,
   1236,     1237,     1238,
   1236,     1238,     1239,
   1233,     1236,     1239,
   1233,     1239,     1234,
   1239,     1238,     1240,
   1241,     1234,     1239,
   1240,     1241,     1239,
   1235,     1234,     1241,
   1227,     1225,     1235,
   1241,     1227,     1235,
   1242,     1243,     1244,
   1242,     1244,     1245,
   1237,     1242,     1245,
   1237,     1245,     1238,
   1243,     1246,     1247,
   1243,     1247,     1244,
   1245,     1244,     1248,
   1240,     1238,     1245,
   1248,     1240,     1245,
   1241,     1240,     1249,
   1229,     1227,     1241,
   1249,     1229,     1241,
   1250,     1251,     1229,
   1249,     1252,     1250,
   1229,     1249,     1250,
   1253,     1254,     1252,
   1255,     1256,     1253,
   1252,     1255,     1253,
   1256,     1257,     1258,
   1256,     1258,     1259,
   1254,     1253,     1260,
   1254,     1260,     1261,
   1253,     1256,     1259,
   1253,     1259,     1260,
   1262,     1263,     1251,
   1250,     1264,     1262,
   1251,     1250,     1262,
   1265,     1264,     1250,
   1252,     1254,     1265,
   1250,     1252,     1265,
   1264,     1265,     1266,
   1264,     1266,     1267,
   1265,     1254,     1261,
   1265,     1261,     1266,
   1263,     1262,     1268,
   1263,     1268,     1269,
   1262,     1264,     1267,
   1262,     1267,     1268,
   1270,     1271,     1231,
   1230,     1272,     1270,
   1231,     1230,     1270,
   1273,     1272,     1230,
   1229,     1251,     1273,
   1230,     1229,     1273,
   1274,     1275,     1272,
   1273,     1276,     1274,
   1272,     1273,     1274,
   1277,     1276,     1273,
   1251,     1263,     1277,
   1273,     1251,     1277,
   1276,     1277,     1278,
   1276,     1278,     1279,
   1277,     1263,     1269,
   1277,     1269,     1278,
   1275,     1274,     1280,
   1275,     1280,     1281,
   1274,     1276,     1279,
   1274,     1279,     1280,
   1282,     1283,     1271,
   1270,     1284,     1282,
   1271,     1270,     1282,
   1285,     1284,     1270,
   1272,     1275,     1285,
   1270,     1272,     1285,
   1284,     1285,     1286,
   1284,     1286,     1287,
   1285,     1275,     1281,
   1285,     1281,     1286,
   1283,     1282,     1288,
   1283,     1288,     1289,
   1282,     1284,     1287,
   1282,     1287,     1288,
   1290,     1291,     1292,
   1290,     1292,     1293,
   1294,     1295,     1296,
   1294,     1296,     1297,
   1291,     1294,     1297,
   1291,     1297,     1292,
   1297,     1296,     1298,
   1299,     1292,     1297,
   1298,     1299,     1297,
   1300,     1301,     1302,
   1300,     1302,     1303,
   1295,     1300,     1303,
   1295,     1303,     1296,
   1304,     1305,     1306,
   1304,     1306,     1307,
   1301,     1304,     1307,
   1301,     1307,     1302,
   1307,     1306,     1308,
   1309,     1302,     1307,
   1308,     1309,     1307,
   1303,     1302,     1309,
   1298,     1296,     1303,
   1309,     1298,     1303,
   1309,     1308,     1310,
   1311,     1298,     1309,
   1310,     1311,     1309,
   1312,     1313,     1314,
   1312,     1314,     1315,
   1305,     1312,     1315,
   1305,     1315,     1306,
   1316,     1317,     1318,
   1316,     1318,     1319,
   1313,     1316,     1319,
   1313,     1319,     1314,
   1319,     1318,     1320,
   1321,     1314,     1319,
   1320,     1321,     1319,
   1315,     1314,     1321,
   1308,     1306,     1315,
   1321,     1308,     1315,
   1322,     1323,     1324,
   1322,     1324,     1325,
   1317,     1322,     1325,
   1317,     1325,     1318,
   1326,     1210,     1211,
   1326,     1211,     1327,
   1323,     1326,     1327,
   1323,     1327,     1324,
   1327,     1211,     1218,
   1328,     1324,     1327,
   1218,     1328,     1327,
   1325,     1324,     1328,
   1320,     1318,     1325,
   1328,     1320,     1325,
   1328,     1218,     1231,
   1329,     1320,     1328,
   1231,     1329,     1328,
   1321,     1320,     1329,
   1310,     1308,     1321,
   1329,     1310,     1321,
   1330,     1331,     1310,
   1329,     1332,     1330,
   1310,     1329,     1330,
   1333,     1332,     1329,
   1231,     1271,     1333,
   1329,     1231,     1333,
   1334,     1335,     1332,
   1333,     1336,     1334,
   1332,     1333,     1334,
   1337,     1336,     1333,
   1271,     1283,     1337,
   1333,     1271,     1337,
   1336,     1337,     1338,
   1336,     1338,     1339,
   1337,     1283,     1289,
   1337,     1289,     1338,
   1335,     1334,     1340,
   1335,     1340,     1341,
   1334,     1336,     1339,
   1334,     1339,     1340,
   1342,     1343,     1331,
   1330,     1344,     1342,
   1331,     1330,     1342,
   1345,     1344,     1330,
   1332,     1335,     1345,
   1330,     1332,     1345,
   1344,     1345,     1346,
   1344,     1346,     1347,
   1345,     1335,     1341,
   1345,     1341,     1346,
   1343,     1342,     1348,
   1343,     1348,     1349,
   1342,     1344,     1347,
   1342,     1347,     1348,
   1350,     1351,     1311,
   1310,     1331,     1350,
   1311,     1310,     1350,
   1352,     1353,     1351,
   1350,     1354,     1352,
   1351,     1350,     1352,
   1355,     1354,     1350,
   1331,     1343,     1355,
   1350,     1331,     1355,
   1354,     1355,     1356,
   1354,     1356,     1357,
   1355,     1343,     1349,
   1355,     1349,     1356,
   1353,     1352,     1358,
   1353,     1358,     1359,
   1352,     1354,     1357,
   1352,     1357,     1358,
   1360,     1361,     1362,
   1351,     1353,     1360,
   1362,     1351,     1360,
   1361,     1360,     1363,
   1361,     1363,     1364,
   1360,     1353,     1359,
   1360,     1359,     1363,
   1365,     1361,     1364,
   1365,     1364,     1366,
   1258,      805,      804,
   1259,     1258,      804,
   1259,      804,      802,
    802,      801,     1259,
   1257,      805,     1258,
    799,     1260,      801,
    797,      796,     1266,
    797,     1266,     1261,
    796,      795,     1267,
    796,     1267,     1266,
    799,      797,     1261,
    799,     1261,     1260,
    792,     1267,      795,
    801,     1260,     1259,
   1255,     1257,     1256,
   1044,     1257,     1255,
    792,     1268,     1267,
   1249,     1255,     1252,
   1268,      792,      790,
   1044,      805,     1257,
    790,      789,     1269,
    790,     1269,     1268,
    785,      788,     1279,
    785,     1279,     1278,
    788,      783,     1280,
    788,     1280,     1279,
    789,      785,     1278,
    789,     1278,     1269,
   1281,      782,      780,
    778,      777,     1287,
    778,     1287,     1286,
    777,      775,     1288,
    777,     1288,     1287,
    780,      778,     1286,
    780,     1286,     1281,
   1280,      783,      782,
   1281,     1280,      782,
   1289,     1288,      775,
   1289,      775,      771,
   1289,      771,      774,
   1247,     1044,     1248,
   1249,     1248,     1044,
   1248,     1244,     1247,
    486,     1044,     1247,
   1246,      486,     1247,
   1243,     1242,      485,
   1243,      485,      484,
   1242,     1237,      489,
   1242,      489,      485,
   1249,     1240,     1248,
   1249,     1044,     1255,
   1246,     1243,      488,
   1246,      488,      487,
    487,      486,     1246,
    484,      488,     1243,
   1236,     1233,      482,
   1236,      482,      483,
    483,      489,     1237,
    483,     1237,     1236,
    482,     1233,      480,
    481,      480,     1232,
   1224,     1223,      478,
   1224,      478,      479,
   1232,     1224,      479,
   1232,      479,      481,
   1223,     1220,      476,
   1223,      476,      478,
   1233,     1232,      480,
   1220,     1219,      477,
   1220,      477,      476,
   1213,     1212,      471,
   1213,      471,      474,
   1212,     1207,      472,
   1212,      472,      471,
   1219,     1213,      474,
   1219,      474,      475,
   1207,     1206,      469,
   1207,      469,      472,
    470,      469,     1206,
    470,     1206,     1210,
    475,      477,     1219,
   1338,      774,      770,
    768,      766,     1340,
    768,     1340,     1339,
    766,      765,     1341,
    766,     1341,     1340,
    770,      768,     1339,
    770,     1339,     1338,
   1346,      763,      762,
    757,      760,     1348,
    757,     1348,     1347,
    760,      756,     1349,
    760,     1349,     1348,
    762,      757,     1347,
    762,     1347,     1346,
   1341,      765,      763,
   1346,     1341,      763,
   1356,     1349,      756,
   1356,      756,      755,
   1356,      755,      753,
   1357,      753,      751,
    751,      750,     1358,
    751,     1358,     1357,
    750,      747,     1359,
    750,     1359,     1358,
   1356,      753,     1357,
    747,      746,     1363,
    747,     1363,     1359,
    743,     1364,      745,
    743,      742,     1366,
    743,     1366,     1364,
    745,     1363,      746,
    298,     1366,      742,
    745,     1364,     1363,
    297,     1362,     1365,
   1361,     1365,     1362,
    298,     1365,     1366,
   1311,     1351,     1362,
   1365,      298,      297,
   1311,     1362,      297,
   1210,     1326,      456,
   1210,      456,      473,
   1326,     1323,      451,
   1326,      451,      456,
   1323,     1322,      452,
   1323,      452,      451,
    470,     1210,      473,
   1322,     1317,      468,
   1322,      468,      452,
   1316,     1313,      418,
   1316,      418,      421,
   1313,     1312,      419,
   1313,      419,      418,
   1317,     1316,      420,
   1317,      420,      468,
   1312,     1305,      424,
   1312,      424,      419,
    410,      424,     1305,
    410,     1305,     1304,
    421,      420,     1316,
   1299,     1298,     1311,
   1304,     1301,      412,
   1304,      412,      411,
   1301,     1300,      408,
   1301,      408,      412,
   1293,     1292,     1299,
   1295,     1294,      406,
   1295,      406,      409,
   1299,      297,     1293,
   1311,      297,     1299,
   1300,     1295,      409,
   1300,      409,      408,
   1291,      404,      407,
   1294,      407,      406,
   1291,     1290,      405,
   1291,      405,      404,
   1290,      295,      405,
    295,     1290,     1293,
   1294,     1291,      407,
    297,      295,     1293,
    410,     1304,      411,
    774,     1338,     1289,
   1367,     1368,     1369,
   1370,     1371,     1367,
   1369,     1370,     1367,
   1372,     1373,     1371,
   1374,     1375,     1372,
   1371,     1374,     1372,
   1375,     1376,     1377,
   1375,     1377,     1378,
   1373,     1372,     1379,
   1373,     1379,     1380,
   1372,     1375,     1378,
   1372,     1378,     1379,
   1381,     1382,     1368,
   1367,     1383,     1381,
   1368,     1367,     1381,
   1384,     1383,     1367,
   1371,     1373,     1384,
   1367,     1371,     1384,
   1383,     1384,     1385,
   1383,     1385,     1386,
   1384,     1373,     1380,
   1384,     1380,     1385,
   1382,     1381,     1387,
   1382,     1387,     1388,
   1381,     1383,     1386,
   1381,     1386,     1387,
   1389,     1390,     1391,
   1392,     1393,     1389,
   1391,     1392,     1389,
   1394,     1393,     1392,
   1369,     1368,     1394,
   1392,     1369,     1394,
   1395,     1396,     1393,
   1394,     1397,     1395,
   1393,     1394,     1395,
   1398,     1397,     1394,
   1368,     1382,     1398,
   1394,     1368,     1398,
   1397,     1398,     1399,
   1397,     1399,     1400,
   1398,     1382,     1388,
   1398,     1388,     1399,
   1396,     1395,     1401,
   1396,     1401,     1402,
   1395,     1397,     1400,
   1395,     1400,     1401,
   1403,     1404,     1390,
   1389,     1405,     1403,
   1390,     1389,     1403,
   1406,     1405,     1389,
   1393,     1396,     1406,
   1389,     1393,     1406,
   1405,     1406,     1407,
   1405,     1407,     1408,
   1406,     1396,     1402,
   1406,     1402,     1407,
   1404,     1403,     1409,
   1404,     1409,     1410,
   1403,     1405,     1408,
   1403,     1408,     1409,
   1411,     1412,     1413,
   1414,     1415,     1411,
   1413,     1414,     1411,
   1416,     1415,     1414,
   1391,     1390,     1416,
   1414,     1391,     1416,
   1417,     1418,     1415,
   1416,     1419,     1417,
   1415,     1416,     1417,
   1420,     1419,     1416,
   1390,     1404,     1420,
   1416,     1390,     1420,
   1419,     1420,     1421,
   1419,     1421,     1422,
   1420,     1404,     1410,
   1420,     1410,     1421,
   1418,     1417,     1423,
   1418,     1423,     1424,
   1417,     1419,     1422,
   1417,     1422,     1423,
   1425,     1426,     1412,
   1411,     1427,     1425,
   1412,     1411,     1425,
   1428,     1427,     1411,
   1415,     1418,     1428,
   1411,     1415,     1428,
   1427,     1428,     1429,
   1427,     1429,     1430,
   1428,     1418,     1424,
   1428,     1424,     1429,
   1426,     1425,     1431,
   1426,     1431,     1432,
   1425,     1427,     1430,
   1425,     1430,     1431,
   1433,     1434,     1435,
   1413,     1412,     1433,
   1435,     1413,     1433,
   1436,     1437,     1434,
   1433,     1438,     1436,
   1434,     1433,     1436,
   1439,     1438,     1433,
   1412,     1426,     1439,
   1433,     1412,     1439,
   1438,     1439,     1440,
   1438,     1440,     1441,
   1439,     1426,     1432,
   1439,     1432,     1440,
   1437,     1436,     1442,
   1437,     1442,     1443,
   1436,     1438,     1441,
   1436,     1441,     1442,
   1444,     1445,     1446,
   1434,     1437,     1444,
   1446,     1434,     1444,
   1445,     1444,     1447,
   1445,     1447,     1448,
   1444,     1437,     1443,
   1444,     1443,     1447,
   1449,     1445,     1448,
   1449,     1448,     1450,
   1377,      593,      592,
   1378,      590,      589,
   1379,      589,      587,
    592,      590,     1378,
    592,     1378,     1377,
   1379,     1378,      589,
    587,      585,     1380,
    587,     1380,     1379,
    585,      584,     1385,
    585,     1385,     1380,
    584,      583,     1386,
    584,     1386,     1385,
   1376,      593,     1377,
    580,     1386,      583,
    578,     1387,      580,
    577,      573,     1399,
    577,     1399,     1388,
    573,      576,     1400,
    573,     1400,     1399,
    578,      577,     1388,
    578,     1388,     1387,
    570,     1401,      571,
    568,     1402,      570,
    566,      565,     1408,
    566,     1408,     1407,
    565,      563,     1409,
    565,     1409,     1408,
    568,      566,     1407,
    568,     1407,     1402,
    576,      571,     1401,
    576,     1401,     1400,
    563,      559,     1410,
    563,     1410,     1409,
   1374,     1376,     1375,
    580,     1387,     1386,
   1370,      808,     1046,
   1376,     1374,     1046,
   1374,     1370,     1046,
   1369,      809,     1370,
    808,     1370,      809,
   1374,     1371,     1370,
    593,     1376,     1046,
    570,     1402,     1401,
   1369,     1392,      810,
   1369,      810,      809,
   1392,     1391,      810,
   1410,      559,      562,
   1421,      562,      558,
    556,      554,     1423,
    556,     1423,     1422,
    554,      553,     1424,
    554,     1424,     1423,
    558,      556,     1422,
    558,     1422,     1421,
    551,     1424,      553,
    550,     1429,      551,
    550,      545,     1430,
    550,     1430,     1429,
    545,      548,     1431,
    545,     1431,     1430,
    548,      544,     1432,
    548,     1432,     1431,
    541,     1440,      543,
    539,     1441,      541,
    544,      543,     1440,
    544,     1440,     1432,
    538,      535,     1443,
    538,     1443,     1442,
    535,      534,     1447,
    535,     1447,     1443,
    531,     1448,      533,
    531,      530,     1450,
    531,     1450,     1448,
    533,     1447,      534,
    539,      538,     1442,
    539,     1442,     1441,
    293,     1450,      530,
    551,     1429,     1424,
    811,     1391,     1414,
   1414,     1413,      812,
   1414,      812,      811,
    810,     1391,      811,
   1435,      812,     1413,
   1441,     1440,      541,
   1448,     1447,      533,
   1435,     1434,     1446,
    291,     1435,     1446,
   1435,      291,      288,
    293,     1449,     1450,
   1449,      291,     1446,
   1446,     1445,     1449,
    812,     1435,      288,
   1449,      293,      291,
    562,     1421,     1410,
   1451,     1452,     1453,
   1454,     1455,     1451,
   1453,     1454,     1451,
   1456,     1457,     1452,
   1451,     1458,     1456,
   1452,     1451,     1456,
   1458,     1451,     1455,
   1459,     1457,     1456,
   1460,     1461,     1462,
   1453,     1452,     1460,
   1462,     1453,     1460,
   1461,     1460,     1463,
   1464,     1463,     1460,
   1452,     1457,     1464,
   1460,     1452,     1464,
    379,     1455,      252,
   1458,     1455,      379,
    324,       19,     1459,
     17,     1459,       19,
   1458,      324,     1456,
   1459,     1456,      324,
    379,      324,     1458,
   1454,      246,      253,
    289,      247,      246,
    246,     1454,      289,
   1454,     1453,      289,
    253,     1455,     1454,
   1455,      253,      252,
   1457,     1459,     1464,
   1464,     1459,      314,
    314,     1459,       14,
   1463,      314,      382,
    307,     1461,      382,
   1463,      382,     1461,
   1464,      314,     1463,
   1462,      287,     1453,
    289,     1453,      287,
    311,     1462,      306,
   1461,      306,     1462,
    311,      285,      287,
   1462,      311,      287,
    306,     1461,      307,
   1459,       17,       14,
/

&TAIL /
