
! Generated by C:/Users/eng4/Desktop/firetools/pyfds/pyfds/pyfds.py
! Input file: Vettori_geom_04.fds.py
! Case: Vettori_Sloped_24OFC_geom
! Date: Thu, 01 Mar 2018, 15:38:58
! Choices:
!   Geometry type, G=geom
!   Angle of the ceiling, W=24
!   Beams on the ceiling, X=O
!   HRR, Y=F
!   Burner placement, Z=W

&HEAD CHID='Vettori_Sloped_24OFW_geom',
      TITLE='Vettori: sloped 24 deg, obstructed, fast, wall, geom' /

&TIME T_END=120. /
&DUMP DT_DEVC=4., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&REAC FUEL='METHANE'
      SOOT_YIELD=0.01 
      C = 1
      H = 4 /
      

&MISC TMPA=25., SURF_DEFAULT='GYPSUM_BOARD',
      STRATIFICATION=.FALSE.,
      PROJECTION=.TRUE.,
      BAROCLINIC=.FALSE.,
      CC_IBM=.TRUE.,

&RADI RADIATION=.FALSE. /



! Materials and bcs
&MATL ID            = 'WOOD'
      CONDUCTIVITY  = .14
      SPECIFIC_HEAT = 2.850
      DENSITY       = 640. /

&SURF ID            = 'WOOD BEAM'
      MATL_ID       = 'WOOD'
      COLOR         = 'BURLY WOOD 4'
      THICKNESS     = .25 /

&MATL ID            = 'GYPSUM_BOARD'
      CONDUCTIVITY  = 0.48
      SPECIFIC_HEAT = 0.840
      DENSITY       = 1440. /

&SURF ID            = 'GYPSUM_BOARD'
      MATL_ID       = 'GYPSUM_BOARD'
      COLOR         = 'GRAY'
      THICKNESS     = .0127 /

! Burner Surface ID
&SURF ID='BURNER'
      HRRPUA=2930.0 
      RAMP_Q='FAST'
      COLOR='RED' /

! Door
&VENT XB=3.15, 4.15, 0.00, 0.00, 0.00, 2.20, SURF_ID='OPEN' /


! Domain 24
&MESH IJK = 73,55,50, XB = 0.0,7.3,0.0,5.5,0.0,4.95 /


! 2 surf_id, 32 vertices, 60 faces
&GEOM ID='roof_24b_2'
      SURF_ID='WOOD BEAM','GYPSUM_BOARD',
      VERTS=
            5.000,5.500,2.200,
            4.800,5.500,2.200,
            2.500,5.500,2.200,
            2.300,5.500,2.200,
            2.500,5.500,2.450,
            2.300,5.500,2.450,
            7.300,5.500,2.450,
            0.000,5.500,2.450,
            7.300,5.500,5.250,
            0.000,5.500,5.250,
            4.800,5.500,5.250,
            4.800,5.500,2.450,
            5.000,5.500,5.250,
            5.000,5.500,2.450,
            2.300,5.500,5.250,
            2.500,5.500,5.250,
            5.000,0.000,4.700,
            4.800,0.000,4.700,
            2.500,-0.000,4.950,
            2.300,-0.000,4.950,
            2.500,-0.000,4.700,
            2.300,-0.000,4.700,
            2.300,-0.000,5.250,
            0.000,-0.000,5.250,
            7.300,-0.000,4.950,
            7.300,-0.000,5.250,
            0.000,-0.000,4.950,
            5.000,-0.000,5.250,
            4.800,-0.000,5.250,
            5.000,-0.000,4.950,
            4.800,-0.000,4.950,
            2.500,-0.000,5.250,
      FACES=
            1,12,14, 1,
            3,6,5, 1,
            6,10,15, 2,
            14,11,13, 2,
            7,13,9, 2,
            5,15,16, 2,
            12,16,11, 2,
            31,17,30, 1,
            20,21,19, 1,
            24,20,23, 2,
            29,30,28, 2,
            28,25,26, 2,
            23,19,32, 2,
            32,31,29, 2,
            25,14,7, 2,
            24,15,10, 2,
            31,5,12, 2,
            9,25,7, 2,
            23,16,15, 2,
            27,10,8, 2,
            17,2,1, 1,
            32,11,16, 2,
            29,13,11, 2,
            14,17,1, 1,
            5,21,3, 1,
            18,12,2, 1,
            22,6,4, 1,
            20,8,6, 2,
            28,9,13, 2,
            21,4,3, 1,
            1,2,12, 1,
            3,4,6, 1,
            6,8,10, 2,
            14,12,11, 2,
            7,14,13, 2,
            5,6,15, 2,
            12,5,16, 2,
            31,18,17, 1,
            20,22,21, 1,
            24,27,20, 2,
            29,31,30, 2,
            28,30,25, 2,
            23,20,19, 2,
            32,19,31, 2,
            25,30,14, 2,
            24,23,15, 2,
            31,19,5, 2,
            9,26,25, 2,
            23,32,16, 2,
            27,24,10, 2,
            17,18,2, 1,
            32,29,11, 2,
            29,28,13, 2,
            14,30,17, 1,
            5,19,21, 1,
            18,31,12, 1,
            22,20,6, 1,
            20,27,8, 2,
            28,26,9, 2,
            21,22,4, 1,
      /


! Burner at wall
&OBST XB=3.3, 4, 4.5, 5.5, 0.00, 0.30 /
&VENT XB=3.4, 4, 4.9, 5.5, 0.30, 0.30, SURF_ID='BURNER' /


! Fast fire growth rate ramp
&RAMP ID='FAST',T=   0.0, F=0.000 /
&RAMP ID='FAST',T=   5.0, F=0.054 /
&RAMP ID='FAST',T=  10.0, F=0.071 /
&RAMP ID='FAST',T=  15.0, F=0.104 /
&RAMP ID='FAST',T=  20.0, F=0.120 /
&RAMP ID='FAST',T=  25.0, F=0.155 /
&RAMP ID='FAST',T=  30.0, F=0.164 /
&RAMP ID='FAST',T=  35.0, F=0.182 /
&RAMP ID='FAST',T=  40.0, F=0.186 /
&RAMP ID='FAST',T=  45.0, F=0.205 /
&RAMP ID='FAST',T=  50.0, F=0.257 /
&RAMP ID='FAST',T=  55.0, F=0.293 /
&RAMP ID='FAST',T=  60.0, F=0.359 /
&RAMP ID='FAST',T=  65.0, F=0.420 /
&RAMP ID='FAST',T=  70.0, F=0.488 /
&RAMP ID='FAST',T=  75.0, F=0.561 /
&RAMP ID='FAST',T=  80.0, F=0.638 /
&RAMP ID='FAST',T=  85.0, F=0.720 /
&RAMP ID='FAST',T=  90.0, F=0.808 /
&RAMP ID='FAST',T=  95.0, F=0.900 /
&RAMP ID='FAST',T= 100.0, F=0.998 /



! Devices and control logic
&DEVC ID='Acts', XYZ=1.0,1.0,1.0, QUANTITY='ACTUATED SPRINKLERS' / 

&CTRL ID=Act4, INPUT_ID=SPK_4, FUNCTION_TYPE=ANY /
&CTRL ID=Act3, INPUT_ID=SPK_3, FUNCTION_TYPE=ANY /
&CTRL ID=Act2, INPUT_ID=SPK_2, FUNCTION_TYPE=ANY /
&CTRL ID=Act1, INPUT_ID=SPK_1, FUNCTION_TYPE=ANY /

&PROP ID='RESIDENTIAL QUICK RESPONSE',
      QUANTITY='LINK TEMPERATURE',
      RTI=56., ACTIVATION_TEMPERATURE=68. /


&DEVC XYZ=1.85, 1.25, 4.325,
      PROP_ID = 'RESIDENTIAL QUICK RESPONSE',
      ID= 'SPK_1'/
      
&DEVC XYZ=1.85, 1.25, 4.325, ID='TC_1_1', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 4.200, ID='TC_1_2', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 4.050, ID='TC_1_3', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 3.750, ID='TC_1_4', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 1.500, ID='TC_1_5', QUANTITY='TEMPERATURE' /

&DEVC XYZ=5.5, 1.25, 4.325,
      PROP_ID = 'RESIDENTIAL QUICK RESPONSE',
      ID= 'SPK_2'/
      
&DEVC XYZ=5.5, 1.25, 4.325, ID='TC_2_1', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 4.200, ID='TC_2_2', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 4.050, ID='TC_2_3', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 3.750, ID='TC_2_4', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 1.500, ID='TC_2_5', QUANTITY='TEMPERATURE' /


&DEVC XYZ=5.5, 4.25, 2.975,
      PROP_ID = 'RESIDENTIAL QUICK RESPONSE',
      ID= 'SPK_3'/
      
&DEVC XYZ=5.5, 4.25, 2.975, ID='TC_3_1', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 2.850, ID='TC_3_2', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 2.700, ID='TC_3_3', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 2.400, ID='TC_3_4', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 1.500, ID='TC_3_5', QUANTITY='TEMPERATURE' /

&DEVC XYZ=1.85, 4.25, 2.975,
      PROP_ID = 'RESIDENTIAL QUICK RESPONSE',
      ID= 'SPK_4'/
      
&DEVC XYZ=1.85, 4.25, 2.975, ID='TC_4_1', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 2.850, ID='TC_4_2', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 2.700, ID='TC_4_3', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 2.400, ID='TC_4_4', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 1.500, ID='TC_4_5', QUANTITY='TEMPERATURE' /


! Slices
&SLCF PBY=2.75, QUANTITY='VELOCITY',      VECTOR=.TRUE.        /
&SLCF PBY=2.75, QUANTITY='TEMPERATURE',   CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='DIVERGENCE',    CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='H',             CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='F_X'                                 /
&SLCF PBY=2.75, QUANTITY='DENSITY',       CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='DIFFUSIVITY',   CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='VISCOSITY',     CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='MASS FRACTION', CELL_CENTERED=.TRUE.,
                                          SPEC_ID='METHANE'    /
&SLCF PBY=2.75, QUANTITY='HRRPUV',        CELL_CENTERED=.TRUE. /

&SLCF PBY=2.75, QUANTITY='MASS FRACTION', FACE_CENTERED=.TRUE.,
                                          SPEC_ID='METHANE',    SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBY=2.75, QUANTITY='DENSITY',       FACE_CENTERED=.TRUE.,
                                          SPEC_ID='SOOT',    SLICETYPE='INCLUDE_GEOM'       /
&SLCF PBY=2.75, QUANTITY='DIVERGENCE',    FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBY=2.75, QUANTITY='TEMPERATURE',   FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBY=2.75, QUANTITY='HRRPUV',        FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /

&SLCF PBX=3.65, QUANTITY='VELOCITY',      VECTOR=.TRUE.        /

&SLCF PBX=3.65, QUANTITY='MASS FRACTION', FACE_CENTERED=.TRUE.,
                                          SPEC_ID='METHANE',    SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=3.65, QUANTITY='DENSITY',       FACE_CENTERED=.TRUE.,
                                          SPEC_ID='SOOT',       SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=3.65, QUANTITY='DIVERGENCE',    FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=3.65, QUANTITY='TEMPERATURE',   FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=3.65, QUANTITY='HRRPUV',        FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /

&SLCF PBX=2.40, QUANTITY='VELOCITY',      VECTOR=.TRUE.        /

&SLCF PBX=2.40, QUANTITY='MASS FRACTION', FACE_CENTERED=.TRUE.,
                                          SPEC_ID='METHANE',    SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=2.40, QUANTITY='DENSITY',       FACE_CENTERED=.TRUE., 
                                          SPEC_ID='SOOT',       SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=2.40, QUANTITY='DIVERGENCE',    FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=2.40, QUANTITY='TEMPERATURE',   FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=2.40, QUANTITY='HRRPUV',        FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /

&BNDE QUANTITY='WALL TEMPERATURE' /

&BNDF QUANTITY='NET HEAT FLUX' /
&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='VELOCITY ERROR' /



&TAIL /
