
! Generated by C:/Users/eng4/Desktop/firetools/pyfds/pyfds/pyfds.py
! Input file: Vettori_geom_04.fds.py
! Case: Vettori_Sloped_13OSC_geom
! Date: Thu, 01 Mar 2018, 15:38:57
! Choices:
!   Geometry type, G=geom
!   Angle of the ceiling, W=13
!   Beams on the ceiling, X=O
!   HRR, Y=S
!   Burner placement, Z=W

&HEAD CHID='Vettori_Sloped_13OSW_geom',
      TITLE='Vettori: sloped 13 deg, obstructed, slow, wall, geom' /

&TIME T_END=120. /
&DUMP DT_DEVC=4., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&REAC FUEL='METHANE'
    SOOT_YIELD=0.01 /

&MISC TMPA=25.,
      STRATIFICATION=.FALSE.,
      CFL_VELOCITY_NORM=1 /



&RADI RADIATION=.FALSE. /



! Materials and bcs
&MATL ID            = 'WOOD'
      CONDUCTIVITY  = .14
      SPECIFIC_HEAT = 2.850
      DENSITY       = 640. /

&SURF ID            = 'WOOD BEAM'
      MATL_ID       = 'WOOD'
      COLOR         = 'BURLY WOOD 4'
      THICKNESS     = .25 /

&MATL ID            = 'GYPSUM_BOARD'
      CONDUCTIVITY  = 0.48
      SPECIFIC_HEAT = 0.840
      DENSITY       = 1440. /

&SURF ID            = 'GYPSUM_BOARD', DEFAULT=T
      MATL_ID       = 'GYPSUM_BOARD'
      COLOR         = 'GRAY'
      THICKNESS     = .0127 /

! Burner Surface ID
&SURF ID='BURNER'
      HRRPUA=2930.0
      RAMP_Q='SLOW'
      COLOR='RED' /

! Door
&VENT XB=3.15, 4.15, 0.00, 0.00, 0.00, 2.20, SURF_ID='OPEN' /


! Domain, 13
&MESH IJK = 73,55,38, XB = 0.0,7.3,0.0,5.5,0.0,3.70 /


! 2 surf_id, 32 vertices, 60 faces
&GEOM ID='roof_13b_2'
      SURF_ID='WOOD BEAM','GYPSUM_BOARD',
      VERTS=
            5.000,5.500,2.200,
            4.800,5.500,2.200,
            2.500,5.500,2.200,
            2.300,5.500,2.200,
            2.500,5.500,2.450,
            2.300,5.500,2.450,
            7.300,5.500,2.450,
            0.000,5.500,2.450,
            7.300,5.500,4.000,
            0.000,5.500,4.000,
            4.800,5.500,4.000,
            4.800,5.500,2.450,
            5.000,5.500,4.000,
            5.000,5.500,2.450,
            2.300,5.500,4.000,
            2.500,5.500,4.000,
            5.000,0.000,3.450,
            4.800,0.000,3.450,
            2.500,-0.000,3.700,
            2.300,-0.000,3.700,
            2.500,-0.000,3.450,
            2.300,-0.000,3.450,
            2.300,-0.000,4.000,
            0.000,-0.000,4.000,
            7.300,-0.000,3.700,
            7.300,-0.000,4.000,
            0.000,-0.000,3.700,
            5.000,-0.000,4.000,
            4.800,-0.000,4.000,
            5.000,-0.000,3.700,
            4.800,-0.000,3.700,
            2.500,-0.000,4.000,
      FACES=
            1,12,14, 1,
            3,6,5, 1,
            6,10,15, 2,
            14,11,13, 2,
            7,13,9, 2,
            5,15,16, 2,
            12,16,11, 2,
            31,17,30, 1,
            20,21,19, 1,
            24,20,23, 2,
            29,30,28, 2,
            28,25,26, 2,
            23,19,32, 2,
            32,31,29, 2,
            25,14,7, 2,
            24,15,10, 2,
            31,5,12, 2,
            9,25,7, 2,
            23,16,15, 2,
            27,10,8, 2,
            17,2,1, 1,
            32,11,16, 2,
            29,13,11, 2,
            14,17,1, 1,
            5,21,3, 1,
            18,12,2, 1,
            22,6,4, 1,
            20,8,6, 2,
            28,9,13, 2,
            21,4,3, 1,
            1,2,12, 1,
            3,4,6, 1,
            6,8,10, 2,
            14,12,11, 2,
            7,14,13, 2,
            5,6,15, 2,
            12,5,16, 2,
            31,18,17, 1,
            20,22,21, 1,
            24,27,20, 2,
            29,31,30, 2,
            28,30,25, 2,
            23,20,19, 2,
            32,19,31, 2,
            25,30,14, 2,
            24,23,15, 2,
            31,19,5, 2,
            9,26,25, 2,
            23,32,16, 2,
            27,24,10, 2,
            17,18,2, 1,
            32,29,11, 2,
            29,28,13, 2,
            14,30,17, 1,
            5,19,21, 1,
            18,31,12, 1,
            22,20,6, 1,
            20,27,8, 2,
            28,26,9, 2,
            21,22,4, 1,
      /


! Burner at wall
&OBST XB=3.3, 4, 4.5, 5.5, 0.00, 0.30 /
&VENT XB=3.4, 4, 4.9, 5.5, 0.30, 0.30, SURF_ID='BURNER' /


! Slow fire growth rate ramp
&RAMP ID='SLOW',T=   0.0, F=0.000 /
&RAMP ID='SLOW',T=   5.0, F=0.006 /
&RAMP ID='SLOW',T=  10.0, F=0.009 /
&RAMP ID='SLOW',T=  15.0, F=0.012 /
&RAMP ID='SLOW',T=  20.0, F=0.015 /
&RAMP ID='SLOW',T=  25.0, F=0.019 /
&RAMP ID='SLOW',T=  30.0, F=0.022 /
&RAMP ID='SLOW',T=  35.0, F=0.025 /
&RAMP ID='SLOW',T=  40.0, F=0.028 /
&RAMP ID='SLOW',T=  45.0, F=0.031 /
&RAMP ID='SLOW',T=  50.0, F=0.033 /
&RAMP ID='SLOW',T=  55.0, F=0.039 /
&RAMP ID='SLOW',T=  60.0, F=0.040 /
&RAMP ID='SLOW',T=  65.0, F=0.047 /
&RAMP ID='SLOW',T=  70.0, F=0.049 /
&RAMP ID='SLOW',T=  75.0, F=0.053 /
&RAMP ID='SLOW',T=  80.0, F=0.059 /
&RAMP ID='SLOW',T=  85.0, F=0.062 /
&RAMP ID='SLOW',T=  90.0, F=0.065 /
&RAMP ID='SLOW',T=  95.0, F=0.071 /
&RAMP ID='SLOW',T= 100.0, F=0.074 /
&RAMP ID='SLOW',T= 105.0, F=0.076 /
&RAMP ID='SLOW',T= 110.0, F=0.081 /
&RAMP ID='SLOW',T= 115.0, F=0.082 /
&RAMP ID='SLOW',T= 120.0, F=0.089 /
&RAMP ID='SLOW',T= 125.0, F=0.092 /
&RAMP ID='SLOW',T= 130.0, F=0.095 /
&RAMP ID='SLOW',T= 135.0, F=0.100 /
&RAMP ID='SLOW',T= 140.0, F=0.103 /
&RAMP ID='SLOW',T= 145.0, F=0.106 /
&RAMP ID='SLOW',T= 150.0, F=0.109 /
&RAMP ID='SLOW',T= 155.0, F=0.115 /
&RAMP ID='SLOW',T= 160.0, F=0.118 /
&RAMP ID='SLOW',T= 165.0, F=0.123 /
&RAMP ID='SLOW',T= 170.0, F=0.130 /
&RAMP ID='SLOW',T= 175.0, F=0.136 /
&RAMP ID='SLOW',T= 180.0, F=0.140 /
&RAMP ID='SLOW',T= 185.0, F=0.147 /
&RAMP ID='SLOW',T= 190.0, F=0.155 /
&RAMP ID='SLOW',T= 195.0, F=0.162 /
&RAMP ID='SLOW',T= 200.0, F=0.170 /
&RAMP ID='SLOW',T= 205.0, F=0.177 /
&RAMP ID='SLOW',T= 210.0, F=0.185 /
&RAMP ID='SLOW',T= 215.0, F=0.193 /
&RAMP ID='SLOW',T= 220.0, F=0.202 /
&RAMP ID='SLOW',T= 225.0, F=0.210 /
&RAMP ID='SLOW',T= 230.0, F=0.219 /
&RAMP ID='SLOW',T= 235.0, F=0.227 /
&RAMP ID='SLOW',T= 240.0, F=0.237 /
&RAMP ID='SLOW',T= 245.0, F=0.245 /
&RAMP ID='SLOW',T= 250.0, F=0.255 /
&RAMP ID='SLOW',T= 255.0, F=0.264 /
&RAMP ID='SLOW',T= 260.0, F=0.275 /
&RAMP ID='SLOW',T= 265.0, F=0.284 /
&RAMP ID='SLOW',T= 270.0, F=0.295 /
&RAMP ID='SLOW',T= 275.0, F=0.304 /
&RAMP ID='SLOW',T= 280.0, F=0.316 /
&RAMP ID='SLOW',T= 285.0, F=0.326 /
&RAMP ID='SLOW',T= 290.0, F=0.336 /
&RAMP ID='SLOW',T= 295.0, F=0.348 /
&RAMP ID='SLOW',T= 300.0, F=0.358 /
&RAMP ID='SLOW',T= 305.0, F=0.370 /
&RAMP ID='SLOW',T= 310.0, F=0.381 /
&RAMP ID='SLOW',T= 315.0, F=0.393 /
&RAMP ID='SLOW',T= 320.0, F=0.405 /
&RAMP ID='SLOW',T= 325.0, F=0.417 /
&RAMP ID='SLOW',T= 330.0, F=0.429 /
&RAMP ID='SLOW',T= 335.0, F=0.442 /
&RAMP ID='SLOW',T= 340.0, F=0.454 /
&RAMP ID='SLOW',T= 345.0, F=0.466 /
&RAMP ID='SLOW',T= 350.0, F=0.480 /
&RAMP ID='SLOW',T= 355.0, F=0.493 /
&RAMP ID='SLOW',T= 360.0, F=0.506 /
&RAMP ID='SLOW',T= 365.0, F=0.519 /
&RAMP ID='SLOW',T= 370.0, F=0.533 /



! Devices and control logic
&DEVC ID='Acts', XYZ=1.0,1.0,1.0, QUANTITY='ACTUATED SPRINKLERS' /

&CTRL ID='Act4', INPUT_ID='SPK_4', FUNCTION_TYPE='ANY' /
&CTRL ID='Act3', INPUT_ID='SPK_3', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPK_2', FUNCTION_TYPE='ANY' /
&CTRL ID='Act1', INPUT_ID='SPK_1', FUNCTION_TYPE='ANY' /

&PROP ID='RESIDENTIAL QUICK RESPONSE',
      QUANTITY='LINK TEMPERATURE',
      RTI=56., ACTIVATION_TEMPERATURE=68. /


&DEVC XYZ=1.85, 1.25, 3.375,
      PROP_ID = 'RESIDENTIAL QUICK RESPONSE',
      ID= 'SPK_1'/

&DEVC XYZ=1.85, 1.25, 3.375, ID='TC_1_1', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 3.250, ID='TC_1_2', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 3.100, ID='TC_1_3', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 2.800, ID='TC_1_4', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 1.500, ID='TC_1_5', QUANTITY='TEMPERATURE' /

&DEVC XYZ=5.5, 1.25, 3.375,
      PROP_ID = 'RESIDENTIAL QUICK RESPONSE',
      ID= 'SPK_2'/

&DEVC XYZ=5.5, 1.25, 3.375, ID='TC_2_1', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 3.250, ID='TC_2_2', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 3.100, ID='TC_2_3', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 2.800, ID='TC_2_4', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 1.500, ID='TC_2_5', QUANTITY='TEMPERATURE' /


&DEVC XYZ=5.5, 4.25, 2.695,
      PROP_ID = 'RESIDENTIAL QUICK RESPONSE',
      ID= 'SPK_3'/

&DEVC XYZ=5.5, 4.25, 2.695, ID='TC_3_1', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 2.570, ID='TC_3_2', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 2.420, ID='TC_3_3', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 2.120, ID='TC_3_4', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 1.500, ID='TC_3_5', QUANTITY='TEMPERATURE' /

&DEVC XYZ=1.85, 4.25, 2.695,
      PROP_ID = 'RESIDENTIAL QUICK RESPONSE',
      ID= 'SPK_4'/

&DEVC XYZ=1.85, 4.25, 2.695, ID='TC_4_1', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 2.570, ID='TC_4_2', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 2.420, ID='TC_4_3', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 2.120, ID='TC_4_4', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 1.500, ID='TC_4_5', QUANTITY='TEMPERATURE' /


! Slices
&SLCF PBY=2.75, QUANTITY='VELOCITY',      VECTOR=.TRUE.        /
&SLCF PBY=2.75, QUANTITY='TEMPERATURE',   CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='DIVERGENCE',    CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='H',             CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='F_X'                                 /
&SLCF PBY=2.75, QUANTITY='DENSITY',       CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='DIFFUSIVITY',   CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='VISCOSITY',     CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='MASS FRACTION', CELL_CENTERED=.TRUE.,
                                          SPEC_ID='METHANE'    /
&SLCF PBY=2.75, QUANTITY='HRRPUV',        CELL_CENTERED=.TRUE. /

&SLCF PBY=2.75, QUANTITY='MASS FRACTION', FACE_CENTERED=.TRUE.,
                                          SPEC_ID='METHANE',    SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBY=2.75, QUANTITY='DENSITY',       FACE_CENTERED=.TRUE.,
                                          SPEC_ID='SOOT',    SLICETYPE='INCLUDE_GEOM'       /
&SLCF PBY=2.75, QUANTITY='DIVERGENCE',    FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBY=2.75, QUANTITY='TEMPERATURE',   FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBY=2.75, QUANTITY='HRRPUV',        FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /

&SLCF PBX=3.65, QUANTITY='VELOCITY',      VECTOR=.TRUE.        /

&SLCF PBX=3.65, QUANTITY='MASS FRACTION', FACE_CENTERED=.TRUE.,
                                          SPEC_ID='METHANE',    SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=3.65, QUANTITY='DENSITY',       FACE_CENTERED=.TRUE.,
                                          SPEC_ID='SOOT',       SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=3.65, QUANTITY='DIVERGENCE',    FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=3.65, QUANTITY='TEMPERATURE',   FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=3.65, QUANTITY='HRRPUV',        FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /

&SLCF PBX=2.40, QUANTITY='VELOCITY',      VECTOR=.TRUE.        /

&SLCF PBX=2.40, QUANTITY='MASS FRACTION', FACE_CENTERED=.TRUE.,
                                          SPEC_ID='METHANE',    SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=2.40, QUANTITY='DENSITY',       FACE_CENTERED=.TRUE.,
                                          SPEC_ID='SOOT',       SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=2.40, QUANTITY='DIVERGENCE',    FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=2.40, QUANTITY='TEMPERATURE',   FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=2.40, QUANTITY='HRRPUV',        FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /

&BNDE QUANTITY='WALL TEMPERATURE' /

&BNDF QUANTITY='NET HEAT FLUX' /
&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='VELOCITY ERROR' /



&TAIL /
