
! Generated by C:/Users/eng4/Desktop/firetools/pyfds/pyfds/pyfds.py
! Input file: Vettori_geom_04.fds.py
! Case: Vettori_Sloped_FSFC_geom
! Date: Thu, 01 Mar 2018, 15:38:57
! Choices:
!   Geometry type, G=geom
!   Angle of the ceiling, W=F
!   Beams on the ceiling, X=S
!   HRR, Y=F
!   Burner placement, Z=W

&HEAD CHID='Vettori_Sloped_FSFW_geom',
      TITLE='Vettori: flat, smooth, fast, wall, geom' /

&TIME T_END=120. /
&DUMP DT_DEVC=4., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&REAC FUEL='METHANE'
    SOOT_YIELD=0.01 /

&MISC TMPA=25.,
      STRATIFICATION=.FALSE.,
      CFL_VELOCITY_NORM=1 /



&RADI RADIATION=.FALSE. /



! Materials and bcs
&MATL ID            = 'WOOD'
      CONDUCTIVITY  = .14
      SPECIFIC_HEAT = 2.850
      DENSITY       = 640. /

&SURF ID            = 'WOOD BEAM'
      MATL_ID       = 'WOOD'
      COLOR         = 'BURLY WOOD 4'
      THICKNESS     = .25 /

&MATL ID            = 'GYPSUM_BOARD'
      CONDUCTIVITY  = 0.48
      SPECIFIC_HEAT = 0.840
      DENSITY       = 1440. /

&SURF ID            = 'GYPSUM_BOARD', DEFAULT=T
      MATL_ID       = 'GYPSUM_BOARD'
      COLOR         = 'GRAY'
      THICKNESS     = .0127 /

! Burner Surface ID
&SURF ID='BURNER'
      HRRPUA=2930.0
      RAMP_Q='FAST'
      COLOR='RED' /

! Door
&VENT XB=3.15, 4.15, 0.00, 0.00, 0.00, 2.20, SURF_ID='OPEN' /


! Domain, flat
&MESH IJK = 73,55,25, XB = 0.0,7.3,0.0,5.5,0.0,2.45 /


! 2 surf_id, 8 vertices, 12 faces
&GEOM ID='roof_flat_2'
      SURF_ID='WOOD BEAM','GYPSUM_BOARD',
      VERTS=
            0.000,5.500,2.450,
            0.000,-0.000,2.450,
            7.300,5.500,2.450,
            7.300,-0.000,2.450,
            0.000,5.500,3.450,
            0.000,-0.000,3.450,
            7.300,5.500,3.450,
            7.300,-0.000,3.450,
      FACES=
            6,7,5, 2,
            6,1,2, 2,
            4,6,2, 2,
            5,3,1, 2,
            3,2,1, 2,
            7,4,3, 2,
            6,8,7, 2,
            6,5,1, 2,
            4,8,6, 2,
            5,7,3, 2,
            3,4,2, 2,
            7,8,4, 2,
      /


! Burner at wall
&OBST XB=3.3, 4, 4.5, 5.5, 0.00, 0.30 /
&VENT XB=3.4, 4, 4.9, 5.5, 0.30, 0.30, SURF_ID='BURNER' /


! Fast fire growth rate ramp
&RAMP ID='FAST',T=   0.0, F=0.000 /
&RAMP ID='FAST',T=   5.0, F=0.054 /
&RAMP ID='FAST',T=  10.0, F=0.071 /
&RAMP ID='FAST',T=  15.0, F=0.104 /
&RAMP ID='FAST',T=  20.0, F=0.120 /
&RAMP ID='FAST',T=  25.0, F=0.155 /
&RAMP ID='FAST',T=  30.0, F=0.164 /
&RAMP ID='FAST',T=  35.0, F=0.182 /
&RAMP ID='FAST',T=  40.0, F=0.186 /
&RAMP ID='FAST',T=  45.0, F=0.205 /
&RAMP ID='FAST',T=  50.0, F=0.257 /
&RAMP ID='FAST',T=  55.0, F=0.293 /
&RAMP ID='FAST',T=  60.0, F=0.359 /
&RAMP ID='FAST',T=  65.0, F=0.420 /
&RAMP ID='FAST',T=  70.0, F=0.488 /
&RAMP ID='FAST',T=  75.0, F=0.561 /
&RAMP ID='FAST',T=  80.0, F=0.638 /
&RAMP ID='FAST',T=  85.0, F=0.720 /
&RAMP ID='FAST',T=  90.0, F=0.808 /
&RAMP ID='FAST',T=  95.0, F=0.900 /
&RAMP ID='FAST',T= 100.0, F=0.998 /



! Devices and control logic
&DEVC ID='Acts', XYZ=1.0,1.0,1.0, QUANTITY='ACTUATED SPRINKLERS' /

&CTRL ID='Act4', INPUT_ID='SPK_4', FUNCTION_TYPE='ANY' /
&CTRL ID='Act3', INPUT_ID='SPK_3', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPK_2', FUNCTION_TYPE='ANY' /
&CTRL ID='Act1', INPUT_ID='SPK_1', FUNCTION_TYPE='ANY' /

&PROP ID='RESIDENTIAL QUICK RESPONSE',
      QUANTITY='LINK TEMPERATURE',
      RTI=56., ACTIVATION_TEMPERATURE=68. /


&DEVC XYZ=1.85, 1.25, 2.425,
      PROP_ID = 'RESIDENTIAL QUICK RESPONSE',
      ID= 'SPK_1'/

&DEVC XYZ=1.85, 1.25, 2.425, ID='TC_1_1', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 2.300, ID='TC_1_2', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 2.150, ID='TC_1_3', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 1.850, ID='TC_1_4', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 1.500, ID='TC_1_5', QUANTITY='TEMPERATURE' /

&DEVC XYZ=5.5, 1.25, 2.425,
      PROP_ID = 'RESIDENTIAL QUICK RESPONSE',
      ID= 'SPK_2'/

&DEVC XYZ=5.5, 1.25, 2.425, ID='TC_2_1', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 2.300, ID='TC_2_2', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 2.150, ID='TC_2_3', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 1.850, ID='TC_2_4', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 1.500, ID='TC_2_5', QUANTITY='TEMPERATURE' /


&DEVC XYZ=5.5, 4.25, 2.425,
      PROP_ID = 'RESIDENTIAL QUICK RESPONSE',
      ID= 'SPK_3'/

&DEVC XYZ=5.5, 4.25, 2.425, ID='TC_3_1', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 2.300, ID='TC_3_2', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 2.150, ID='TC_3_3', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 1.850, ID='TC_3_4', QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 1.500, ID='TC_3_5', QUANTITY='TEMPERATURE' /

&DEVC XYZ=1.85, 4.25, 2.425,
      PROP_ID = 'RESIDENTIAL QUICK RESPONSE',
      ID= 'SPK_4'/

&DEVC XYZ=1.85, 4.25, 2.425, ID='TC_4_1', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 2.300, ID='TC_4_2', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 2.150, ID='TC_4_3', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 1.850, ID='TC_4_4', QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 1.500, ID='TC_4_5', QUANTITY='TEMPERATURE' /


! Slices
&SLCF PBY=2.75, QUANTITY='VELOCITY',      VECTOR=.TRUE.        /
&SLCF PBY=2.75, QUANTITY='TEMPERATURE',   CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='DIVERGENCE',    CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='H',             CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='F_X'                                 /
&SLCF PBY=2.75, QUANTITY='DENSITY',       CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='DIFFUSIVITY',   CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='VISCOSITY',     CELL_CENTERED=.TRUE. /
&SLCF PBY=2.75, QUANTITY='MASS FRACTION', CELL_CENTERED=.TRUE.,
                                          SPEC_ID='METHANE'    /
&SLCF PBY=2.75, QUANTITY='HRRPUV',        CELL_CENTERED=.TRUE. /

&SLCF PBY=2.75, QUANTITY='MASS FRACTION', FACE_CENTERED=.TRUE.,
                                          SPEC_ID='METHANE',    SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBY=2.75, QUANTITY='DENSITY',       FACE_CENTERED=.TRUE.,
                                          SPEC_ID='SOOT',    SLICETYPE='INCLUDE_GEOM'       /
&SLCF PBY=2.75, QUANTITY='DIVERGENCE',    FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBY=2.75, QUANTITY='TEMPERATURE',   FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBY=2.75, QUANTITY='HRRPUV',        FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /

&SLCF PBX=3.65, QUANTITY='VELOCITY',      VECTOR=.TRUE.        /

&SLCF PBX=3.65, QUANTITY='MASS FRACTION', FACE_CENTERED=.TRUE.,
                                          SPEC_ID='METHANE',    SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=3.65, QUANTITY='DENSITY',       FACE_CENTERED=.TRUE.,
                                          SPEC_ID='SOOT',       SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=3.65, QUANTITY='DIVERGENCE',    FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=3.65, QUANTITY='TEMPERATURE',   FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=3.65, QUANTITY='HRRPUV',        FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /

&SLCF PBX=2.40, QUANTITY='VELOCITY',      VECTOR=.TRUE.        /

&SLCF PBX=2.40, QUANTITY='MASS FRACTION', FACE_CENTERED=.TRUE.,
                                          SPEC_ID='METHANE',    SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=2.40, QUANTITY='DENSITY',       FACE_CENTERED=.TRUE.,
                                          SPEC_ID='SOOT',       SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=2.40, QUANTITY='DIVERGENCE',    FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=2.40, QUANTITY='TEMPERATURE',   FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /
&SLCF PBX=2.40, QUANTITY='HRRPUV',        FACE_CENTERED=.TRUE., SLICETYPE='INCLUDE_GEOM'    /

&BNDE QUANTITY='WALL TEMPERATURE' /

&BNDF QUANTITY='NET HEAT FLUX' /
&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='VELOCITY ERROR' /



&TAIL /
