
 Fire Dynamics Simulator

 Compilation Date : Fri, 28 Jan 2011
 Version          : 6.0.0 Serial

 OpenMP Disabled

 SVN Revision No. : 7595

 Job TITLE        : Sloped 13 Degrees Obstructed Slow Corner
 Job ID string    : Vettori_Sloped_13OSC


 Grid Dimensions, Mesh     1

   Cells in the X Direction            73
   Cells in the Y Direction            55
   Cells in the Z Direction            74


 Physical Dimensions, Mesh     1

   Length (m)                        7.300
   Width  (m)                        5.500
   Height (m)                        3.700
   Initial Time Step (s)            0.065


 Miscellaneous Parameters

   Simulation Start Time (s)          0.0
   Simulation End Time (s)          300.0
   LES Calculation
   Smagorinsky Constant              0.20
   Turbulent Prandtl Number          0.50
   Turbulent Schmidt Number          0.50
   Ambient Temperature (C)          26.00


 Species Information

   ETHYLENE                      
   Gas Species
   Molecular Weight (g/mol)         16.00
   Initial Mass Fraction            0.000

   OXYGEN                        
   Gas Species
   Molecular Weight (g/mol)         32.00
   Initial Mass Fraction            0.000

   NITROGEN                      
   Gas Species
   Molecular Weight (g/mol)         28.00
   Initial Mass Fraction            0.000

   CARBON DIOXIDE                
   Gas Species
   Molecular Weight (g/mol)         44.00
   Initial Mass Fraction            0.000

   WATER VAPOR                   
   Gas Species
   Molecular Weight (g/mol)         18.00
   Initial Mass Fraction            0.000

   SOOT                          
   Gas Species
   Molecular Weight (g/mol)         10.90
   Initial Mass Fraction            0.000

   LUMPED SPECIES 0              
   Lumped Species Variable
   Background Species
   Molecular Weight (g/mol)         28.77
   Initial Mass Fraction            1.000

   LUMPED SPECIES 1              
   Lumped Species Variable
   Molecular Weight (g/mol)         16.00
   Initial Mass Fraction            0.000

   LUMPED SPECIES 2              
   Lumped Species Variable
   Molecular Weight (g/mol)         27.52
   Initial Mass Fraction            0.000


 Lumped Species Information

   LUMPED SPECIES 0              

   Sub Species                    Mass Fraction     Mole Fraction
   ETHYLENE                        0.0000E+00         0.0000E+00
   OXYGEN                          2.3064E-01         2.0733E-01
   NITROGEN                        7.5590E-01         7.7658E-01
   CARBON DIOXIDE                  5.7553E-03         3.7627E-03
   WATER VAPOR                     7.7112E-03         1.2323E-02
   SOOT                            0.0000E+00         0.0000E+00

   LUMPED SPECIES 1              

   Sub Species                    Mass Fraction     Mole Fraction
   ETHYLENE                        1.0000E+00         1.0000E+00
   OXYGEN                          0.0000E+00         0.0000E+00
   NITROGEN                        0.0000E+00         0.0000E+00
   CARBON DIOXIDE                  0.0000E+00         0.0000E+00
   WATER VAPOR                     0.0000E+00         0.0000E+00
   SOOT                            0.0000E+00         0.0000E+00

   LUMPED SPECIES 2              

   Sub Species                    Mass Fraction     Mole Fraction
   ETHYLENE                        0.0000E+00         0.0000E+00
   OXYGEN                          0.0000E+00         0.0000E+00
   NITROGEN                        7.1442E-01         7.0224E-01
   CARBON DIOXIDE                  1.5433E-01         9.6537E-02
   WATER VAPOR                     1.3070E-01         1.9984E-01
   SOOT                            5.4868E-04         1.3854E-03


 Gas Phase Reaction Information

   Fuel+Air=>Products            
   Mixing Controlled Reaction


   Tracked Species
   Species ID                     Stoich. Coeff.
   LUMPED SPECIES 0                 -9.5810
   LUMPED SPECIES 1                  -1.00000
   LUMPED SPECIES 2                  10.59532


   Detailed Species
   Species ID                     Stoich. Coeff.
   ETHYLENE                         -1.0000
   OXYGEN                           -1.9864
   CARBON DIOXIDE                    0.9868
   WATER VAPOR                       1.9993
   SOOT                              0.0147
   Heat of Combustion (kJ/kg)     52044.257


 Material Information

   1 WOOD                          
     Emissivity                      0.900
     Density (kg/m3)                 640.0
     Specific Heat (kJ/kg/K)          2.85
     Conductivity (W/m/K)           0.1400

   2 GYPSUM_BOARD                  
     Emissivity                      0.900
     Density (kg/m3)                1440.0
     Specific Heat (kJ/kg/K)          0.84
     Conductivity (W/m/K)           0.4800


 Surface Conditions

   0 INERT (DEFAULT)

   1 BURNER
     HRR Per Unit Area (kW/m2)       2930.0
     HRR Per Unit Area (kW/m2)       2930.0

   2 WOOD BEAM
     Material List
          1  WOOD                          
     Layer  1
        Thickness   (m):  0.25000
        Density (kg/m3):   640.00
        WOOD, Mass fraction:    1.00
     Total surface density   160.000 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
             0   0.00000
             1   0.00024
             2   0.00073
             3   0.00171
             4   0.00367
             5   0.00758
             6   0.01541
             7   0.03107
             8   0.06238
             9   0.12500
            10   0.18762
            11   0.21893
            12   0.23459
            13   0.24242
            14   0.24633
            15   0.24829
            16   0.24927
            17   0.24976
            18   0.25000
     Backing to void

   3 GYPSUM_BOARD
     Material List
          1  GYPSUM_BOARD                  
     Layer  1
        Thickness   (m):  0.01270
        Density (kg/m3):  1440.00
        GYPSUM_BOARD, Mass fraction:    1.00
     Total surface density    18.288 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
             0   0.00000
             1   0.00058
             2   0.00173
             3   0.00404
             4   0.00866
             5   0.01097
             6   0.01212
             7   0.01270
     Backing to void

   4 OPEN
     Passive Vent to Atmosphere

   5 MIRROR
     Symmetry Plane

   6 INTERPOLATED

   7 PERIODIC

   8 HVAC


 Device Properties

   1 RESIDENTIAL QUICK RESPONSE
     RTI (m-s)^1/2                   56.0
     Activation Temperature (C)      68.0
     Smokeview ID                heat_detector


 Device Coordinates

     1 Coords:     1.85     1.25     3.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPK_1, Quantity: LINK TEMPERATURE
     2 Coords:     1.85     1.25     3.38, Make: null, ID: TC_1_1, Quantity: TEMPERATURE
     3 Coords:     1.85     1.25     3.25, Make: null, ID: TC_1_2, Quantity: TEMPERATURE
     4 Coords:     1.85     1.25     3.10, Make: null, ID: TC_1_3, Quantity: TEMPERATURE
     5 Coords:     1.85     1.25     2.80, Make: null, ID: TC_1_4, Quantity: TEMPERATURE
     6 Coords:     1.85     1.25     1.50, Make: null, ID: TC_1_5, Quantity: TEMPERATURE
     7 Coords:     5.50     1.25     3.38, Make: RESIDENTIAL QUICK RESPONSE, ID: SPK_2, Quantity: LINK TEMPERATURE
     8 Coords:     5.50     1.25     3.38, Make: null, ID: TC_2_1, Quantity: TEMPERATURE
     9 Coords:     5.50     1.25     3.25, Make: null, ID: TC_2_2, Quantity: TEMPERATURE
    10 Coords:     5.50     1.25     3.10, Make: null, ID: TC_2_3, Quantity: TEMPERATURE
    11 Coords:     5.50     1.25     2.80, Make: null, ID: TC_2_4, Quantity: TEMPERATURE
    12 Coords:     5.50     1.25     1.50, Make: null, ID: TC_2_5, Quantity: TEMPERATURE
    13 Coords:     5.50     4.25     2.69, Make: RESIDENTIAL QUICK RESPONSE, ID: SPK_3, Quantity: LINK TEMPERATURE
    14 Coords:     5.50     4.25     2.69, Make: null, ID: TC_3_1, Quantity: TEMPERATURE
    15 Coords:     5.50     4.25     2.57, Make: null, ID: TC_3_2, Quantity: TEMPERATURE
    16 Coords:     5.50     4.25     2.42, Make: null, ID: TC_3_3, Quantity: TEMPERATURE
    17 Coords:     5.50     4.25     2.12, Make: null, ID: TC_3_4, Quantity: TEMPERATURE
    18 Coords:     5.50     4.25     1.50, Make: null, ID: TC_3_5, Quantity: TEMPERATURE
    19 Coords:     1.85     4.25     2.69, Make: RESIDENTIAL QUICK RESPONSE, ID: SPK_4, Quantity: LINK TEMPERATURE
    20 Coords:     1.85     4.25     2.69, Make: null, ID: TC_4_1, Quantity: TEMPERATURE
    21 Coords:     1.85     4.25     2.57, Make: null, ID: TC_4_2, Quantity: TEMPERATURE
    22 Coords:     1.85     4.25     2.42, Make: null, ID: TC_4_3, Quantity: TEMPERATURE
    23 Coords:     1.85     4.25     2.12, Make: null, ID: TC_4_4, Quantity: TEMPERATURE
    24 Coords:     1.85     4.25     1.50, Make: null, ID: TC_4_5, Quantity: TEMPERATURE
    25 Coords:     1.00     1.00     1.00, Make: null, ID: Acts, Quantity: ACTUATED SPRINKLERS


 Slice File Information, Mesh     1

   Sampling Interval (s)             0.300

   1 Nodes:  19  19   0  55   0  74, Quantity: TEMPERATURE
   2 Nodes:  55  55   0  55   0  74, Quantity: TEMPERATURE
   3 Nodes:   0  73  13  13   0  74, Quantity: TEMPERATURE
   4 Nodes:   0  73  43  43   0  74, Quantity: TEMPERATURE
   5 Nodes:   0  73   0  55  50  50, Quantity: TEMPERATURE
   6 Nodes:   0  73   0  55  49  49, Quantity: TEMPERATURE
   7 Nodes:   0  73   0  55  48  48, Quantity: TEMPERATURE


 Boundary File Information

   Sampling Interval (s)             0.600

   1 Quantity: WALL TEMPERATURE
   2 Quantity: NET HEAT FLUX
   3 Quantity: BACK WALL TEMPERATURE


 Radiation Model Information

   Number of control angles  104
   Time step increment         3
   Angle increment             5
   Theta band N_phi   Solid angle
     1:        4  0.12
     2:       12  0.11
     3:       16  0.13
     4:       20  0.12
     5:       20  0.12
     6:       16  0.13
     7:       12  0.11
     8:        4  0.12
   Using gray gas absorption.
   Mean beam length  0.397 m
 
 

 Run Time Diagnostics

       Time Step       1   January 30, 2011  10:06:38
       ----------------------------------------------
       CPU/step:     3.979 s, Total CPU:      3.98 s
       Time step:  0.06524 s, Total time:     0.07 s
       Max CFL number:  0.91E+00 at (  6, 32,  3)
       Max divergence:  0.26E-02 at ( 69,  6,  7)
       Min divergence: -0.10E-05 at ( 19, 18, 28)
       Max VN  number:  0.15E+00 at ( 67, 27, 40)
       Total Heat Release Rate:              0.017 kW
 
       Time Step       2   January 30, 2011  10:06:40
       ----------------------------------------------
       CPU/step:     1.459 s, Total CPU:      5.44 s
       Time step:  0.06524 s, Total time:     0.13 s
       Max CFL number:  0.91E+00 at (  6, 32,  3)
       Max divergence:  0.10E-01 at ( 69,  6,  7)
       Min divergence: -0.10E-05 at ( 19, 18, 28)
       Max VN  number:  0.13E+00 at ( 12, 48, 28)
       Total Heat Release Rate:              0.076 kW
       Radiation Loss to Boundaries:         0.011 kW
 
       Time Step       3   January 30, 2011  10:06:41
       ----------------------------------------------
       CPU/step:     1.423 s, Total CPU:      6.86 s
       Time step:  0.06524 s, Total time:     0.20 s
       Max CFL number:  0.91E+00 at ( 66,  8, 27)
       Max divergence:  0.19E-01 at ( 69,  6,  7)
       Min divergence: -0.10E-05 at ( 19, 18, 28)
       Max VN  number:  0.13E+00 at ( 12, 48, 28)
       Total Heat Release Rate:              0.145 kW
       Radiation Loss to Boundaries:         0.022 kW
 
       Time Step       4   January 30, 2011  10:06:43
       ----------------------------------------------
       CPU/step:     1.966 s, Total CPU:      8.83 s
       Time step:  0.06524 s, Total time:     0.26 s
       Max CFL number:  0.91E+00 at ( 66,  8, 27)
       Max divergence:  0.29E-01 at ( 69,  6,  7)
       Min divergence: -0.10E-05 at ( 19, 18, 28)
       Max VN  number:  0.12E+00 at ( 12, 48, 28)
       Total Heat Release Rate:              0.219 kW
       Radiation Loss to Boundaries:         0.032 kW
 
       Time Step       5   January 30, 2011  10:06:44
       ----------------------------------------------
       CPU/step:     1.465 s, Total CPU:     10.29 s
       Time step:  0.06524 s, Total time:     0.33 s
       Max CFL number:  0.91E+00 at ( 66,  8, 27)
       Max divergence:  0.40E-01 at ( 69,  6,  7)
       Min divergence: -0.10E-05 at ( 19, 18, 28)
       Max VN  number:  0.12E+00 at ( 25, 43, 66)
       Total Heat Release Rate:              0.297 kW
       Radiation Loss to Boundaries:         0.044 kW
 
       Time Step       6   January 30, 2011  10:06:46
       ----------------------------------------------
       CPU/step:     1.465 s, Total CPU:     11.76 s
       Time step:  0.06524 s, Total time:     0.39 s
       Max CFL number:  0.91E+00 at ( 66,  8, 27)
       Max divergence:  0.50E-01 at ( 69,  6,  7)
       Min divergence: -0.10E-05 at ( 19, 18, 28)
       Max VN  number:  0.11E+00 at ( 25, 43, 66)
       Total Heat Release Rate:              0.377 kW
       Radiation Loss to Boundaries:         0.055 kW
 
       Time Step       7   January 30, 2011  10:06:48
       ----------------------------------------------
       CPU/step:     1.909 s, Total CPU:     13.66 s
       Time step:  0.06524 s, Total time:     0.46 s
       Max CFL number:  0.91E+00 at ( 66,  8, 27)
       Max divergence:  0.61E-01 at ( 69,  6,  7)
       Min divergence: -0.10E-05 at ( 19, 18, 28)
       Max VN  number:  0.11E+00 at ( 25, 43, 66)
       Total Heat Release Rate:              0.457 kW
       Radiation Loss to Boundaries:         0.065 kW
 
       Time Step       8   January 30, 2011  10:06:49
       ----------------------------------------------
       CPU/step:     1.453 s, Total CPU:     15.12 s
       Time step:  0.06524 s, Total time:     0.52 s
       Max CFL number:  0.91E+00 at ( 66,  8, 27)
       Max divergence:  0.72E-01 at ( 69,  6,  7)
       Min divergence: -0.10E-05 at ( 19, 18, 28)
       Max VN  number:  0.11E+00 at ( 25, 43, 66)
       Total Heat Release Rate:              0.539 kW
       Radiation Loss to Boundaries:         0.078 kW
 
       Time Step       9   January 30, 2011  10:06:51
       ----------------------------------------------
       CPU/step:     1.392 s, Total CPU:     16.51 s
       Time step:  0.06524 s, Total time:     0.59 s
       Max CFL number:  0.91E+00 at ( 66,  8, 27)
       Max divergence:  0.83E-01 at ( 69,  6,  7)
       Min divergence: -0.10E-05 at ( 19, 18, 28)
       Max VN  number:  0.10E+00 at ( 25, 43, 66)
       Total Heat Release Rate:              0.621 kW
       Radiation Loss to Boundaries:         0.090 kW
 
       Time Step      10   January 30, 2011  10:06:53
       ----------------------------------------------
       CPU/step:     2.001 s, Total CPU:     18.51 s
       Time step:  0.06524 s, Total time:     0.65 s
       Max CFL number:  0.91E+00 at ( 66,  8, 27)
       Max divergence:  0.94E-01 at ( 69,  6,  7)
       Min divergence: -0.99E-06 at (  6, 19,  8)
       Max VN  number:  0.97E-01 at ( 25, 43, 66)
       Total Heat Release Rate:              0.703 kW
       Radiation Loss to Boundaries:         0.099 kW
 
       Time Step      20   January 30, 2011  10:07:09
       ----------------------------------------------
       CPU/step:     1.592 s, Total CPU:     34.43 s
       Time step:  0.06524 s, Total time:     1.30 s
       Max CFL number:  0.91E+00 at ( 69, 10,  7)
       Max divergence:  0.20E+00 at ( 71,  7,  7)
       Min divergence: -0.97E-06 at ( 51, 46,  6)
       Max VN  number:  0.14E+00 at ( 71,  4,  8)
       Total Heat Release Rate:              1.528 kW
       Radiation Loss to Boundaries:         0.207 kW
 
       Time Step      30   January 30, 2011  10:07:25
       ----------------------------------------------
       CPU/step:     1.582 s, Total CPU:     50.25 s
       Time step:  0.06524 s, Total time:     1.96 s
       Max CFL number:  0.91E+00 at ( 69, 10,  7)
       Max divergence:  0.37E+00 at ( 69,  6,  7)
       Min divergence: -0.86E-01 at ( 69,  6,  8)
       Max VN  number:  0.26E+00 at ( 71, 11,  7)
       Total Heat Release Rate:              2.354 kW
       Radiation Loss to Boundaries:         0.313 kW
 
       Time Step      40   January 30, 2011  10:07:42
       ----------------------------------------------
       CPU/step:     1.734 s, Total CPU:      1.13 min
       Time step:  0.04451 s, Total time:     2.50 s
       Max CFL number:  0.62E+00 at ( 69,  9,  8)
       Max divergence:  0.68E+00 at ( 69,  6,  7)
       Min divergence: -0.51E+00 at ( 70,  7,  9)
       Max VN  number:  0.90E+00 at ( 70,  7, 10)
       Total Heat Release Rate:              3.004 kW
       Radiation Loss to Boundaries:         0.393 kW
 
       Time Step      50   January 30, 2011  10:07:58
       ----------------------------------------------
       CPU/step:     1.626 s, Total CPU:      1.40 min
       Time step:  0.03952 s, Total time:     2.94 s
       Max CFL number:  0.89E+00 at ( 70,  8,  8)
       Max divergence:  0.11E+01 at ( 70,  8,  7)
       Min divergence: -0.42E+00 at ( 71,  7, 11)
       Max VN  number:  0.79E+00 at ( 70,  8, 11)
       Total Heat Release Rate:              3.414 kW
       Radiation Loss to Boundaries:         0.449 kW
 
       Time Step      60   January 30, 2011  10:08:15
       ----------------------------------------------
       CPU/step:     1.682 s, Total CPU:      1.68 min
       Time step:  0.03053 s, Total time:     3.31 s
       Max CFL number:  0.89E+00 at ( 72,  7, 11)
       Max divergence:  0.13E+01 at ( 71,  7,  7)
       Min divergence: -0.56E+00 at ( 70,  7, 17)
       Max VN  number:  0.59E+00 at ( 70,  8, 15)
       Total Heat Release Rate:              3.770 kW
       Radiation Loss to Boundaries:         0.498 kW
 
       Time Step      70   January 30, 2011  10:08:32
       ----------------------------------------------
       CPU/step:     1.665 s, Total CPU:      1.96 min
       Time step:  0.02723 s, Total time:     3.60 s
       Max CFL number:  0.92E+00 at ( 72,  7, 15)
       Max divergence:  0.12E+01 at ( 71,  7,  7)
       Min divergence: -0.74E+00 at ( 72,  7, 18)
       Max VN  number:  0.49E+00 at ( 70,  8, 19)
       Total Heat Release Rate:              4.097 kW
       Radiation Loss to Boundaries:         0.539 kW
 
       Time Step      80   January 30, 2011  10:08:48
       ----------------------------------------------
       CPU/step:     1.600 s, Total CPU:      2.22 min
       Time step:  0.02723 s, Total time:     3.87 s
       Max CFL number:  0.96E+00 at ( 72,  7, 17)
       Max divergence:  0.12E+01 at ( 70,  7,  7)
       Min divergence: -0.38E+00 at ( 72,  7, 22)
       Max VN  number:  0.54E+00 at ( 72,  7, 22)
       Total Heat Release Rate:              4.459 kW
       Radiation Loss to Boundaries:         0.590 kW
 
       Time Step      90   January 30, 2011  10:09:04
       ----------------------------------------------
       CPU/step:     1.643 s, Total CPU:      2.50 min
       Time step:  0.02446 s, Total time:     4.12 s
       Max CFL number:  0.92E+00 at ( 72,  7, 25)
       Max divergence:  0.12E+01 at ( 73,  9,  7)
       Min divergence: -0.58E+00 at ( 72,  7, 28)
       Max VN  number:  0.50E+00 at ( 71,  7, 27)
       Total Heat Release Rate:              4.887 kW
       Radiation Loss to Boundaries:         0.646 kW
 
       Time Step     100   January 30, 2011  10:09:21
       ----------------------------------------------
       CPU/step:     1.698 s, Total CPU:      2.78 min
       Time step:  0.02112 s, Total time:     4.35 s
       Max CFL number:  0.92E+00 at ( 73,  6, 20)
       Max divergence:  0.15E+01 at ( 73,  9,  7)
       Min divergence: -0.27E+00 at ( 72,  7, 32)
       Max VN  number:  0.51E+00 at ( 71,  7, 31)
       Total Heat Release Rate:              5.312 kW
       Radiation Loss to Boundaries:         0.700 kW
 
       Time Step     200   January 30, 2011  10:12:04
       ----------------------------------------------
       CPU/step:     1.625 s, Total CPU:      5.49 min
       Time step:  0.01307 s, Total time:     6.02 s
       Max CFL number:  0.90E+00 at ( 73, 10, 46)
       Max divergence:  0.15E+01 at ( 71,  8,  7)
       Min divergence: -0.37E+00 at ( 69, 10,  9)
       Max VN  number:  0.16E+00 at ( 73,  9, 57)
       Total Heat Release Rate:              7.140 kW
       Radiation Loss to Boundaries:         0.954 kW
 
       Time Step     300   January 30, 2011  10:14:46
       ----------------------------------------------
       CPU/step:     1.619 s, Total CPU:      8.19 min
       Time step:  0.01325 s, Total time:     7.36 s
       Max CFL number:  0.85E+00 at ( 72,  7, 44)
       Max divergence:  0.20E+01 at ( 69,  9,  7)
       Min divergence: -0.28E+00 at ( 71,  6, 12)
       Max VN  number:  0.51E+00 at ( 71,  6, 65)
       Total Heat Release Rate:              7.462 kW
       Radiation Loss to Boundaries:         1.011 kW
 
       Time Step     400   January 30, 2011  10:17:30
       ----------------------------------------------
       CPU/step:     1.632 s, Total CPU:     10.91 min
       Time step:  0.01531 s, Total time:     8.74 s
       Max CFL number:  0.91E+00 at ( 73,  6, 27)
       Max divergence:  0.13E+01 at ( 68,  6,  7)
       Min divergence: -0.29E+00 at ( 71,  8,  9)
       Max VN  number:  0.32E+00 at ( 69,  5, 69)
       Total Heat Release Rate:              8.798 kW
       Radiation Loss to Boundaries:         1.199 kW
 
       Time Step     500   January 30, 2011  10:20:13
       ----------------------------------------------
       CPU/step:     1.629 s, Total CPU:     13.62 min
       Time step:  0.01157 s, Total time:     9.95 s
       Max CFL number:  0.79E+00 at ( 72,  6, 49)
       Max divergence:  0.17E+01 at ( 69,  9,  7)
       Min divergence: -0.94E+00 at ( 71,  9, 14)
       Max VN  number:  0.32E+00 at ( 70,  9, 13)
       Total Heat Release Rate:              9.509 kW
       Radiation Loss to Boundaries:         1.309 kW
 
       Time Step     600   January 30, 2011  10:22:55
       ----------------------------------------------
       CPU/step:     1.623 s, Total CPU:     16.33 min
       Time step:  0.01176 s, Total time:    11.16 s
       Max CFL number:  0.85E+00 at ( 73,  8, 32)
       Max divergence:  0.25E+01 at ( 73,  8,  7)
       Min divergence: -0.32E+00 at ( 70,  7, 39)
       Max VN  number:  0.28E+00 at ( 52,  8, 62)
       Total Heat Release Rate:             10.495 kW
       Radiation Loss to Boundaries:         1.477 kW
 
       Time Step     700   January 30, 2011  10:25:39
       ----------------------------------------------
       CPU/step:     1.633 s, Total CPU:     19.05 min
       Time step:  0.01103 s, Total time:    12.28 s
       Max CFL number:  0.92E+00 at ( 73,  5, 55)
       Max divergence:  0.25E+01 at ( 72,  9,  7)
       Min divergence: -0.52E+00 at ( 73, 10, 24)
       Max VN  number:  0.26E+00 at ( 64,  3, 70)
       Total Heat Release Rate:             10.553 kW
       Radiation Loss to Boundaries:         1.488 kW
 
       Time Step     800   January 30, 2011  10:28:24
       ----------------------------------------------
       CPU/step:     1.646 s, Total CPU:     21.79 min
       Time step:  0.01099 s, Total time:    13.43 s
       Max CFL number:  0.87E+00 at ( 72,  6, 34)
       Max divergence:  0.33E+01 at ( 73,  8,  7)
       Min divergence: -0.37E+00 at ( 73,  9, 20)
       Max VN  number:  0.27E+00 at ( 64, 12, 66)
       Total Heat Release Rate:             11.870 kW
       Radiation Loss to Boundaries:         1.702 kW
 
       Time Step     900   January 30, 2011  10:31:09
       ----------------------------------------------
       CPU/step:     1.648 s, Total CPU:     24.54 min
       Time step:  0.01215 s, Total time:    14.58 s
       Max CFL number:  0.87E+00 at ( 73,  8, 65)
       Max divergence:  0.41E+01 at ( 73,  8,  7)
       Min divergence: -0.46E+00 at ( 73,  9, 18)
       Max VN  number:  0.48E+00 at ( 71, 18, 59)
       Total Heat Release Rate:             11.014 kW
       Radiation Loss to Boundaries:         1.609 kW
 
       Time Step    1000   January 30, 2011  10:33:55
       ----------------------------------------------
       CPU/step:     1.657 s, Total CPU:     27.30 min
       Time step:  0.01137 s, Total time:    15.64 s
       Max CFL number:  0.93E+00 at ( 72,  7, 58)
       Max divergence:  0.34E+01 at ( 73, 10,  7)
       Min divergence: -0.35E+00 at ( 71,  4, 22)
       Max VN  number:  0.48E+00 at ( 71,  7, 58)
       Total Heat Release Rate:             13.760 kW
       Radiation Loss to Boundaries:         1.967 kW
 
       Time Step    1100   January 30, 2011  10:36:39
       ----------------------------------------------
       CPU/step:     1.615 s, Total CPU:     29.99 min
       Time step:  0.01067 s, Total time:    16.77 s
       Max CFL number:  0.95E+00 at ( 72,  6, 36)
       Max divergence:  0.41E+01 at ( 73,  8,  7)
       Min divergence: -0.11E+01 at ( 71,  6, 15)
       Max VN  number:  0.29E+00 at ( 71,  9, 59)
       Total Heat Release Rate:             13.640 kW
       Radiation Loss to Boundaries:         2.016 kW
 
       Time Step    1200   January 30, 2011  10:39:48
       ----------------------------------------------
       CPU/step:     1.838 s, Total CPU:     33.05 min
       Time step:  0.01035 s, Total time:    17.75 s
       Max CFL number:  0.98E+00 at ( 72,  6, 46)
       Max divergence:  0.36E+01 at ( 72,  7,  7)
       Min divergence: -0.13E+01 at ( 71,  8, 11)
       Max VN  number:  0.48E+00 at ( 71,  7, 62)
       Total Heat Release Rate:             14.972 kW
       Radiation Loss to Boundaries:         2.188 kW
 
       Time Step    1300   January 30, 2011  10:42:55
       ----------------------------------------------
       CPU/step:     1.866 s, Total CPU:     36.16 min
       Time step:  0.00720 s, Total time:    18.66 s
       Max CFL number:  0.90E+00 at ( 72,  7, 52)
       Max divergence:  0.34E+01 at ( 73,  7,  7)
       Min divergence: -0.64E+00 at ( 70,  6, 15)
       Max VN  number:  0.43E+00 at ( 71, 12, 57)
       Total Heat Release Rate:             13.704 kW
       Radiation Loss to Boundaries:         2.078 kW
 
       Time Step    1400   January 30, 2011  10:45:59
       ----------------------------------------------
       CPU/step:     1.836 s, Total CPU:     39.22 min
       Time step:  0.01055 s, Total time:    19.64 s
       Max CFL number:  0.91E+00 at ( 73,  6, 62)
       Max divergence:  0.27E+01 at ( 72,  7,  7)
       Min divergence: -0.91E+00 at ( 68,  7, 10)
       Max VN  number:  0.42E+00 at ( 52,  6, 62)
       Total Heat Release Rate:             15.518 kW
       Radiation Loss to Boundaries:         2.283 kW
 
       Time Step    1500   January 30, 2011  10:49:04
       ----------------------------------------------
       CPU/step:     1.838 s, Total CPU:     42.28 min
       Time step:  0.01037 s, Total time:    20.60 s
       Max CFL number:  0.85E+00 at ( 72,  8, 41)
       Max divergence:  0.42E+01 at ( 71,  8,  7)
       Min divergence: -0.51E+00 at ( 71,  8, 13)
       Max VN  number:  0.45E+00 at ( 71,  8, 40)
       Total Heat Release Rate:             12.911 kW
       Radiation Loss to Boundaries:         2.003 kW
 
       Time Step    1600   January 30, 2011  10:52:08
       ----------------------------------------------
       CPU/step:     1.845 s, Total CPU:     45.36 min
       Time step:  0.01040 s, Total time:    21.61 s
       Max CFL number:  0.93E+00 at ( 73,  9, 25)
       Max divergence:  0.42E+01 at ( 73,  8,  7)
       Min divergence: -0.77E+00 at ( 69,  6, 11)
       Max VN  number:  0.57E+00 at ( 71,  9, 25)
       Total Heat Release Rate:             17.974 kW
       Radiation Loss to Boundaries:         2.642 kW
 
       Time Step    1700   January 30, 2011  10:55:12
       ----------------------------------------------
       CPU/step:     1.833 s, Total CPU:     48.42 min
       Time step:  0.00987 s, Total time:    22.53 s
       Max CFL number:  0.91E+00 at ( 73,  6, 27)
       Max divergence:  0.86E+01 at ( 70,  7,  7)
       Min divergence: -0.62E+00 at ( 70,  8, 18)
       Max VN  number:  0.43E+00 at ( 71,  9, 61)
       Total Heat Release Rate:             21.271 kW
       Radiation Loss to Boundaries:         3.160 kW
 
       Time Step    1800   January 30, 2011  10:58:16
       ----------------------------------------------
       CPU/step:     1.843 s, Total CPU:     51.49 min
       Time step:  0.00947 s, Total time:    23.45 s
       Max CFL number:  0.79E+00 at ( 73,  5, 47)
       Max divergence:  0.47E+01 at ( 72,  7,  7)
       Min divergence: -0.77E+00 at ( 71,  9, 20)
       Max VN  number:  0.58E+00 at ( 71,  4, 64)
       Total Heat Release Rate:             16.712 kW
       Radiation Loss to Boundaries:         2.569 kW
 
       Time Step    1900   January 30, 2011  11:01:21
       ----------------------------------------------
       CPU/step:     1.846 s, Total CPU:     54.56 min
       Time step:  0.00902 s, Total time:    24.45 s
       Max CFL number:  0.91E+00 at ( 73,  7, 36)
       Max divergence:  0.33E+01 at ( 71,  8,  7)
       Min divergence: -0.12E+01 at ( 71,  6, 18)
       Max VN  number:  0.30E+00 at ( 71,  6, 18)
       Total Heat Release Rate:             18.015 kW
       Radiation Loss to Boundaries:         2.758 kW
 
       Time Step    2000   January 30, 2011  11:04:24
       ----------------------------------------------
       CPU/step:     1.829 s, Total CPU:     57.61 min
       Time step:  0.01058 s, Total time:    25.41 s
       Max CFL number:  0.95E+00 at ( 73,  5, 33)
       Max divergence:  0.70E+01 at ( 73,  8,  7)
       Min divergence: -0.14E+01 at ( 68,  9, 10)
       Max VN  number:  0.41E+00 at ( 54,  3, 68)
       Total Heat Release Rate:             23.843 kW
       Radiation Loss to Boundaries:         3.598 kW
 
       Time Step    2100   January 30, 2011  11:07:29
       ----------------------------------------------
       CPU/step:     1.841 s, Total CPU:      1.01 hr
       Time step:  0.01000 s, Total time:    26.32 s
       Max CFL number:  0.98E+00 at ( 72,  6, 47)
       Max divergence:  0.56E+01 at ( 71,  8,  7)
       Min divergence: -0.47E+00 at ( 68,  9, 26)
       Max VN  number:  0.27E+00 at ( 71,  4, 66)
       Total Heat Release Rate:             18.824 kW
       Radiation Loss to Boundaries:         2.949 kW
 
       Time Step    2200   January 30, 2011  11:10:33
       ----------------------------------------------
       CPU/step:     1.845 s, Total CPU:      1.06 hr
       Time step:  0.00849 s, Total time:    27.22 s
       Max CFL number:  0.78E+00 at ( 73,  7, 57)
       Max divergence:  0.43E+01 at ( 72,  6,  7)
       Min divergence: -0.22E+01 at ( 69,  9, 11)
       Max VN  number:  0.27E+00 at ( 71,  6, 25)
       Total Heat Release Rate:             18.384 kW
       Radiation Loss to Boundaries:         2.961 kW
 
       Time Step    2300   January 30, 2011  11:13:37
       ----------------------------------------------
       CPU/step:     1.838 s, Total CPU:      1.11 hr
       Time step:  0.00791 s, Total time:    28.10 s
       Max CFL number:  0.83E+00 at ( 73,  4, 50)
       Max divergence:  0.47E+01 at ( 72,  7,  7)
       Min divergence: -0.12E+01 at ( 71,  5, 17)
       Max VN  number:  0.33E+00 at ( 69, 12, 66)
       Total Heat Release Rate:             26.758 kW
       Radiation Loss to Boundaries:         4.054 kW
 
       Time Step    2400   January 30, 2011  11:16:42
       ----------------------------------------------
       CPU/step:     1.846 s, Total CPU:      1.16 hr
       Time step:  0.00836 s, Total time:    28.95 s
       Max CFL number:  0.84E+00 at ( 73,  5, 48)
       Max divergence:  0.45E+01 at ( 71,  6,  7)
       Min divergence: -0.11E+01 at ( 70,  5, 16)
       Max VN  number:  0.57E+00 at ( 71,  9, 46)
       Total Heat Release Rate:             21.451 kW
       Radiation Loss to Boundaries:         3.385 kW
 
       Time Step    2500   January 30, 2011  11:19:47
       ----------------------------------------------
       CPU/step:     1.845 s, Total CPU:      1.22 hr
       Time step:  0.00808 s, Total time:    29.86 s
       Max CFL number:  0.84E+00 at ( 72,  7, 28)
       Max divergence:  0.40E+01 at ( 73,  7,  7)
       Min divergence: -0.40E+00 at ( 73,  6, 16)
       Max VN  number:  0.22E+00 at ( 71,  9, 55)
       Total Heat Release Rate:             24.468 kW
       Radiation Loss to Boundaries:         3.825 kW
 
       Time Step    2600   January 30, 2011  11:22:51
       ----------------------------------------------
       CPU/step:     1.836 s, Total CPU:      1.27 hr
       Time step:  0.00903 s, Total time:    30.66 s
       Max CFL number:  0.86E+00 at ( 73,  7, 53)
       Max divergence:  0.45E+01 at ( 70,  8,  7)
       Min divergence: -0.49E+00 at ( 71,  8, 28)
       Max VN  number:  0.33E+00 at ( 52,  3, 66)
       Total Heat Release Rate:             22.895 kW
       Radiation Loss to Boundaries:         3.598 kW
 
       Time Step    2700   January 30, 2011  11:25:55
       ----------------------------------------------
       CPU/step:     1.840 s, Total CPU:      1.32 hr
       Time step:  0.00889 s, Total time:    31.55 s
       Max CFL number:  0.91E+00 at ( 73,  8, 46)
       Max divergence:  0.62E+01 at ( 70,  6,  7)
       Min divergence: -0.13E+01 at ( 73,  8,  8)
       Max VN  number:  0.38E+00 at ( 71, 10, 24)
       Total Heat Release Rate:             25.805 kW
       Radiation Loss to Boundaries:         4.025 kW
 
       Time Step    2800   January 30, 2011  11:28:59
       ----------------------------------------------
       CPU/step:     1.837 s, Total CPU:      1.37 hr
       Time step:  0.01056 s, Total time:    32.43 s
       Max CFL number:  0.91E+00 at ( 73,  8, 60)
       Max divergence:  0.62E+01 at ( 72,  7,  7)
       Min divergence: -0.11E+01 at ( 71,  8, 32)
       Max VN  number:  0.48E+00 at ( 71,  8, 33)
       Total Heat Release Rate:             20.517 kW
       Radiation Loss to Boundaries:         3.397 kW
 
       Time Step    2900   January 30, 2011  11:32:03
       ----------------------------------------------
       CPU/step:     1.837 s, Total CPU:      1.42 hr
       Time step:  0.00852 s, Total time:    33.35 s
       Max CFL number:  0.93E+00 at ( 72, 10, 62)
       Max divergence:  0.89E+01 at ( 73,  7,  7)
       Min divergence: -0.14E+01 at ( 73,  8,  7)
       Max VN  number:  0.30E+00 at ( 71,  8, 24)
       Total Heat Release Rate:             23.690 kW
       Radiation Loss to Boundaries:         4.031 kW
 
       Time Step    3000   January 30, 2011  11:35:08
       ----------------------------------------------
       CPU/step:     1.848 s, Total CPU:      1.47 hr
       Time step:  0.00899 s, Total time:    34.24 s
       Max CFL number:  0.86E+00 at ( 72,  6, 27)
       Max divergence:  0.45E+01 at ( 70,  8,  7)
       Min divergence: -0.76E+00 at ( 70,  4, 25)
       Max VN  number:  0.40E+00 at ( 71,  6, 38)
       Total Heat Release Rate:             28.813 kW
       Radiation Loss to Boundaries:         4.489 kW
 
       Time Step    3100   January 30, 2011  11:38:13
       ----------------------------------------------
       CPU/step:     1.847 s, Total CPU:      1.52 hr
       Time step:  0.00754 s, Total time:    35.13 s
       Max CFL number:  0.98E+00 at ( 72,  7, 39)
       Max divergence:  0.50E+01 at ( 72,  6,  7)
       Min divergence: -0.12E+01 at ( 71,  7, 33)
       Max VN  number:  0.33E+00 at ( 71,  7, 34)
       Total Heat Release Rate:             27.306 kW
       Radiation Loss to Boundaries:         4.426 kW
 
       Time Step    3200   January 30, 2011  11:41:17
       ----------------------------------------------
       CPU/step:     1.845 s, Total CPU:      1.57 hr
       Time step:  0.00793 s, Total time:    35.94 s
       Max CFL number:  0.84E+00 at ( 72,  2, 38)
       Max divergence:  0.59E+01 at ( 71,  7,  7)
       Min divergence: -0.14E+01 at ( 71,  7, 21)
       Max VN  number:  0.35E+00 at ( 73,  8, 68)
       Total Heat Release Rate:             25.868 kW
       Radiation Loss to Boundaries:         4.208 kW
 
       Time Step    3300   January 30, 2011  11:44:22
       ----------------------------------------------
       CPU/step:     1.841 s, Total CPU:      1.63 hr
       Time step:  0.00773 s, Total time:    36.79 s
       Max CFL number:  0.88E+00 at ( 72,  7, 30)
       Max divergence:  0.62E+01 at ( 73,  7,  7)
       Min divergence: -0.12E+01 at ( 69,  8,  9)
       Max VN  number:  0.44E+00 at ( 71,  7, 57)
       Total Heat Release Rate:             29.397 kW
       Radiation Loss to Boundaries:         4.750 kW
 
       Time Step    3400   January 30, 2011  11:47:27
       ----------------------------------------------
       CPU/step:     1.852 s, Total CPU:      1.68 hr
       Time step:  0.00697 s, Total time:    37.50 s
       Max CFL number:  0.84E+00 at ( 72,  5, 52)
       Max divergence:  0.60E+01 at ( 72,  8,  7)
       Min divergence: -0.13E+01 at ( 71,  6, 18)
       Max VN  number:  0.29E+00 at ( 62,  3, 70)
       Total Heat Release Rate:             27.961 kW
       Radiation Loss to Boundaries:         4.536 kW
 
       Time Step    3500   January 30, 2011  11:50:34
       ----------------------------------------------
       CPU/step:     1.866 s, Total CPU:      1.73 hr
       Time step:  0.00906 s, Total time:    38.35 s
       Max CFL number:  0.88E+00 at ( 73,  6, 32)
       Max divergence:  0.78E+01 at ( 72,  8,  7)
       Min divergence: -0.18E+01 at ( 70,  6, 14)
       Max VN  number:  0.35E+00 at ( 71,  7, 13)
       Total Heat Release Rate:             28.197 kW
       Radiation Loss to Boundaries:         4.670 kW
 
       Time Step    3600   January 30, 2011  11:53:42
       ----------------------------------------------
       CPU/step:     1.881 s, Total CPU:      1.78 hr
       Time step:  0.00687 s, Total time:    39.14 s
       Max CFL number:  0.94E+00 at ( 72,  7, 41)
       Max divergence:  0.60E+01 at ( 73,  8,  7)
       Min divergence: -0.20E+01 at ( 70,  8, 12)
       Max VN  number:  0.22E+00 at ( 71, 11, 47)
       Total Heat Release Rate:             28.224 kW
       Radiation Loss to Boundaries:         4.710 kW
 
       Time Step    3700   January 30, 2011  11:56:50
       ----------------------------------------------
       CPU/step:     1.878 s, Total CPU:      1.83 hr
       Time step:  0.00843 s, Total time:    39.89 s
       Max CFL number:  0.85E+00 at ( 72,  8, 16)
       Max divergence:  0.71E+01 at ( 73,  8,  7)
       Min divergence: -0.59E+00 at ( 71,  9, 39)
       Max VN  number:  0.33E+00 at ( 51,  4, 62)
       Total Heat Release Rate:             27.274 kW
       Radiation Loss to Boundaries:         4.667 kW
 
       Time Step    3800   January 30, 2011  11:59:59
       ----------------------------------------------
       CPU/step:     1.881 s, Total CPU:      1.89 hr
       Time step:  0.00717 s, Total time:    40.57 s
       Max CFL number:  0.87E+00 at ( 73,  7, 51)
       Max divergence:  0.66E+01 at ( 70,  8,  7)
       Min divergence: -0.21E+01 at ( 70, 10, 19)
       Max VN  number:  0.34E+00 at ( 73,  8, 68)
       Total Heat Release Rate:             27.887 kW
       Radiation Loss to Boundaries:         4.814 kW
 
       Time Step    3900   January 30, 2011  12:03:06
       ----------------------------------------------
       CPU/step:     1.874 s, Total CPU:      1.94 hr
       Time step:  0.00910 s, Total time:    41.39 s
       Max CFL number:  0.90E+00 at ( 73,  7, 29)
       Max divergence:  0.86E+01 at ( 73,  8,  7)
       Min divergence: -0.24E+01 at ( 69,  7,  9)
       Max VN  number:  0.45E+00 at ( 71, 12, 66)
       Total Heat Release Rate:             33.619 kW
       Radiation Loss to Boundaries:         5.455 kW
 
       Time Step    4000   January 30, 2011  12:06:15
       ----------------------------------------------
       CPU/step:     1.889 s, Total CPU:      1.99 hr
       Time step:  0.00761 s, Total time:    42.27 s
       Max CFL number:  0.85E+00 at ( 72,  6, 40)
       Max divergence:  0.58E+01 at ( 71,  8,  7)
       Min divergence: -0.18E+01 at ( 69,  9, 15)
       Max VN  number:  0.32E+00 at ( 71,  5, 63)
       Total Heat Release Rate:             29.307 kW
       Radiation Loss to Boundaries:         4.955 kW
 
       Time Step    4100   January 30, 2011  12:09:22
       ----------------------------------------------
       CPU/step:     1.866 s, Total CPU:      2.04 hr
       Time step:  0.00921 s, Total time:    43.05 s
       Max CFL number:  0.92E+00 at ( 72,  9, 41)
       Max divergence:  0.57E+01 at ( 71,  6,  7)
       Min divergence: -0.70E+00 at ( 69,  4, 13)
       Max VN  number:  0.41E+00 at ( 71,  9, 41)
       Total Heat Release Rate:             32.365 kW
       Radiation Loss to Boundaries:         5.470 kW
 
       Time Step    4200   January 30, 2011  12:12:32
       ----------------------------------------------
       CPU/step:     1.895 s, Total CPU:      2.09 hr
       Time step:  0.00681 s, Total time:    43.73 s
       Max CFL number:  0.90E+00 at ( 73,  6, 58)
       Max divergence:  0.88E+01 at ( 73,  7,  7)
       Min divergence: -0.10E+01 at ( 71,  9, 12)
       Max VN  number:  0.34E+00 at ( 73, 11, 68)
       Total Heat Release Rate:             30.924 kW
       Radiation Loss to Boundaries:         5.364 kW
 
       Time Step    4300   January 30, 2011  12:15:40
       ----------------------------------------------
       CPU/step:     1.878 s, Total CPU:      2.15 hr
       Time step:  0.00654 s, Total time:    44.45 s
       Max CFL number:  0.86E+00 at ( 72,  6, 37)
       Max divergence:  0.66E+01 at ( 73,  7,  7)
       Min divergence: -0.81E+00 at ( 71,  6, 28)
       Max VN  number:  0.36E+00 at ( 71,  6, 38)
       Total Heat Release Rate:             32.848 kW
       Radiation Loss to Boundaries:         5.599 kW
 
       Time Step    4400   January 30, 2011  12:18:47
       ----------------------------------------------
       CPU/step:     1.871 s, Total CPU:      2.20 hr
       Time step:  0.00824 s, Total time:    45.19 s
       Max CFL number:  0.85E+00 at ( 73,  7, 44)
       Max divergence:  0.51E+01 at ( 69,  6,  7)
       Min divergence: -0.27E+01 at ( 71,  8, 11)
       Max VN  number:  0.35E+00 at ( 71,  3, 58)
       Total Heat Release Rate:             33.464 kW
       Radiation Loss to Boundaries:         5.645 kW
 
       Time Step    4500   January 30, 2011  12:21:55
       ----------------------------------------------
       CPU/step:     1.879 s, Total CPU:      2.25 hr
       Time step:  0.00852 s, Total time:    46.13 s
       Max CFL number:  0.94E+00 at ( 73,  5, 42)
       Max divergence:  0.76E+01 at ( 72,  8,  7)
       Min divergence: -0.16E+01 at ( 71,  8, 12)
       Max VN  number:  0.39E+00 at ( 51,  3, 64)
       Total Heat Release Rate:             30.832 kW
       Radiation Loss to Boundaries:         5.369 kW
 
       Time Step    4600   January 30, 2011  12:25:04
       ----------------------------------------------
       CPU/step:     1.887 s, Total CPU:      2.30 hr
       Time step:  0.00740 s, Total time:    46.86 s
       Max CFL number:  0.99E+00 at ( 72,  3, 58)
       Max divergence:  0.81E+01 at ( 71,  6,  7)
       Min divergence: -0.25E+01 at ( 70,  6, 12)
       Max VN  number:  0.26E+00 at ( 71,  3, 47)
       Total Heat Release Rate:             29.314 kW
       Radiation Loss to Boundaries:         6.156 kW
 
       Time Step    4700   January 30, 2011  12:28:12
       ----------------------------------------------
       CPU/step:     1.880 s, Total CPU:      2.36 hr
       Time step:  0.00805 s, Total time:    47.66 s
       Max CFL number:  0.88E+00 at ( 72,  7, 26)
       Max divergence:  0.53E+01 at ( 73,  7,  7)
       Min divergence: -0.25E+01 at ( 71,  9, 16)
       Max VN  number:  0.63E+00 at ( 71,  9, 16)
       Total Heat Release Rate:             33.635 kW
       Radiation Loss to Boundaries:         5.779 kW
 
       Time Step    4800   January 30, 2011  12:31:20
       ----------------------------------------------
       CPU/step:     1.874 s, Total CPU:      2.41 hr
       Time step:  0.00765 s, Total time:    48.36 s
       Max CFL number:  0.91E+00 at ( 72,  5, 59)
       Max divergence:  0.58E+01 at ( 73,  8,  7)
       Min divergence: -0.14E+01 at ( 69,  5, 23)
       Max VN  number:  0.27E+00 at ( 70,  9, 33)
       Total Heat Release Rate:             34.548 kW
       Radiation Loss to Boundaries:         6.023 kW
 
       Time Step    4900   January 30, 2011  12:34:28
       ----------------------------------------------
       CPU/step:     1.883 s, Total CPU:      2.46 hr
       Time step:  0.00867 s, Total time:    49.19 s
       Max CFL number:  0.92E+00 at ( 73,  7, 30)
       Max divergence:  0.82E+01 at ( 72,  7,  7)
       Min divergence: -0.19E+01 at ( 69,  6, 20)
       Max VN  number:  0.40E+00 at ( 70,  6, 19)
       Total Heat Release Rate:             30.031 kW
       Radiation Loss to Boundaries:         5.406 kW
 
       Time Step    5000   January 30, 2011  12:37:37
       ----------------------------------------------
       CPU/step:     1.880 s, Total CPU:      2.51 hr
       Time step:  0.00742 s, Total time:    49.99 s
       Max CFL number:  0.88E+00 at ( 72,  5, 44)
       Max divergence:  0.52E+01 at ( 72,  8,  7)
       Min divergence: -0.28E+01 at ( 69,  7, 11)
       Max VN  number:  0.42E+00 at ( 71,  7, 69)
       Total Heat Release Rate:             35.614 kW
       Radiation Loss to Boundaries:         6.315 kW
 
       Time Step    5100   January 30, 2011  12:40:45
       ----------------------------------------------
       CPU/step:     1.879 s, Total CPU:      2.56 hr
       Time step:  0.00716 s, Total time:    50.73 s
       Max CFL number:  0.78E+00 at ( 72,  5, 39)
       Max divergence:  0.71E+01 at ( 73,  8,  7)
       Min divergence: -0.75E+00 at ( 69,  5, 23)
       Max VN  number:  0.27E+00 at ( 70,  9, 68)
       Total Heat Release Rate:             37.065 kW
       Radiation Loss to Boundaries:         6.525 kW
 
       Time Step    5200   January 30, 2011  12:43:53
       ----------------------------------------------
       CPU/step:     1.878 s, Total CPU:      2.62 hr
       Time step:  0.00765 s, Total time:    51.50 s
       Max CFL number:  0.91E+00 at ( 73,  2, 33)
       Max divergence:  0.86E+01 at ( 72,  7,  7)
       Min divergence: -0.22E+01 at ( 71,  8, 14)
       Max VN  number:  0.27E+00 at ( 71,  7, 13)
       Total Heat Release Rate:             33.232 kW
       Radiation Loss to Boundaries:         6.186 kW
 
       Time Step    5300   January 30, 2011  12:46:59
       ----------------------------------------------
       CPU/step:     1.864 s, Total CPU:      2.67 hr
       Time step:  0.00766 s, Total time:    52.26 s
       Max CFL number:  0.83E+00 at ( 72,  8, 53)
       Max divergence:  0.59E+01 at ( 70,  6,  7)
       Min divergence: -0.16E+01 at ( 71,  8, 23)
       Max VN  number:  0.38E+00 at ( 71, 10, 35)
       Total Heat Release Rate:             29.203 kW
       Radiation Loss to Boundaries:         5.487 kW
 
       Time Step    5400   January 30, 2011  12:50:07
       ----------------------------------------------
       CPU/step:     1.878 s, Total CPU:      2.72 hr
       Time step:  0.00762 s, Total time:    53.01 s
       Max CFL number:  0.83E+00 at ( 72,  5, 62)
       Max divergence:  0.57E+01 at ( 72,  7,  7)
       Min divergence: -0.11E+01 at ( 71,  6, 31)
       Max VN  number:  0.29E+00 at ( 70,  5, 65)
       Total Heat Release Rate:             40.361 kW
       Radiation Loss to Boundaries:         6.997 kW
 
       Time Step    5500   January 30, 2011  12:53:16
       ----------------------------------------------
       CPU/step:     1.881 s, Total CPU:      2.77 hr
       Time step:  0.00742 s, Total time:    53.81 s
       Max CFL number:  0.92E+00 at ( 72,  7, 29)
       Max divergence:  0.89E+01 at ( 73,  8,  7)
       Min divergence: -0.26E+01 at ( 70,  6, 15)
       Max VN  number:  0.28E+00 at ( 68, 10, 67)
       Total Heat Release Rate:             53.703 kW
       Radiation Loss to Boundaries:         8.783 kW
 
       Time Step    5600   January 30, 2011  12:56:24
       ----------------------------------------------
       CPU/step:     1.879 s, Total CPU:      2.82 hr
       Time step:  0.00622 s, Total time:    54.43 s
       Max CFL number:  0.88E+00 at ( 73,  8, 58)
       Max divergence:  0.85E+01 at ( 72,  6,  7)
       Min divergence: -0.75E+00 at ( 71,  7, 27)
       Max VN  number:  0.32E+00 at ( 70, 12, 66)
       Total Heat Release Rate:             41.321 kW
       Radiation Loss to Boundaries:         7.365 kW
 
       Time Step    5700   January 30, 2011  12:59:31
       ----------------------------------------------
       CPU/step:     1.876 s, Total CPU:      2.88 hr
       Time step:  0.00586 s, Total time:    55.09 s
       Max CFL number:  0.88E+00 at ( 73,  6, 44)
       Max divergence:  0.69E+01 at ( 71,  6,  7)
       Min divergence: -0.19E+01 at ( 73,  5, 28)
       Max VN  number:  0.46E+00 at ( 71,  8, 58)
       Total Heat Release Rate:             49.476 kW
       Radiation Loss to Boundaries:         8.306 kW
 
       Time Step    5800   January 30, 2011  13:02:40
       ----------------------------------------------
       CPU/step:     1.884 s, Total CPU:      2.93 hr
       Time step:  0.00609 s, Total time:    55.72 s
       Max CFL number:  0.99E+00 at ( 72,  6, 34)
       Max divergence:  0.74E+01 at ( 72,  7,  7)
       Min divergence: -0.27E+01 at ( 70,  5,  9)
       Max VN  number:  0.26E+00 at ( 71,  7, 32)
       Total Heat Release Rate:             45.072 kW
       Radiation Loss to Boundaries:         7.804 kW
 
       Time Step    5900   January 30, 2011  13:05:47
       ----------------------------------------------
       CPU/step:     1.871 s, Total CPU:      2.98 hr
       Time step:  0.00669 s, Total time:    56.37 s
       Max CFL number:  0.94E+00 at ( 73,  7, 60)
       Max divergence:  0.83E+01 at ( 72,  8,  7)
       Min divergence: -0.13E+01 at ( 71,  6, 34)
       Max VN  number:  0.41E+00 at ( 71,  6, 37)
       Total Heat Release Rate:             40.233 kW
       Radiation Loss to Boundaries:         7.260 kW
 
       Time Step    6000   January 30, 2011  13:08:52
       ----------------------------------------------
       CPU/step:     1.844 s, Total CPU:      3.03 hr
       Time step:  0.00655 s, Total time:    57.07 s
       Max CFL number:  0.90E+00 at ( 72,  6, 36)
       Max divergence:  0.58E+01 at ( 72,  7,  7)
       Min divergence: -0.12E+01 at ( 73,  7, 45)
       Max VN  number:  0.38E+00 at ( 71,  5, 41)
       Total Heat Release Rate:             40.124 kW
       Radiation Loss to Boundaries:         7.469 kW
 
       Time Step    6100   January 30, 2011  13:11:57
       ----------------------------------------------
       CPU/step:     1.848 s, Total CPU:      3.08 hr
       Time step:  0.00720 s, Total time:    57.68 s
       Max CFL number:  0.87E+00 at ( 72,  5, 58)
       Max divergence:  0.70E+01 at ( 70,  7,  7)
       Min divergence: -0.19E+01 at ( 71,  7, 31)
       Max VN  number:  0.40E+00 at ( 71,  7, 32)
       Total Heat Release Rate:             47.171 kW
       Radiation Loss to Boundaries:         8.287 kW
 
       Time Step    6200   January 30, 2011  13:15:01
       ----------------------------------------------
       CPU/step:     1.842 s, Total CPU:      3.13 hr
       Time step:  0.00729 s, Total time:    58.42 s
       Max CFL number:  0.89E+00 at ( 73,  7, 27)
       Max divergence:  0.92E+01 at ( 72,  8,  7)
       Min divergence: -0.12E+01 at ( 73,  9, 41)
       Max VN  number:  0.32E+00 at ( 71,  5, 51)
       Total Heat Release Rate:             42.502 kW
       Radiation Loss to Boundaries:         7.795 kW
 
       Time Step    6300   January 30, 2011  13:18:06
       ----------------------------------------------
       CPU/step:     1.849 s, Total CPU:      3.19 hr
       Time step:  0.00583 s, Total time:    59.06 s
       Max CFL number:  0.81E+00 at ( 73,  6, 49)
       Max divergence:  0.58E+01 at ( 71,  7,  7)
       Min divergence: -0.92E+00 at ( 70,  8, 11)
       Max VN  number:  0.19E+00 at ( 71,  6, 51)
       Total Heat Release Rate:             41.792 kW
       Radiation Loss to Boundaries:         7.622 kW
 
       Time Step    6400   January 30, 2011  13:21:11
       ----------------------------------------------
       CPU/step:     1.846 s, Total CPU:      3.24 hr
       Time step:  0.00751 s, Total time:    59.78 s
       Max CFL number:  0.85E+00 at ( 73,  5, 23)
       Max divergence:  0.74E+01 at ( 71,  6,  7)
       Min divergence: -0.13E+01 at ( 73,  7, 23)
       Max VN  number:  0.33E+00 at ( 69,  6, 41)
       Total Heat Release Rate:             40.774 kW
       Radiation Loss to Boundaries:         7.608 kW
 
       Time Step    6500   January 30, 2011  13:24:16
       ----------------------------------------------
       CPU/step:     1.842 s, Total CPU:      3.29 hr
       Time step:  0.00704 s, Total time:    60.50 s
       Max CFL number:  0.88E+00 at ( 72,  6, 58)
       Max divergence:  0.88E+01 at ( 71,  6,  7)
       Min divergence: -0.19E+01 at ( 70,  5, 16)
       Max VN  number:  0.28E+00 at ( 71,  6, 15)
       Total Heat Release Rate:             47.971 kW
       Radiation Loss to Boundaries:         8.548 kW
 
       Time Step    6600   January 30, 2011  13:27:20
       ----------------------------------------------
       CPU/step:     1.840 s, Total CPU:      3.34 hr
       Time step:  0.00670 s, Total time:    61.20 s
       Max CFL number:  0.88E+00 at ( 73,  6, 28)
       Max divergence:  0.93E+01 at ( 72,  8,  7)
       Min divergence: -0.31E+01 at ( 69,  6, 12)
       Max VN  number:  0.37E+00 at ( 71,  8, 22)
       Total Heat Release Rate:             41.627 kW
       Radiation Loss to Boundaries:         7.952 kW
 
       Time Step    6700   January 30, 2011  13:30:25
       ----------------------------------------------
       CPU/step:     1.850 s, Total CPU:      3.39 hr
       Time step:  0.00592 s, Total time:    61.84 s
       Max CFL number:  0.75E+00 at ( 72,  6, 36)
       Max divergence:  0.74E+01 at ( 73,  7,  7)
       Min divergence: -0.24E+01 at ( 71,  8, 10)
       Max VN  number:  0.41E+00 at ( 71,  8, 49)
       Total Heat Release Rate:             52.473 kW
       Radiation Loss to Boundaries:         9.152 kW
 
       Time Step    6800   January 30, 2011  13:33:30
       ----------------------------------------------
       CPU/step:     1.844 s, Total CPU:      3.44 hr
       Time step:  0.00738 s, Total time:    62.51 s
       Max CFL number:  0.99E+00 at ( 72,  7, 29)
       Max divergence:  0.88E+01 at ( 73,  8,  7)
       Min divergence: -0.11E+01 at ( 70,  8, 42)
       Max VN  number:  0.34E+00 at ( 71,  7, 66)
       Total Heat Release Rate:             44.963 kW
       Radiation Loss to Boundaries:         8.370 kW
 
       Time Step    6900   January 30, 2011  13:36:34
       ----------------------------------------------
       CPU/step:     1.841 s, Total CPU:      3.49 hr
       Time step:  0.00475 s, Total time:    63.18 s
       Max CFL number:  0.62E+00 at ( 72,  5, 37)
       Max divergence:  0.54E+01 at ( 73,  7,  8)
       Min divergence: -0.19E+01 at ( 70,  9, 14)
       Max VN  number:  0.25E+00 at ( 71,  5, 60)
       Total Heat Release Rate:             41.826 kW
       Radiation Loss to Boundaries:         8.037 kW
 
       Time Step    7000   January 30, 2011  13:39:39
       ----------------------------------------------
       CPU/step:     1.846 s, Total CPU:      3.54 hr
       Time step:  0.00788 s, Total time:    63.86 s
       Max CFL number:  0.91E+00 at ( 72,  2, 58)
       Max divergence:  0.59E+01 at ( 71,  7,  7)
       Min divergence: -0.28E+01 at ( 69,  7, 23)
       Max VN  number:  0.41E+00 at ( 71,  4, 58)
       Total Heat Release Rate:             37.313 kW
       Radiation Loss to Boundaries:         7.350 kW
 
       Time Step    7100   January 30, 2011  13:42:44
       ----------------------------------------------
       CPU/step:     1.847 s, Total CPU:      3.60 hr
       Time step:  0.00705 s, Total time:    64.56 s
       Max CFL number:  0.88E+00 at ( 72,  5, 58)
       Max divergence:  0.89E+01 at ( 69,  7,  7)
       Min divergence: -0.10E+01 at ( 71,  6, 32)
       Max VN  number:  0.32E+00 at ( 71, 10, 67)
       Total Heat Release Rate:             58.965 kW
       Radiation Loss to Boundaries:        10.324 kW
 
       Time Step    7200   January 30, 2011  13:45:49
       ----------------------------------------------
       CPU/step:     1.854 s, Total CPU:      3.65 hr
       Time step:  0.00632 s, Total time:    65.24 s
       Max CFL number:  0.91E+00 at ( 73,  5, 33)
       Max divergence:  0.81E+01 at ( 71,  7,  7)
       Min divergence: -0.20E+01 at ( 71,  7, 34)
       Max VN  number:  0.48E+00 at ( 68, 14, 65)
       Total Heat Release Rate:             49.225 kW
       Radiation Loss to Boundaries:         9.066 kW
 
       Time Step    7300   January 30, 2011  13:48:53
       ----------------------------------------------
       CPU/step:     1.837 s, Total CPU:      3.70 hr
       Time step:  0.00612 s, Total time:    65.84 s
       Max CFL number:  0.84E+00 at ( 72,  4, 69)
       Max divergence:  0.89E+01 at ( 71,  7,  7)
       Min divergence: -0.49E+01 at ( 70,  6, 14)
       Max VN  number:  0.33E+00 at ( 71,  8, 30)
       Total Heat Release Rate:             45.979 kW
       Radiation Loss to Boundaries:         8.672 kW
 
       Time Step    7400   January 30, 2011  13:51:58
       ----------------------------------------------
       CPU/step:     1.843 s, Total CPU:      3.75 hr
       Time step:  0.00616 s, Total time:    66.58 s
       Max CFL number:  0.92E+00 at ( 72,  7, 28)
       Max divergence:  0.79E+01 at ( 72,  9,  7)
       Min divergence: -0.14E+01 at ( 71,  9, 14)
       Max VN  number:  0.28E+00 at ( 73,  8, 65)
       Total Heat Release Rate:             62.524 kW
       Radiation Loss to Boundaries:        11.125 kW
 
       Time Step    7500   January 30, 2011  13:55:03
       ----------------------------------------------
       CPU/step:     1.845 s, Total CPU:      3.80 hr
       Time step:  0.00758 s, Total time:    67.26 s
       Max CFL number:  0.87E+00 at ( 72,  6, 57)
       Max divergence:  0.73E+01 at ( 70,  6,  7)
       Min divergence: -0.25E+01 at ( 70,  8, 32)
       Max VN  number:  0.39E+00 at ( 53,  3, 65)
       Total Heat Release Rate:             47.481 kW
       Radiation Loss to Boundaries:         9.043 kW
 
       Time Step    7600   January 30, 2011  13:58:07
       ----------------------------------------------
       CPU/step:     1.848 s, Total CPU:      3.85 hr
       Time step:  0.00547 s, Total time:    67.94 s
       Max CFL number:  0.87E+00 at ( 72,  8, 36)
       Max divergence:  0.65E+01 at ( 71,  7,  7)
       Min divergence: -0.26E+01 at ( 70,  8, 17)
       Max VN  number:  0.30E+00 at ( 71,  6, 20)
       Total Heat Release Rate:             45.375 kW
       Radiation Loss to Boundaries:         8.725 kW
 
       Time Step    7700   January 30, 2011  14:01:12
       ----------------------------------------------
       CPU/step:     1.844 s, Total CPU:      3.90 hr
       Time step:  0.00788 s, Total time:    68.55 s
       Max CFL number:  0.91E+00 at ( 72,  7, 54)
       Max divergence:  0.71E+01 at ( 73,  7,  7)
       Min divergence: -0.29E+01 at ( 68,  8, 13)
       Max VN  number:  0.37E+00 at ( 68,  5, 69)
       Total Heat Release Rate:             50.183 kW
       Radiation Loss to Boundaries:         9.482 kW
 
       Time Step    7800   January 30, 2011  14:04:18
       ----------------------------------------------
       CPU/step:     1.853 s, Total CPU:      3.95 hr
       Time step:  0.00591 s, Total time:    69.24 s
       Max CFL number:  0.88E+00 at ( 73,  7, 54)
       Max divergence:  0.84E+01 at ( 71,  7,  7)
       Min divergence: -0.24E+01 at ( 70,  5,  7)
       Max VN  number:  0.19E+00 at ( 62, 10, 65)
       Total Heat Release Rate:             51.085 kW
       Radiation Loss to Boundaries:         9.742 kW
 
       Time Step    7900   January 30, 2011  14:07:23
       ----------------------------------------------
       CPU/step:     1.847 s, Total CPU:      4.01 hr
       Time step:  0.00635 s, Total time:    69.88 s
       Max CFL number:  0.86E+00 at ( 73,  5, 59)
       Max divergence:  0.89E+01 at ( 73,  7,  7)
       Min divergence: -0.21E+01 at ( 70,  6, 29)
       Max VN  number:  0.39E+00 at ( 71,  6, 28)
       Total Heat Release Rate:             43.938 kW
       Radiation Loss to Boundaries:         8.723 kW
 
       Time Step    8000   January 30, 2011  14:10:29
       ----------------------------------------------
       CPU/step:     1.856 s, Total CPU:      4.06 hr
       Time step:  0.00655 s, Total time:    70.50 s
       Max CFL number:  0.90E+00 at ( 72,  5, 48)
       Max divergence:  0.79E+01 at ( 73,  9,  7)
       Min divergence: -0.26E+01 at ( 70,  8, 11)
       Max VN  number:  0.50E+00 at ( 71,  6, 53)
       Total Heat Release Rate:             61.852 kW
       Radiation Loss to Boundaries:        11.044 kW
 
       Time Step    8100   January 30, 2011  14:13:35
       ----------------------------------------------
       CPU/step:     1.852 s, Total CPU:      4.11 hr
       Time step:  0.00737 s, Total time:    71.16 s
       Max CFL number:  0.97E+00 at ( 73,  8, 29)
       Max divergence:  0.98E+01 at ( 70,  8,  7)
       Min divergence: -0.10E+01 at ( 71,  7, 24)
       Max VN  number:  0.47E+00 at ( 70, 10, 67)
       Total Heat Release Rate:             44.432 kW
       Radiation Loss to Boundaries:         9.497 kW
 
       Time Step    8200   January 30, 2011  14:16:41
       ----------------------------------------------
       CPU/step:     1.860 s, Total CPU:      4.16 hr
       Time step:  0.00613 s, Total time:    71.78 s
       Max CFL number:  0.89E+00 at ( 72,  8, 53)
       Max divergence:  0.73E+01 at ( 72,  7,  7)
       Min divergence: -0.30E+01 at ( 71,  9, 22)
       Max VN  number:  0.35E+00 at ( 71,  9, 23)
       Total Heat Release Rate:             55.188 kW
       Radiation Loss to Boundaries:        10.356 kW
 
       Time Step    8300   January 30, 2011  14:19:46
       ----------------------------------------------
       CPU/step:     1.843 s, Total CPU:      4.21 hr
       Time step:  0.00661 s, Total time:    72.45 s
       Max CFL number:  0.86E+00 at ( 72,  8, 31)
       Max divergence:  0.78E+01 at ( 73,  7,  7)
       Min divergence: -0.18E+01 at ( 71,  9, 20)
       Max VN  number:  0.32E+00 at ( 71, 12, 67)
       Total Heat Release Rate:             48.307 kW
       Radiation Loss to Boundaries:         9.707 kW
 
       Time Step    8400   January 30, 2011  14:22:50
       ----------------------------------------------
       CPU/step:     1.840 s, Total CPU:      4.26 hr
       Time step:  0.00648 s, Total time:    73.09 s
       Max CFL number:  0.95E+00 at ( 72,  8, 43)
       Max divergence:  0.75E+01 at ( 72,  7,  7)
       Min divergence: -0.32E+01 at ( 70,  6, 11)
       Max VN  number:  0.33E+00 at ( 71,  9, 18)
       Total Heat Release Rate:             41.400 kW
       Radiation Loss to Boundaries:         8.734 kW
 
       Time Step    8500   January 30, 2011  14:25:54
       ----------------------------------------------
       CPU/step:     1.842 s, Total CPU:      4.31 hr
       Time step:  0.00748 s, Total time:    73.73 s
       Max CFL number:  0.92E+00 at ( 72,  7, 45)
       Max divergence:  0.74E+01 at ( 71,  8,  7)
       Min divergence: -0.22E+01 at ( 71,  7, 20)
       Max VN  number:  0.59E+00 at ( 69, 10, 66)
       Total Heat Release Rate:             51.100 kW
       Radiation Loss to Boundaries:        10.117 kW
 
       Time Step    8600   January 30, 2011  14:28:59
       ----------------------------------------------
       CPU/step:     1.843 s, Total CPU:      4.37 hr
       Time step:  0.00580 s, Total time:    74.41 s
       Max CFL number:  0.85E+00 at ( 72,  6, 42)
       Max divergence:  0.54E+01 at ( 73,  8,  7)
       Min divergence: -0.11E+01 at ( 71,  6, 30)
       Max VN  number:  0.26E+00 at ( 71,  7, 59)
       Total Heat Release Rate:             45.003 kW
       Radiation Loss to Boundaries:         9.236 kW
 
       Time Step    8700   January 30, 2011  14:32:03
       ----------------------------------------------
       CPU/step:     1.837 s, Total CPU:      4.42 hr
       Time step:  0.00618 s, Total time:    75.02 s
       Max CFL number:  0.81E+00 at ( 72,  8, 51)
       Max divergence:  0.81E+01 at ( 71,  7,  7)
       Min divergence: -0.44E+01 at ( 70,  9, 16)
       Max VN  number:  0.34E+00 at ( 70,  9, 17)
       Total Heat Release Rate:             76.513 kW
       Radiation Loss to Boundaries:        14.220 kW
 
       Time Step    8800   January 30, 2011  14:35:08
       ----------------------------------------------
       CPU/step:     1.847 s, Total CPU:      4.47 hr
       Time step:  0.00594 s, Total time:    75.66 s
       Max CFL number:  0.92E+00 at ( 72,  5, 52)
       Max divergence:  0.90E+01 at ( 73,  8,  7)
       Min divergence: -0.19E+01 at ( 71,  6, 17)
       Max VN  number:  0.33E+00 at ( 52,  3, 63)
       Total Heat Release Rate:             49.041 kW
       Radiation Loss to Boundaries:        10.536 kW
 
       Time Step    8900   January 30, 2011  14:38:12
       ----------------------------------------------
       CPU/step:     1.836 s, Total CPU:      4.52 hr
       Time step:  0.00641 s, Total time:    76.28 s
       Max CFL number:  0.94E+00 at ( 72,  1, 56)
       Max divergence:  0.89E+01 at ( 71,  8,  7)
       Min divergence: -0.17E+01 at ( 70,  7, 20)
       Max VN  number:  0.33E+00 at ( 70,  7, 23)
       Total Heat Release Rate:             61.236 kW
       Radiation Loss to Boundaries:        11.643 kW
 
       Time Step    9000   January 30, 2011  14:41:16
       ----------------------------------------------
       CPU/step:     1.835 s, Total CPU:      4.57 hr
       Time step:  0.00595 s, Total time:    76.94 s
       Max CFL number:  0.85E+00 at ( 73,  8, 35)
       Max divergence:  0.93E+01 at ( 71,  7,  7)
       Min divergence: -0.12E+01 at ( 73, 11, 35)
       Max VN  number:  0.26E+00 at ( 71,  7, 31)
       Total Heat Release Rate:             75.142 kW
       Radiation Loss to Boundaries:        13.531 kW
 
       Time Step    9100   January 30, 2011  14:44:20
       ----------------------------------------------
       CPU/step:     1.833 s, Total CPU:      4.62 hr
       Time step:  0.00578 s, Total time:    77.49 s
       Max CFL number:  0.94E+00 at ( 72,  8, 32)
       Max divergence:  0.95E+01 at ( 70,  8,  7)
       Min divergence: -0.44E+01 at ( 70,  7, 17)
       Max VN  number:  0.38E+00 at ( 71,  6, 57)
       Total Heat Release Rate:             60.522 kW
       Radiation Loss to Boundaries:        11.711 kW
 
       Time Step    9200   January 30, 2011  14:47:23
       ----------------------------------------------
       CPU/step:     1.826 s, Total CPU:      4.67 hr
       Time step:  0.00673 s, Total time:    78.12 s
       Max CFL number:  0.91E+00 at ( 72,  6, 53)
       Max divergence:  0.63E+01 at ( 71,  7,  7)
       Min divergence: -0.20E+01 at ( 71,  8, 22)
       Max VN  number:  0.50E+00 at ( 70, 16, 65)
       Total Heat Release Rate:             52.518 kW
       Radiation Loss to Boundaries:        10.799 kW
 
       Time Step    9300   January 30, 2011  14:50:25
       ----------------------------------------------
       CPU/step:     1.818 s, Total CPU:      4.72 hr
       Time step:  0.00571 s, Total time:    78.76 s
       Max CFL number:  0.90E+00 at ( 72,  8, 25)
       Max divergence:  0.10E+02 at ( 72,  7,  7)
       Min divergence: -0.20E+01 at ( 71,  8, 23)
       Max VN  number:  0.28E+00 at ( 71,  7, 41)
       Total Heat Release Rate:             62.132 kW
       Radiation Loss to Boundaries:        12.251 kW
 
       Time Step    9400   January 30, 2011  14:53:27
       ----------------------------------------------
       CPU/step:     1.824 s, Total CPU:      4.77 hr
       Time step:  0.00611 s, Total time:    79.32 s
       Max CFL number:  0.91E+00 at ( 72,  8, 40)
       Max divergence:  0.99E+01 at ( 72,  8,  7)
       Min divergence: -0.29E+01 at ( 71,  8, 16)
       Max VN  number:  0.35E+00 at ( 71,  7, 66)
       Total Heat Release Rate:             71.517 kW
       Radiation Loss to Boundaries:        13.293 kW
 
       Time Step    9500   January 30, 2011  14:56:30
       ----------------------------------------------
       CPU/step:     1.819 s, Total CPU:      4.82 hr
       Time step:  0.00679 s, Total time:    79.93 s
       Max CFL number:  0.92E+00 at ( 72,  9, 36)
       Max divergence:  0.66E+01 at ( 71,  7,  7)
       Min divergence: -0.20E+01 at ( 71,  8, 38)
       Max VN  number:  0.35E+00 at ( 70, 10, 67)
       Total Heat Release Rate:             47.636 kW
       Radiation Loss to Boundaries:        10.164 kW
 
       Time Step    9600   January 30, 2011  14:59:32
       ----------------------------------------------
       CPU/step:     1.825 s, Total CPU:      4.87 hr
       Time step:  0.00466 s, Total time:    80.57 s
       Max CFL number:  0.94E+00 at ( 72,  8, 15)
       Max divergence:  0.10E+02 at ( 71,  7,  7)
       Min divergence: -0.28E+01 at ( 70,  9, 25)
       Max VN  number:  0.38E+00 at ( 67,  5, 12)
       Total Heat Release Rate:             80.559 kW
       Radiation Loss to Boundaries:        14.444 kW
 
       Time Step    9700   January 30, 2011  15:02:35
       ----------------------------------------------
       CPU/step:     1.819 s, Total CPU:      4.92 hr
       Time step:  0.00673 s, Total time:    81.18 s
       Max CFL number:  0.86E+00 at ( 72,  9, 39)
       Max divergence:  0.66E+01 at ( 72,  7,  7)
       Min divergence: -0.17E+01 at ( 71,  9, 20)
       Max VN  number:  0.42E+00 at ( 71, 11, 47)
       Total Heat Release Rate:             46.070 kW
       Radiation Loss to Boundaries:        10.239 kW
 
       Time Step    9800   January 30, 2011  15:05:37
       ----------------------------------------------
       CPU/step:     1.816 s, Total CPU:      4.97 hr
       Time step:  0.00584 s, Total time:    81.85 s
       Max CFL number:  0.91E+00 at ( 72,  4, 42)
       Max divergence:  0.11E+02 at ( 72,  8,  7)
       Min divergence: -0.73E+00 at ( 70,  5, 14)
       Max VN  number:  0.27E+00 at ( 70, 11, 28)
       Total Heat Release Rate:             77.341 kW
       Radiation Loss to Boundaries:        14.377 kW
 
       Time Step    9900   January 30, 2011  15:08:38
       ----------------------------------------------
       CPU/step:     1.815 s, Total CPU:      5.03 hr
       Time step:  0.00573 s, Total time:    82.46 s
       Max CFL number:  0.88E+00 at ( 73,  9, 43)
       Max divergence:  0.62E+01 at ( 73,  8,  9)
       Min divergence: -0.19E+01 at ( 73,  9, 45)
       Max VN  number:  0.43E+00 at ( 71,  9, 43)
       Total Heat Release Rate:             56.358 kW
       Radiation Loss to Boundaries:        11.801 kW
 
       Time Step   10000   January 30, 2011  15:11:41
       ----------------------------------------------
       CPU/step:     1.820 s, Total CPU:      5.08 hr
       Time step:  0.00690 s, Total time:    83.05 s
       Max CFL number:  0.83E+00 at ( 73, 10, 50)
       Max divergence:  0.11E+02 at ( 71,  6,  7)
       Min divergence: -0.68E+01 at ( 71,  7, 13)
       Max VN  number:  0.55E+00 at ( 71,  7, 14)
       Total Heat Release Rate:             83.359 kW
       Radiation Loss to Boundaries:        16.565 kW
 
       Time Step   10100   January 30, 2011  15:14:44
       ----------------------------------------------
       CPU/step:     1.827 s, Total CPU:      5.13 hr
       Time step:  0.00484 s, Total time:    83.63 s
       Max CFL number:  0.88E+00 at ( 73,  7, 51)
       Max divergence:  0.70E+01 at ( 71,  8,  7)
       Min divergence: -0.35E+01 at ( 71,  6, 32)
       Max VN  number:  0.26E+00 at ( 71,  8, 22)
       Total Heat Release Rate:             56.739 kW
       Radiation Loss to Boundaries:        11.861 kW
 
       Time Step   10200   January 30, 2011  15:17:45
       ----------------------------------------------
       CPU/step:     1.811 s, Total CPU:      5.18 hr
       Time step:  0.00578 s, Total time:    84.16 s
       Max CFL number:  0.94E+00 at ( 72,  7, 30)
       Max divergence:  0.89E+01 at ( 72,  8,  7)
       Min divergence: -0.15E+01 at ( 70,  7, 13)
       Max VN  number:  0.34E+00 at ( 73,  7, 71)
       Total Heat Release Rate:             57.472 kW
       Radiation Loss to Boundaries:        12.061 kW
 
       Time Step   10300   January 30, 2011  15:20:48
       ----------------------------------------------
       CPU/step:     1.826 s, Total CPU:      5.23 hr
       Time step:  0.00570 s, Total time:    84.72 s
       Max CFL number:  0.86E+00 at ( 72,  7, 29)
       Max divergence:  0.10E+02 at ( 70,  7,  7)
       Min divergence: -0.44E+01 at ( 69,  7, 12)
       Max VN  number:  0.32E+00 at ( 69,  7, 12)
       Total Heat Release Rate:             68.764 kW
       Radiation Loss to Boundaries:        13.863 kW
 
       Time Step   10400   January 30, 2011  15:23:50
       ----------------------------------------------
       CPU/step:     1.815 s, Total CPU:      5.28 hr
       Time step:  0.00571 s, Total time:    85.29 s
       Max CFL number:  0.81E+00 at ( 73,  3, 37)
       Max divergence:  0.88E+01 at ( 71,  7,  8)
       Min divergence: -0.26E+01 at ( 71,  5, 27)
       Max VN  number:  0.29E+00 at ( 71,  8, 56)
       Total Heat Release Rate:             59.183 kW
       Radiation Loss to Boundaries:        12.466 kW
 
       Time Step   10500   January 30, 2011  15:26:52
       ----------------------------------------------
       CPU/step:     1.817 s, Total CPU:      5.33 hr
       Time step:  0.00593 s, Total time:    85.92 s
       Max CFL number:  0.90E+00 at ( 72,  7, 47)
       Max divergence:  0.84E+01 at ( 72,  9,  7)
       Min divergence: -0.17E+01 at ( 71,  7, 14)
       Max VN  number:  0.29E+00 at ( 71,  9, 66)
       Total Heat Release Rate:             68.006 kW
       Radiation Loss to Boundaries:        13.701 kW
 
       Time Step   10600   January 30, 2011  15:29:55
       ----------------------------------------------
       CPU/step:     1.827 s, Total CPU:      5.38 hr
       Time step:  0.00548 s, Total time:    86.50 s
       Max CFL number:  0.95E+00 at ( 72,  4, 57)
       Max divergence:  0.10E+02 at ( 72,  8,  7)
       Min divergence: -0.41E+01 at ( 70,  7, 11)
       Max VN  number:  0.29E+00 at ( 71,  5, 68)
       Total Heat Release Rate:             54.384 kW
       Radiation Loss to Boundaries:        12.635 kW
 
       Time Step   10700   January 30, 2011  15:32:57
       ----------------------------------------------
       CPU/step:     1.820 s, Total CPU:      5.43 hr
       Time step:  0.00652 s, Total time:    87.09 s
       Max CFL number:  0.89E+00 at ( 73,  7, 40)
       Max divergence:  0.56E+01 at ( 72,  6,  7)
       Min divergence: -0.16E+01 at ( 71,  6, 21)
       Max VN  number:  0.26E+00 at ( 70,  7, 68)
       Total Heat Release Rate:             52.796 kW
       Radiation Loss to Boundaries:        11.703 kW
 
       Time Step   10800   January 30, 2011  15:35:59
       ----------------------------------------------
       CPU/step:     1.816 s, Total CPU:      5.48 hr
       Time step:  0.00677 s, Total time:    87.73 s
       Max CFL number:  0.89E+00 at ( 73,  5, 46)
       Max divergence:  0.85E+01 at ( 71,  6,  7)
       Min divergence: -0.41E+01 at ( 70,  5, 11)
       Max VN  number:  0.42E+00 at ( 71,  5, 60)
       Total Heat Release Rate:             75.130 kW
       Radiation Loss to Boundaries:        14.602 kW
 
       Time Step   10900   January 30, 2011  15:39:02
       ----------------------------------------------
       CPU/step:     1.821 s, Total CPU:      5.53 hr
       Time step:  0.00558 s, Total time:    88.37 s
       Max CFL number:  0.94E+00 at ( 72,  5, 26)
       Max divergence:  0.10E+02 at ( 71,  8,  7)
       Min divergence: -0.30E+01 at ( 70,  6,  9)
       Max VN  number:  0.29E+00 at ( 71,  7, 24)
       Total Heat Release Rate:             81.918 kW
       Radiation Loss to Boundaries:        15.904 kW
 
       Time Step   11000   January 30, 2011  15:42:04
       ----------------------------------------------
       CPU/step:     1.821 s, Total CPU:      5.58 hr
       Time step:  0.00471 s, Total time:    88.89 s
       Max CFL number:  0.88E+00 at ( 72,  4, 57)
       Max divergence:  0.11E+02 at ( 72,  7,  7)
       Min divergence: -0.22E+01 at ( 71,  6, 19)
       Max VN  number:  0.27E+00 at ( 71,  4, 59)
       Total Heat Release Rate:             59.930 kW
       Radiation Loss to Boundaries:        13.213 kW
 
       Time Step   11100   January 30, 2011  15:45:06
       ----------------------------------------------
       CPU/step:     1.818 s, Total CPU:      5.63 hr
       Time step:  0.00543 s, Total time:    89.42 s
       Max CFL number:  0.92E+00 at ( 72,  8, 43)
       Max divergence:  0.82E+01 at ( 71,  7,  7)
       Min divergence: -0.13E+01 at ( 72,  8, 43)
       Max VN  number:  0.43E+00 at ( 71,  8, 43)
       Total Heat Release Rate:             69.448 kW
       Radiation Loss to Boundaries:        14.173 kW
 
       Time Step   11200   January 30, 2011  15:48:08
       ----------------------------------------------
       CPU/step:     1.817 s, Total CPU:      5.68 hr
       Time step:  0.00657 s, Total time:    90.03 s
       Max CFL number:  0.91E+00 at ( 72,  6, 20)
       Max divergence:  0.11E+02 at ( 73,  8,  7)
       Min divergence: -0.23E+01 at ( 71,  5, 22)
       Max VN  number:  0.41E+00 at ( 71,  9, 17)
       Total Heat Release Rate:             68.620 kW
       Radiation Loss to Boundaries:        14.276 kW
 
       Time Step   11300   January 30, 2011  15:51:10
       ----------------------------------------------
       CPU/step:     1.817 s, Total CPU:      5.73 hr
       Time step:  0.00619 s, Total time:    90.64 s
       Max CFL number:  0.87E+00 at ( 72,  5, 40)
       Max divergence:  0.82E+01 at ( 71,  9,  7)
       Min divergence: -0.21E+01 at ( 73,  8, 10)
       Max VN  number:  0.32E+00 at ( 71,  8, 24)
       Total Heat Release Rate:             64.734 kW
       Radiation Loss to Boundaries:        14.028 kW
 
       Time Step   11400   January 30, 2011  15:54:12
       ----------------------------------------------
       CPU/step:     1.817 s, Total CPU:      5.78 hr
       Time step:  0.00591 s, Total time:    91.26 s
       Max CFL number:  0.84E+00 at ( 72,  4, 49)
       Max divergence:  0.80E+01 at ( 73,  8, 10)
       Min divergence: -0.29E+01 at ( 71,  7, 29)
       Max VN  number:  0.32E+00 at ( 71,  7, 43)
       Total Heat Release Rate:            101.193 kW
       Radiation Loss to Boundaries:        18.507 kW
 
       Time Step   11500   January 30, 2011  15:57:15
       ----------------------------------------------
       CPU/step:     1.825 s, Total CPU:      5.83 hr
       Time step:  0.00591 s, Total time:    91.84 s
       Max CFL number:  0.85E+00 at ( 72,  7, 52)
       Max divergence:  0.86E+01 at ( 71,  6,  7)
       Min divergence: -0.32E+01 at ( 69,  4, 19)
       Max VN  number:  0.55E+00 at ( 71,  9, 63)
       Total Heat Release Rate:             59.677 kW
       Radiation Loss to Boundaries:        13.511 kW
 
       Time Step   11600   January 30, 2011  16:00:17
       ----------------------------------------------
       CPU/step:     1.820 s, Total CPU:      5.88 hr
       Time step:  0.00538 s, Total time:    92.45 s
       Max CFL number:  0.86E+00 at ( 73,  4, 36)
       Max divergence:  0.75E+01 at ( 71,  8,  7)
       Min divergence: -0.16E+01 at ( 71,  7, 44)
       Max VN  number:  0.21E+00 at ( 71,  7, 56)
       Total Heat Release Rate:             90.977 kW
       Radiation Loss to Boundaries:        17.007 kW
 
       Time Step   11700   January 30, 2011  16:03:19
       ----------------------------------------------
       CPU/step:     1.818 s, Total CPU:      5.94 hr
       Time step:  0.00554 s, Total time:    93.05 s
       Max CFL number:  0.94E+00 at ( 72,  6, 32)
       Max divergence:  0.74E+01 at ( 73,  7,  7)
       Min divergence: -0.30E+01 at ( 70,  7, 26)
       Max VN  number:  0.25E+00 at ( 71,  4, 52)
       Total Heat Release Rate:             66.420 kW
       Radiation Loss to Boundaries:        14.001 kW
 
       Time Step   11800   January 30, 2011  16:06:21
       ----------------------------------------------
       CPU/step:     1.823 s, Total CPU:      5.99 hr
       Time step:  0.00590 s, Total time:    93.60 s
       Max CFL number:  0.85E+00 at ( 72,  5, 39)
       Max divergence:  0.10E+02 at ( 71,  6,  7)
       Min divergence: -0.48E+01 at ( 71,  6, 22)
       Max VN  number:  0.46E+00 at ( 71,  7, 45)
       Total Heat Release Rate:             79.534 kW
       Radiation Loss to Boundaries:        16.008 kW
 
       Time Step   11900   January 30, 2011  16:09:23
       ----------------------------------------------
       CPU/step:     1.819 s, Total CPU:      6.04 hr
       Time step:  0.00631 s, Total time:    94.15 s
       Max CFL number:  0.95E+00 at ( 72,  5, 41)
       Max divergence:  0.91E+01 at ( 71,  6,  7)
       Min divergence: -0.19E+01 at ( 70,  7, 19)
       Max VN  number:  0.47E+00 at ( 71,  7, 31)
       Total Heat Release Rate:             87.393 kW
       Radiation Loss to Boundaries:        17.102 kW
 
       Time Step   12000   January 30, 2011  16:12:25
       ----------------------------------------------
       CPU/step:     1.810 s, Total CPU:      6.09 hr
       Time step:  0.00569 s, Total time:    94.79 s
       Max CFL number:  0.84E+00 at ( 72,  8, 51)
       Max divergence:  0.70E+01 at ( 71,  6,  7)
       Min divergence: -0.28E+01 at ( 71,  7, 25)
       Max VN  number:  0.44E+00 at ( 71,  8, 50)
       Total Heat Release Rate:             49.273 kW
       Radiation Loss to Boundaries:        12.128 kW
 
       Time Step   12100   January 30, 2011  16:15:26
       ----------------------------------------------
       CPU/step:     1.813 s, Total CPU:      6.14 hr
       Time step:  0.00676 s, Total time:    95.42 s
       Max CFL number:  0.92E+00 at ( 73,  4, 54)
       Max divergence:  0.89E+01 at ( 73,  6,  7)
       Min divergence: -0.33E+01 at ( 69,  6, 13)
       Max VN  number:  0.40E+00 at ( 70,  3, 63)
       Total Heat Release Rate:             78.619 kW
       Radiation Loss to Boundaries:        16.650 kW
 
       Time Step   12200   January 30, 2011  16:18:28
       ----------------------------------------------
       CPU/step:     1.818 s, Total CPU:      6.19 hr
       Time step:  0.00556 s, Total time:    95.99 s
       Max CFL number:  0.86E+00 at ( 73,  5, 45)
       Max divergence:  0.70E+01 at ( 73,  6,  7)
       Min divergence: -0.24E+01 at ( 71,  8, 20)
       Max VN  number:  0.38E+00 at ( 71,  8, 19)
       Total Heat Release Rate:             76.730 kW
       Radiation Loss to Boundaries:        16.040 kW
 
       Time Step   12300   January 30, 2011  16:21:30
       ----------------------------------------------
       CPU/step:     1.817 s, Total CPU:      6.24 hr
       Time step:  0.00507 s, Total time:    96.52 s
       Max CFL number:  0.87E+00 at ( 72,  5, 55)
       Max divergence:  0.60E+01 at ( 72,  5,  7)
       Min divergence: -0.30E+01 at ( 70,  7, 12)
       Max VN  number:  0.22E+00 at ( 71, 11, 16)
       Total Heat Release Rate:             70.757 kW
       Radiation Loss to Boundaries:        15.734 kW
 
       Time Step   12400   January 30, 2011  16:24:32
       ----------------------------------------------
       CPU/step:     1.815 s, Total CPU:      6.29 hr
       Time step:  0.00598 s, Total time:    97.09 s
       Max CFL number:  0.94E+00 at ( 72,  6, 45)
       Max divergence:  0.65E+01 at ( 72,  7,  7)
       Min divergence: -0.19E+01 at ( 71,  6, 21)
       Max VN  number:  0.34E+00 at ( 71,  7, 55)
       Total Heat Release Rate:             77.724 kW
       Radiation Loss to Boundaries:        15.973 kW
 
       Time Step   12500   January 30, 2011  16:27:21
       ----------------------------------------------
       CPU/step:     1.694 s, Total CPU:      6.34 hr
       Time step:  0.00423 s, Total time:    97.59 s
       Max CFL number:  0.86E+00 at ( 72,  6, 38)
       Max divergence:  0.60E+01 at ( 71,  6,  7)
       Min divergence: -0.20E+01 at ( 70,  6, 30)
       Max VN  number:  0.29E+00 at ( 71, 10, 12)
       Total Heat Release Rate:             89.405 kW
       Radiation Loss to Boundaries:        17.668 kW
 
       Time Step   12600   January 30, 2011  16:30:06
       ----------------------------------------------
       CPU/step:     1.648 s, Total CPU:      6.38 hr
       Time step:  0.00630 s, Total time:    98.13 s
       Max CFL number:  0.86E+00 at ( 72,  6, 22)
       Max divergence:  0.11E+02 at ( 73,  7,  7)
       Min divergence: -0.25E+01 at ( 73,  8, 28)
       Max VN  number:  0.33E+00 at ( 71, 13, 62)
       Total Heat Release Rate:             91.765 kW
       Radiation Loss to Boundaries:        18.127 kW
 
       Time Step   12700   January 30, 2011  16:32:52
       ----------------------------------------------
       CPU/step:     1.653 s, Total CPU:      6.43 hr
       Time step:  0.00534 s, Total time:    98.70 s
       Max CFL number:  0.87E+00 at ( 72,  7, 40)
       Max divergence:  0.87E+01 at ( 71,  6,  7)
       Min divergence: -0.20E+01 at ( 72,  9, 22)
       Max VN  number:  0.46E+00 at ( 71,  7, 39)
       Total Heat Release Rate:             91.112 kW
       Radiation Loss to Boundaries:        17.985 kW
 
       Time Step   12800   January 30, 2011  16:35:36
       ----------------------------------------------
       CPU/step:     1.646 s, Total CPU:      6.47 hr
       Time step:  0.00511 s, Total time:    99.23 s
       Max CFL number:  0.89E+00 at ( 73,  5, 53)
       Max divergence:  0.84E+01 at ( 72,  8,  7)
       Min divergence: -0.14E+01 at ( 71,  8, 53)
       Max VN  number:  0.27E+00 at ( 71,  7, 68)
       Total Heat Release Rate:             64.130 kW
       Radiation Loss to Boundaries:        14.665 kW
 
       Time Step   12900   January 30, 2011  16:38:22
       ----------------------------------------------
       CPU/step:     1.652 s, Total CPU:      6.52 hr
       Time step:  0.00606 s, Total time:    99.77 s
       Max CFL number:  0.93E+00 at ( 73,  6, 37)
       Max divergence:  0.13E+02 at ( 71,  8,  7)
       Min divergence: -0.18E+01 at ( 70,  6, 15)
       Max VN  number:  0.32E+00 at ( 71,  9, 17)
       Total Heat Release Rate:             81.750 kW
       Radiation Loss to Boundaries:        17.156 kW
 
       Time Step   13000   January 30, 2011  16:41:08
       ----------------------------------------------
       CPU/step:     1.660 s, Total CPU:      6.56 hr
       Time step:  0.00471 s, Total time:   100.30 s
       Max CFL number:  0.88E+00 at ( 72,  6, 37)
       Max divergence:  0.89E+01 at ( 73,  8,  7)
       Min divergence: -0.30E+01 at ( 71,  6, 26)
       Max VN  number:  0.29E+00 at ( 71,  5, 66)
       Total Heat Release Rate:             77.182 kW
       Radiation Loss to Boundaries:        17.138 kW
 
       Time Step   13100   January 30, 2011  16:43:53
       ----------------------------------------------
       CPU/step:     1.643 s, Total CPU:      6.61 hr
       Time step:  0.00570 s, Total time:   100.82 s
       Max CFL number:  0.98E+00 at ( 72,  6, 24)
       Max divergence:  0.93E+01 at ( 69,  7,  7)
       Min divergence: -0.23E+01 at ( 71,  8, 33)
       Max VN  number:  0.61E+00 at ( 70,  3, 66)
       Total Heat Release Rate:             84.772 kW
       Radiation Loss to Boundaries:        17.686 kW
 
       Time Step   13200   January 30, 2011  16:46:39
       ----------------------------------------------
       CPU/step:     1.644 s, Total CPU:      6.66 hr
       Time step:  0.00574 s, Total time:   101.42 s
       Max CFL number:  0.91E+00 at ( 73,  7, 56)
       Max divergence:  0.11E+02 at ( 73,  7,  7)
       Min divergence: -0.27E+01 at ( 69,  5, 22)
       Max VN  number:  0.38E+00 at ( 70,  9, 67)
       Total Heat Release Rate:             76.684 kW
       Radiation Loss to Boundaries:        16.854 kW
 
       Time Step   13300   January 30, 2011  16:49:24
       ----------------------------------------------
       CPU/step:     1.649 s, Total CPU:      6.70 hr
       Time step:  0.00564 s, Total time:   102.00 s
       Max CFL number:  0.97E+00 at ( 72,  7, 30)
       Max divergence:  0.11E+02 at ( 71,  8,  7)
       Min divergence: -0.14E+01 at ( 71,  7, 49)
       Max VN  number:  0.28E+00 at ( 71,  5, 40)
       Total Heat Release Rate:             76.916 kW
       Radiation Loss to Boundaries:        18.356 kW
 
       Time Step   13400   January 30, 2011  16:52:10
       ----------------------------------------------
       CPU/step:     1.652 s, Total CPU:      6.75 hr
       Time step:  0.00450 s, Total time:   102.45 s
       Max CFL number:  0.88E+00 at ( 72,  8, 55)
       Max divergence:  0.98E+01 at ( 73,  8,  7)
       Min divergence: -0.30E+01 at ( 71,  8, 16)
       Max VN  number:  0.33E+00 at ( 71,  6, 39)
       Total Heat Release Rate:             70.256 kW
       Radiation Loss to Boundaries:        16.767 kW
 
       Time Step   13500   January 30, 2011  16:54:56
       ----------------------------------------------
       CPU/step:     1.651 s, Total CPU:      6.79 hr
       Time step:  0.00613 s, Total time:   103.02 s
       Max CFL number:  0.96E+00 at ( 72,  4, 45)
       Max divergence:  0.66E+01 at ( 73,  8,  7)
       Min divergence: -0.14E+01 at ( 70,  8, 33)
       Max VN  number:  0.43E+00 at ( 70, 12, 66)
       Total Heat Release Rate:             68.723 kW
       Radiation Loss to Boundaries:        16.214 kW
 
       Time Step   13600   January 30, 2011  16:57:43
       ----------------------------------------------
       CPU/step:     1.658 s, Total CPU:      6.84 hr
       Time step:  0.00557 s, Total time:   103.63 s
       Max CFL number:  0.92E+00 at ( 72,  7, 22)
       Max divergence:  0.82E+01 at ( 72,  6,  7)
       Min divergence: -0.24E+01 at ( 71,  7, 30)
       Max VN  number:  0.31E+00 at ( 71,  7, 31)
       Total Heat Release Rate:             84.235 kW
       Radiation Loss to Boundaries:        18.702 kW
 
       Time Step   13700   January 30, 2011  17:00:28
       ----------------------------------------------
       CPU/step:     1.649 s, Total CPU:      6.89 hr
       Time step:  0.00522 s, Total time:   104.12 s
       Max CFL number:  0.97E+00 at ( 72,  5, 53)
       Max divergence:  0.95E+01 at ( 72,  7,  8)
       Min divergence: -0.20E+01 at ( 69,  8, 10)
       Max VN  number:  0.32E+00 at ( 71,  7, 37)
       Total Heat Release Rate:             80.126 kW
       Radiation Loss to Boundaries:        17.426 kW
 
       Time Step   13800   January 30, 2011  17:03:14
       ----------------------------------------------
       CPU/step:     1.646 s, Total CPU:      6.93 hr
       Time step:  0.00594 s, Total time:   104.72 s
       Max CFL number:  0.92E+00 at ( 73,  8, 31)
       Max divergence:  0.12E+02 at ( 72,  8,  7)
       Min divergence: -0.26E+01 at ( 71,  7, 17)
       Max VN  number:  0.25E+00 at ( 51,  5, 63)
       Total Heat Release Rate:             92.968 kW
       Radiation Loss to Boundaries:        19.277 kW
 
       Time Step   13900   January 30, 2011  17:06:01
       ----------------------------------------------
       CPU/step:     1.661 s, Total CPU:      6.98 hr
       Time step:  0.00493 s, Total time:   105.28 s
       Max CFL number:  0.88E+00 at ( 72,  4, 42)
       Max divergence:  0.62E+01 at ( 70,  8,  7)
       Min divergence: -0.25E+01 at ( 73,  8, 20)
       Max VN  number:  0.21E+00 at ( 71,  8, 62)
       Total Heat Release Rate:             68.222 kW
       Radiation Loss to Boundaries:        16.926 kW
 
       Time Step   14000   January 30, 2011  17:08:47
       ----------------------------------------------
       CPU/step:     1.656 s, Total CPU:      7.02 hr
       Time step:  0.00555 s, Total time:   105.79 s
       Max CFL number:  0.90E+00 at ( 72,  6, 27)
       Max divergence:  0.12E+02 at ( 72,  6,  7)
       Min divergence: -0.15E+01 at ( 71,  9, 34)
       Max VN  number:  0.34E+00 at ( 71,  9, 35)
       Total Heat Release Rate:             99.650 kW
       Radiation Loss to Boundaries:        21.035 kW
 
       Time Step   14100   January 30, 2011  17:11:33
       ----------------------------------------------
       CPU/step:     1.650 s, Total CPU:      7.07 hr
       Time step:  0.00519 s, Total time:   106.34 s
       Max CFL number:  0.89E+00 at ( 72,  7, 18)
       Max divergence:  0.72E+01 at ( 73,  6,  7)
       Min divergence: -0.22E+01 at ( 73,  8, 29)
       Max VN  number:  0.26E+00 at ( 71,  4, 56)
       Total Heat Release Rate:             70.513 kW
       Radiation Loss to Boundaries:        16.278 kW
 
       Time Step   14200   January 30, 2011  17:14:19
       ----------------------------------------------
       CPU/step:     1.651 s, Total CPU:      7.12 hr
       Time step:  0.00541 s, Total time:   106.83 s
       Max CFL number:  0.85E+00 at ( 72,  6, 51)
       Max divergence:  0.90E+01 at ( 72,  6,  7)
       Min divergence: -0.27E+01 at ( 71,  6, 20)
       Max VN  number:  0.53E+00 at ( 71,  3, 70)
       Total Heat Release Rate:             96.628 kW
       Radiation Loss to Boundaries:        21.944 kW
 
       Time Step   14300   January 30, 2011  17:17:04
       ----------------------------------------------
       CPU/step:     1.645 s, Total CPU:      7.16 hr
       Time step:  0.00632 s, Total time:   107.42 s
       Max CFL number:  0.98E+00 at ( 72,  6, 24)
       Max divergence:  0.70E+01 at ( 72,  6,  7)
       Min divergence: -0.26E+01 at ( 71,  5, 31)
       Max VN  number:  0.46E+00 at ( 71,  5, 32)
       Total Heat Release Rate:             55.807 kW
       Radiation Loss to Boundaries:        15.017 kW
 
       Time Step   14400   January 30, 2011  17:19:50
       ----------------------------------------------
       CPU/step:     1.651 s, Total CPU:      7.21 hr
       Time step:  0.00510 s, Total time:   108.00 s
       Max CFL number:  0.85E+00 at ( 73,  6, 45)
       Max divergence:  0.13E+02 at ( 72,  9,  7)
       Min divergence: -0.22E+01 at ( 71,  9, 16)
       Max VN  number:  0.27E+00 at ( 71,  6, 23)
       Total Heat Release Rate:            120.819 kW
       Radiation Loss to Boundaries:        24.680 kW
 
       Time Step   14500   January 30, 2011  17:22:35
       ----------------------------------------------
       CPU/step:     1.644 s, Total CPU:      7.25 hr
       Time step:  0.00548 s, Total time:   108.55 s
       Max CFL number:  0.88E+00 at ( 72,  6, 29)
       Max divergence:  0.90E+01 at ( 72,  7,  7)
       Min divergence: -0.17E+01 at ( 71,  4, 34)
       Max VN  number:  0.33E+00 at ( 52,  9, 61)
       Total Heat Release Rate:             71.627 kW
       Radiation Loss to Boundaries:        17.743 kW
 
       Time Step   14600   January 30, 2011  17:25:21
       ----------------------------------------------
       CPU/step:     1.653 s, Total CPU:      7.30 hr
       Time step:  0.00440 s, Total time:   109.04 s
       Max CFL number:  0.86E+00 at ( 72,  4, 46)
       Max divergence:  0.70E+01 at ( 71,  8,  7)
       Min divergence: -0.36E+01 at ( 70,  9, 13)
       Max VN  number:  0.38E+00 at ( 71,  5, 63)
       Total Heat Release Rate:             83.513 kW
       Radiation Loss to Boundaries:        18.621 kW
 
       Time Step   14700   January 30, 2011  17:28:06
       ----------------------------------------------
       CPU/step:     1.643 s, Total CPU:      7.34 hr
       Time step:  0.00630 s, Total time:   109.58 s
       Max CFL number:  0.85E+00 at ( 72,  6, 28)
       Max divergence:  0.55E+01 at ( 72,  6,  8)
       Min divergence: -0.30E+01 at ( 71,  6, 16)
       Max VN  number:  0.39E+00 at ( 71,  5, 38)
       Total Heat Release Rate:             89.116 kW
       Radiation Loss to Boundaries:        19.500 kW
 
       Time Step   14800   January 30, 2011  17:30:52
       ----------------------------------------------
       CPU/step:     1.654 s, Total CPU:      7.39 hr
       Time step:  0.00578 s, Total time:   110.13 s
       Max CFL number:  0.88E+00 at ( 73,  7, 24)
       Max divergence:  0.80E+01 at ( 72,  6,  7)
       Min divergence: -0.52E+01 at ( 70,  6, 14)
       Max VN  number:  0.31E+00 at ( 54,  3, 68)
       Total Heat Release Rate:             92.696 kW
       Radiation Loss to Boundaries:        21.510 kW
 
       Time Step   14900   January 30, 2011  17:33:39
       ----------------------------------------------
       CPU/step:     1.658 s, Total CPU:      7.44 hr
       Time step:  0.00478 s, Total time:   110.60 s
       Max CFL number:  0.94E+00 at ( 72,  6, 35)
       Max divergence:  0.55E+01 at ( 73,  9,  9)
       Min divergence: -0.24E+01 at ( 71,  4, 28)
       Max VN  number:  0.25E+00 at ( 71,  4, 28)
       Total Heat Release Rate:             92.872 kW
       Radiation Loss to Boundaries:        19.755 kW
 
       Time Step   15000   January 30, 2011  17:36:24
       ----------------------------------------------
       CPU/step:     1.642 s, Total CPU:      7.48 hr
       Time step:  0.00604 s, Total time:   111.14 s
       Max CFL number:  0.92E+00 at ( 72,  2, 49)
       Max divergence:  0.70E+01 at ( 73,  7,  7)
       Min divergence: -0.18E+01 at ( 70,  6, 15)
       Max VN  number:  0.37E+00 at ( 73,  6, 69)
       Total Heat Release Rate:             95.220 kW
       Radiation Loss to Boundaries:        21.512 kW
 
       Time Step   15100   January 30, 2011  17:39:10
       ----------------------------------------------
       CPU/step:     1.655 s, Total CPU:      7.53 hr
       Time step:  0.00489 s, Total time:   111.65 s
       Max CFL number:  0.84E+00 at ( 72,  8, 48)
       Max divergence:  0.13E+02 at ( 72,  7,  7)
       Min divergence: -0.23E+01 at ( 71,  8, 38)
       Max VN  number:  0.29E+00 at ( 71,  9, 48)
       Total Heat Release Rate:            115.680 kW
       Radiation Loss to Boundaries:        23.750 kW
 
       Time Step   15200   January 30, 2011  17:41:56
       ----------------------------------------------
       CPU/step:     1.649 s, Total CPU:      7.57 hr
       Time step:  0.00549 s, Total time:   112.19 s
       Max CFL number:  0.92E+00 at ( 73,  5, 31)
       Max divergence:  0.61E+01 at ( 72,  8,  7)
       Min divergence: -0.18E+01 at ( 71,  8, 17)
       Max VN  number:  0.29E+00 at ( 71,  8, 26)
       Total Heat Release Rate:             62.852 kW
       Radiation Loss to Boundaries:        16.270 kW
 
       Time Step   15300   January 30, 2011  17:44:41
       ----------------------------------------------
       CPU/step:     1.652 s, Total CPU:      7.62 hr
       Time step:  0.00475 s, Total time:   112.72 s
       Max CFL number:  0.80E+00 at ( 72,  4, 54)
       Max divergence:  0.67E+01 at ( 71,  7,  7)
       Min divergence: -0.19E+01 at ( 70,  8, 19)
       Max VN  number:  0.36E+00 at ( 71,  6, 60)
       Total Heat Release Rate:             98.157 kW
       Radiation Loss to Boundaries:        20.828 kW
 
       Time Step   15400   January 30, 2011  17:47:26
       ----------------------------------------------
       CPU/step:     1.647 s, Total CPU:      7.66 hr
       Time step:  0.00504 s, Total time:   113.22 s
       Max CFL number:  0.85E+00 at ( 73,  6, 37)
       Max divergence:  0.85E+01 at ( 71,  8,  7)
       Min divergence: -0.17E+01 at ( 73, 10, 14)
       Max VN  number:  0.25E+00 at ( 70,  4, 69)
       Total Heat Release Rate:             97.334 kW
       Radiation Loss to Boundaries:        21.075 kW
 
       Time Step   15500   January 30, 2011  17:50:11
       ----------------------------------------------
       CPU/step:     1.645 s, Total CPU:      7.71 hr
       Time step:  0.00637 s, Total time:   113.76 s
       Max CFL number:  0.98E+00 at ( 72,  7, 25)
       Max divergence:  0.57E+01 at ( 73,  8,  8)
       Min divergence: -0.24E+01 at ( 71,  8, 34)
       Max VN  number:  0.39E+00 at ( 52,  4, 65)
       Total Heat Release Rate:             70.186 kW
       Radiation Loss to Boundaries:        16.979 kW
 
       Time Step   15600   January 30, 2011  17:52:55
       ----------------------------------------------
       CPU/step:     1.642 s, Total CPU:      7.76 hr
       Time step:  0.00607 s, Total time:   114.34 s
       Max CFL number:  0.86E+00 at ( 72,  7, 48)
       Max divergence:  0.90E+01 at ( 71,  7,  7)
       Min divergence: -0.43E+01 at ( 70,  7, 13)
       Max VN  number:  0.40E+00 at ( 70,  7, 13)
       Total Heat Release Rate:            111.985 kW
       Radiation Loss to Boundaries:        24.777 kW
 
       Time Step   15700   January 30, 2011  17:55:41
       ----------------------------------------------
       CPU/step:     1.653 s, Total CPU:      7.80 hr
       Time step:  0.00489 s, Total time:   114.88 s
       Max CFL number:  0.89E+00 at ( 73,  8, 42)
       Max divergence:  0.90E+01 at ( 72,  7,  7)
       Min divergence: -0.24E+01 at ( 73,  9,  7)
       Max VN  number:  0.34E+00 at ( 71,  3, 63)
       Total Heat Release Rate:             90.952 kW
       Radiation Loss to Boundaries:        20.219 kW
 
       Time Step   15800   January 30, 2011  17:58:25
       ----------------------------------------------
       CPU/step:     1.644 s, Total CPU:      7.85 hr
       Time step:  0.00527 s, Total time:   115.39 s
       Max CFL number:  0.89E+00 at ( 72,  6, 55)
       Max divergence:  0.77E+01 at ( 72, 10,  7)
       Min divergence: -0.18E+01 at ( 69,  8, 23)
       Max VN  number:  0.38E+00 at ( 71,  8, 63)
       Total Heat Release Rate:             71.714 kW
       Radiation Loss to Boundaries:        18.422 kW
 
       Time Step   15900   January 30, 2011  18:01:10
       ----------------------------------------------
       CPU/step:     1.643 s, Total CPU:      7.89 hr
       Time step:  0.00542 s, Total time:   115.93 s
       Max CFL number:  0.81E+00 at ( 73,  7, 30)
       Max divergence:  0.11E+02 at ( 72,  8,  7)
       Min divergence: -0.26E+01 at ( 73,  8, 34)
       Max VN  number:  0.45E+00 at ( 71,  9, 34)
       Total Heat Release Rate:             92.110 kW
       Radiation Loss to Boundaries:        20.318 kW
 
       Time Step   16000   January 30, 2011  18:03:55
       ----------------------------------------------
       CPU/step:     1.648 s, Total CPU:      7.94 hr
       Time step:  0.00496 s, Total time:   116.45 s
       Max CFL number:  0.86E+00 at ( 72,  7, 58)
       Max divergence:  0.11E+02 at ( 70,  7,  7)
       Min divergence: -0.26E+01 at ( 70,  8, 15)
       Max VN  number:  0.29E+00 at ( 71,  8, 28)
       Total Heat Release Rate:             83.328 kW
       Radiation Loss to Boundaries:        19.187 kW
 
       Time Step   16100   January 30, 2011  18:06:39
       ----------------------------------------------
       CPU/step:     1.638 s, Total CPU:      7.98 hr
       Time step:  0.00488 s, Total time:   117.00 s
       Max CFL number:  0.82E+00 at ( 73,  6, 37)
       Max divergence:  0.71E+01 at ( 73,  7,  7)
       Min divergence: -0.45E+01 at ( 71,  9, 14)
       Max VN  number:  0.35E+00 at ( 71,  7, 67)
       Total Heat Release Rate:             62.699 kW
       Radiation Loss to Boundaries:        17.838 kW
 
       Time Step   16200   January 30, 2011  18:09:22
       ----------------------------------------------
       CPU/step:     1.633 s, Total CPU:      8.03 hr
       Time step:  0.00552 s, Total time:   117.50 s
       Max CFL number:  0.90E+00 at ( 73,  7, 34)
       Max divergence:  0.81E+01 at ( 73, 10,  7)
       Min divergence: -0.15E+01 at ( 71,  9, 21)
       Max VN  number:  0.32E+00 at ( 71,  7, 30)
       Total Heat Release Rate:             92.455 kW
       Radiation Loss to Boundaries:        20.538 kW
 
       Time Step   16300   January 30, 2011  18:12:08
       ----------------------------------------------
       CPU/step:     1.650 s, Total CPU:      8.08 hr
       Time step:  0.00446 s, Total time:   118.01 s
       Max CFL number:  0.85E+00 at ( 72,  8, 46)
       Max divergence:  0.57E+01 at ( 72,  6,  7)
       Min divergence: -0.20E+01 at ( 71,  7, 34)
       Max VN  number:  0.31E+00 at ( 71,  9, 46)
       Total Heat Release Rate:             95.259 kW
       Radiation Loss to Boundaries:        20.988 kW
 
       Time Step   16400   January 30, 2011  18:14:51
       ----------------------------------------------
       CPU/step:     1.637 s, Total CPU:      8.12 hr
       Time step:  0.00497 s, Total time:   118.49 s
       Max CFL number:  0.81E+00 at ( 72,  7, 49)
       Max divergence:  0.11E+02 at ( 72,  6,  7)
       Min divergence: -0.25E+01 at ( 71,  9, 20)
       Max VN  number:  0.34E+00 at ( 73, 11, 69)
       Total Heat Release Rate:             93.580 kW
       Radiation Loss to Boundaries:        21.718 kW
 
       Time Step   16500   January 30, 2011  18:17:36
       ----------------------------------------------
       CPU/step:     1.640 s, Total CPU:      8.17 hr
       Time step:  0.00458 s, Total time:   119.04 s
       Max CFL number:  0.88E+00 at ( 73,  6, 35)
       Max divergence:  0.77E+01 at ( 71,  7,  7)
       Min divergence: -0.19E+01 at ( 70,  8, 43)
       Max VN  number:  0.37E+00 at ( 71,  6, 37)
       Total Heat Release Rate:             74.517 kW
       Radiation Loss to Boundaries:        18.592 kW
 
       Time Step   16600   January 30, 2011  18:20:19
       ----------------------------------------------
       CPU/step:     1.632 s, Total CPU:      8.21 hr
       Time step:  0.00504 s, Total time:   119.51 s
       Max CFL number:  0.85E+00 at ( 73,  1, 51)
       Max divergence:  0.60E+01 at ( 73,  7,  9)
       Min divergence: -0.26E+01 at ( 71,  4, 25)
       Max VN  number:  0.28E+00 at ( 71,  4, 56)
       Total Heat Release Rate:            100.430 kW
       Radiation Loss to Boundaries:        22.725 kW
 
       Time Step   16700   January 30, 2011  18:23:02
       ----------------------------------------------
       CPU/step:     1.633 s, Total CPU:      8.26 hr
       Time step:  0.00598 s, Total time:   120.05 s
       Max CFL number:  0.92E+00 at ( 72,  7, 50)
       Max divergence:  0.88E+01 at ( 72,  9,  7)
       Min divergence: -0.15E+01 at ( 73, 10, 31)
       Max VN  number:  0.41E+00 at ( 71,  8, 50)
       Total Heat Release Rate:             92.937 kW
       Radiation Loss to Boundaries:        22.119 kW
 
       Time Step   16800   January 30, 2011  18:25:47
       ----------------------------------------------
       CPU/step:     1.642 s, Total CPU:      8.30 hr
       Time step:  0.00498 s, Total time:   120.60 s
       Max CFL number:  0.96E+00 at ( 73,  5, 37)
       Max divergence:  0.77E+01 at ( 72,  9,  7)
       Min divergence: -0.36E+01 at ( 71,  6, 36)
       Max VN  number:  0.26E+00 at ( 69,  7, 68)
       Total Heat Release Rate:             86.111 kW
       Radiation Loss to Boundaries:        20.572 kW
 
       Time Step   16900   January 30, 2011  18:28:30
       ----------------------------------------------
       CPU/step:     1.636 s, Total CPU:      8.35 hr
       Time step:  0.00485 s, Total time:   121.04 s
       Max CFL number:  0.86E+00 at ( 73,  7, 22)
       Max divergence:  0.12E+02 at ( 73,  8,  7)
       Min divergence: -0.23E+01 at ( 71,  7, 26)
       Max VN  number:  0.28E+00 at ( 54,  4, 64)
       Total Heat Release Rate:            115.542 kW
       Radiation Loss to Boundaries:        24.492 kW
 
       Time Step   17000   January 30, 2011  18:31:14
       ----------------------------------------------
       CPU/step:     1.632 s, Total CPU:      8.39 hr
       Time step:  0.00510 s, Total time:   121.54 s
       Max CFL number:  0.80E+00 at ( 72,  8, 62)
       Max divergence:  0.64E+01 at ( 71,  9,  7)
       Min divergence: -0.22E+01 at ( 71,  8, 26)
       Max VN  number:  0.57E+00 at ( 71,  8, 62)
       Total Heat Release Rate:             90.259 kW
       Radiation Loss to Boundaries:        21.078 kW
 
       Time Step   17100   January 30, 2011  18:33:58
       ----------------------------------------------
       CPU/step:     1.639 s, Total CPU:      8.44 hr
       Time step:  0.00593 s, Total time:   122.10 s
       Max CFL number:  0.10E+01 at ( 73,  7, 21)
       Max divergence:  0.85E+01 at ( 73,  6,  7)
       Min divergence: -0.20E+01 at ( 71,  7, 25)
       Max VN  number:  0.41E+00 at ( 71,  5, 62)
       Total Heat Release Rate:             94.567 kW
       Radiation Loss to Boundaries:        24.562 kW
 
       Time Step   17200   January 30, 2011  18:36:43
       ----------------------------------------------
       CPU/step:     1.649 s, Total CPU:      8.49 hr
       Time step:  0.00395 s, Total time:   122.53 s
       Max CFL number:  0.97E+00 at ( 72,  8, 55)
       Max divergence:  0.56E+01 at ( 73,  8,  8)
       Min divergence: -0.24E+01 at ( 71,  7, 13)
       Max VN  number:  0.22E+00 at ( 71,  6, 66)
       Total Heat Release Rate:             94.462 kW
       Radiation Loss to Boundaries:        22.364 kW
 
       Time Step   17300   January 30, 2011  18:39:27
       ----------------------------------------------
       CPU/step:     1.638 s, Total CPU:      8.53 hr
       Time step:  0.00455 s, Total time:   123.02 s
       Max CFL number:  0.85E+00 at ( 72,  7, 50)
       Max divergence:  0.67E+01 at ( 71,  9,  7)
       Min divergence: -0.50E+01 at ( 71,  8, 23)
       Max VN  number:  0.33E+00 at ( 71,  5, 10)
       Total Heat Release Rate:            113.224 kW
       Radiation Loss to Boundaries:        24.061 kW
 
       Time Step   17400   January 30, 2011  18:42:11
       ----------------------------------------------
       CPU/step:     1.636 s, Total CPU:      8.58 hr
       Time step:  0.00523 s, Total time:   123.49 s
       Max CFL number:  0.81E+00 at ( 72,  7, 47)
       Max divergence:  0.88E+01 at ( 70,  7,  7)
       Min divergence: -0.34E+01 at ( 71,  9, 18)
       Max VN  number:  0.33E+00 at ( 71,  7, 45)
       Total Heat Release Rate:             88.527 kW
       Radiation Loss to Boundaries:        21.843 kW
 
       Time Step   17500   January 30, 2011  18:44:55
       ----------------------------------------------
       CPU/step:     1.644 s, Total CPU:      8.62 hr
       Time step:  0.00510 s, Total time:   123.97 s
       Max CFL number:  0.84E+00 at ( 73,  8, 47)
       Max divergence:  0.10E+02 at ( 71,  7,  7)
       Min divergence: -0.59E+01 at ( 70,  6, 17)
       Max VN  number:  0.43E+00 at ( 71, 10, 54)
       Total Heat Release Rate:             90.281 kW
       Radiation Loss to Boundaries:        21.310 kW
 
       Time Step   17600   January 30, 2011  18:47:39
       ----------------------------------------------
       CPU/step:     1.635 s, Total CPU:      8.67 hr
       Time step:  0.00526 s, Total time:   124.50 s
       Max CFL number:  0.86E+00 at ( 73,  5, 35)
       Max divergence:  0.58E+01 at ( 72,  5,  7)
       Min divergence: -0.37E+01 at ( 73,  5, 41)
       Max VN  number:  0.39E+00 at ( 71,  7, 60)
       Total Heat Release Rate:             84.915 kW
       Radiation Loss to Boundaries:        20.976 kW
 
       Time Step   17700   January 30, 2011  18:50:22
       ----------------------------------------------
       CPU/step:     1.633 s, Total CPU:      8.71 hr
       Time step:  0.00565 s, Total time:   125.05 s
       Max CFL number:  0.89E+00 at ( 72,  9, 45)
       Max divergence:  0.70E+01 at ( 72,  6,  8)
       Min divergence: -0.65E+01 at ( 71,  7, 16)
       Max VN  number:  0.44E+00 at ( 71,  7, 16)
       Total Heat Release Rate:             97.247 kW
       Radiation Loss to Boundaries:        24.158 kW
 
       Time Step   17800   January 30, 2011  18:53:05
       ----------------------------------------------
       CPU/step:     1.629 s, Total CPU:      8.76 hr
       Time step:  0.00490 s, Total time:   125.58 s
       Max CFL number:  0.93E+00 at ( 73,  6, 34)
       Max divergence:  0.96E+01 at ( 72,  6,  7)
       Min divergence: -0.22E+01 at ( 71,  7, 36)
       Max VN  number:  0.41E+00 at ( 71,  8, 35)
       Total Heat Release Rate:            121.142 kW
       Radiation Loss to Boundaries:        25.435 kW
 
       Time Step   17900   January 30, 2011  18:55:48
       ----------------------------------------------
       CPU/step:     1.620 s, Total CPU:      8.80 hr
       Time step:  0.00506 s, Total time:   126.05 s
       Max CFL number:  0.97E+00 at ( 72,  5, 50)
       Max divergence:  0.92E+01 at ( 71,  5,  7)
       Min divergence: -0.43E+01 at ( 71,  7, 19)
       Max VN  number:  0.32E+00 at ( 71,  5,  7)
       Total Heat Release Rate:            113.325 kW
       Radiation Loss to Boundaries:        26.841 kW
 
       Time Step   18000   January 30, 2011  18:58:31
       ----------------------------------------------
       CPU/step:     1.632 s, Total CPU:      8.85 hr
       Time step:  0.00539 s, Total time:   126.57 s
       Max CFL number:  0.83E+00 at ( 72,  7, 37)
       Max divergence:  0.79E+01 at ( 71,  7,  7)
       Min divergence: -0.27E+01 at ( 71,  6, 25)
       Max VN  number:  0.27E+00 at ( 70,  6, 25)
       Total Heat Release Rate:             99.837 kW
       Radiation Loss to Boundaries:        23.720 kW
 
       Time Step   18100   January 30, 2011  19:01:13
       ----------------------------------------------
       CPU/step:     1.619 s, Total CPU:      8.89 hr
       Time step:  0.00512 s, Total time:   127.05 s
       Max CFL number:  0.99E+00 at ( 72,  7, 35)
       Max divergence:  0.81E+01 at ( 70,  7,  7)
       Min divergence: -0.29E+01 at ( 71,  8, 39)
       Max VN  number:  0.38E+00 at ( 71,  3, 67)
       Total Heat Release Rate:             80.356 kW
       Radiation Loss to Boundaries:        20.648 kW
 
       Time Step   18200   January 30, 2011  19:03:56
       ----------------------------------------------
       CPU/step:     1.624 s, Total CPU:      8.94 hr
       Time step:  0.00487 s, Total time:   127.55 s
       Max CFL number:  0.89E+00 at ( 73,  6, 41)
       Max divergence:  0.63E+01 at ( 70,  9,  8)
       Min divergence: -0.20E+01 at ( 70,  6, 25)
       Max VN  number:  0.36E+00 at ( 52,  3, 67)
       Total Heat Release Rate:             84.324 kW
       Radiation Loss to Boundaries:        20.612 kW
 
       Time Step   18300   January 30, 2011  19:06:37
       ----------------------------------------------
       CPU/step:     1.613 s, Total CPU:      8.98 hr
       Time step:  0.00518 s, Total time:   128.07 s
       Max CFL number:  0.91E+00 at ( 73,  5, 31)
       Max divergence:  0.78E+01 at ( 72,  7,  7)
       Min divergence: -0.18E+01 at ( 71,  7, 29)
       Max VN  number:  0.40E+00 at ( 58, 12, 66)
       Total Heat Release Rate:            145.086 kW
       Radiation Loss to Boundaries:        30.878 kW
 
       Time Step   18400   January 30, 2011  19:09:20
       ----------------------------------------------
       CPU/step:     1.625 s, Total CPU:      9.03 hr
       Time step:  0.00498 s, Total time:   128.59 s
       Max CFL number:  0.93E+00 at ( 73,  4, 53)
       Max divergence:  0.82E+01 at ( 71,  6,  7)
       Min divergence: -0.24E+01 at ( 71,  7, 22)
       Max VN  number:  0.25E+00 at ( 71, 12, 51)
       Total Heat Release Rate:            105.722 kW
       Radiation Loss to Boundaries:        26.485 kW
 
       Time Step   18500   January 30, 2011  19:12:02
       ----------------------------------------------
       CPU/step:     1.623 s, Total CPU:      9.07 hr
       Time step:  0.00438 s, Total time:   129.10 s
       Max CFL number:  0.82E+00 at ( 73,  7, 32)
       Max divergence:  0.69E+01 at ( 72,  7,  7)
       Min divergence: -0.20E+01 at ( 71,  6, 35)
       Max VN  number:  0.28E+00 at ( 72,  9, 66)
       Total Heat Release Rate:             86.847 kW
       Radiation Loss to Boundaries:        21.547 kW
 
       Time Step   18600   January 30, 2011  19:14:43
       ----------------------------------------------
       CPU/step:     1.605 s, Total CPU:      9.12 hr
       Time step:  0.00512 s, Total time:   129.56 s
       Max CFL number:  0.82E+00 at ( 72,  8, 55)
       Max divergence:  0.68E+01 at ( 73,  9,  7)
       Min divergence: -0.13E+01 at ( 71,  6, 25)
       Max VN  number:  0.24E+00 at ( 71,  4, 63)
       Total Heat Release Rate:             81.767 kW
       Radiation Loss to Boundaries:        21.145 kW
 
       Time Step   18700   January 30, 2011  19:17:26
       ----------------------------------------------
       CPU/step:     1.632 s, Total CPU:      9.16 hr
       Time step:  0.00447 s, Total time:   130.07 s
       Max CFL number:  0.87E+00 at ( 72,  8, 31)
       Max divergence:  0.94E+01 at ( 73,  7,  7)
       Min divergence: -0.20E+01 at ( 71,  4, 16)
       Max VN  number:  0.29E+00 at ( 71,  7, 31)
       Total Heat Release Rate:            109.559 kW
       Radiation Loss to Boundaries:        24.897 kW
 
       Time Step   18800   January 30, 2011  19:20:09
       ----------------------------------------------
       CPU/step:     1.633 s, Total CPU:      9.21 hr
       Time step:  0.00536 s, Total time:   130.57 s
       Max CFL number:  0.84E+00 at ( 72,  3, 40)
       Max divergence:  0.12E+02 at ( 71,  6,  7)
       Min divergence: -0.30E+01 at ( 71,  8, 19)
       Max VN  number:  0.25E+00 at ( 71,  9, 63)
       Total Heat Release Rate:            125.902 kW
       Radiation Loss to Boundaries:        27.366 kW
 
       Time Step   18900   January 30, 2011  19:22:52
       ----------------------------------------------
       CPU/step:     1.622 s, Total CPU:      9.25 hr
       Time step:  0.00613 s, Total time:   131.12 s
       Max CFL number:  0.86E+00 at ( 73,  5, 41)
       Max divergence:  0.12E+02 at ( 72,  7,  7)
       Min divergence: -0.26E+01 at ( 70,  6, 20)
       Max VN  number:  0.46E+00 at ( 71,  8, 48)
       Total Heat Release Rate:             90.662 kW
       Radiation Loss to Boundaries:        23.988 kW
 
       Time Step   19000   January 30, 2011  19:25:34
       ----------------------------------------------
       CPU/step:     1.625 s, Total CPU:      9.30 hr
       Time step:  0.00500 s, Total time:   131.63 s
       Max CFL number:  0.86E+00 at ( 73,  5, 54)
       Max divergence:  0.12E+02 at ( 72,  7,  7)
       Min divergence: -0.33E+01 at ( 70,  8, 11)
       Max VN  number:  0.47E+00 at ( 70,  8, 12)
       Total Heat Release Rate:            124.841 kW
       Radiation Loss to Boundaries:        26.989 kW
 
       Time Step   19100   January 30, 2011  19:28:16
       ----------------------------------------------
       CPU/step:     1.617 s, Total CPU:      9.34 hr
       Time step:  0.00569 s, Total time:   132.15 s
       Max CFL number:  0.87E+00 at ( 72,  4, 26)
       Max divergence:  0.91E+01 at ( 73,  8,  7)
       Min divergence: -0.33E+01 at ( 71,  5, 30)
       Max VN  number:  0.31E+00 at ( 66, 12, 66)
       Total Heat Release Rate:             86.475 kW
       Radiation Loss to Boundaries:        22.376 kW
 
       Time Step   19200   January 30, 2011  19:30:58
       ----------------------------------------------
       CPU/step:     1.621 s, Total CPU:      9.39 hr
       Time step:  0.00542 s, Total time:   132.67 s
       Max CFL number:  0.88E+00 at ( 72,  6, 31)
       Max divergence:  0.73E+01 at ( 72,  8,  7)
       Min divergence: -0.36E+01 at ( 70,  9, 12)
       Max VN  number:  0.26E+00 at ( 70,  9, 34)
       Total Heat Release Rate:             92.291 kW
       Radiation Loss to Boundaries:        22.948 kW
 
       Time Step   19300   January 30, 2011  19:33:41
       ----------------------------------------------
       CPU/step:     1.621 s, Total CPU:      9.43 hr
       Time step:  0.00527 s, Total time:   133.21 s
       Max CFL number:  0.84E+00 at ( 73,  2, 44)
       Max divergence:  0.77E+01 at ( 71,  5,  7)
       Min divergence: -0.35E+01 at ( 71,  6, 25)
       Max VN  number:  0.35E+00 at ( 71,  3, 60)
       Total Heat Release Rate:            116.309 kW
       Radiation Loss to Boundaries:        27.189 kW
 
       Time Step   19400   January 30, 2011  19:36:24
       ----------------------------------------------
       CPU/step:     1.630 s, Total CPU:      9.48 hr
       Time step:  0.00540 s, Total time:   133.76 s
       Max CFL number:  0.90E+00 at ( 73,  6, 28)
       Max divergence:  0.95E+01 at ( 71,  6,  7)
       Min divergence: -0.48E+01 at ( 70,  6, 16)
       Max VN  number:  0.35E+00 at ( 70,  6, 16)
       Total Heat Release Rate:             91.560 kW
       Radiation Loss to Boundaries:        23.407 kW
 
       Time Step   19500   January 30, 2011  19:39:06
       ----------------------------------------------
       CPU/step:     1.620 s, Total CPU:      9.52 hr
       Time step:  0.00501 s, Total time:   134.23 s
       Max CFL number:  0.94E+00 at ( 73,  6, 26)
       Max divergence:  0.11E+02 at ( 71,  8,  7)
       Min divergence: -0.35E+01 at ( 71,  5, 34)
       Max VN  number:  0.37E+00 at ( 71, 12, 65)
       Total Heat Release Rate:            144.328 kW
       Radiation Loss to Boundaries:        31.677 kW
 
       Time Step   19600   January 30, 2011  19:41:49
       ----------------------------------------------
       CPU/step:     1.633 s, Total CPU:      9.57 hr
       Time step:  0.00448 s, Total time:   134.67 s
       Max CFL number:  0.88E+00 at ( 72,  4, 50)
       Max divergence:  0.85E+01 at ( 73,  7,  7)
       Min divergence: -0.41E+01 at ( 71,  9, 10)
       Max VN  number:  0.30E+00 at ( 71,  4, 49)
       Total Heat Release Rate:            109.885 kW
       Radiation Loss to Boundaries:        26.800 kW
 
       Time Step   19700   January 30, 2011  19:44:31
       ----------------------------------------------
       CPU/step:     1.618 s, Total CPU:      9.61 hr
       Time step:  0.00521 s, Total time:   135.17 s
       Max CFL number:  0.88E+00 at ( 72,  4, 40)
       Max divergence:  0.70E+01 at ( 71,  5,  7)
       Min divergence: -0.21E+01 at ( 71,  8, 19)
       Max VN  number:  0.32E+00 at ( 71,  7, 64)
       Total Heat Release Rate:             88.761 kW
       Radiation Loss to Boundaries:        23.459 kW
 
       Time Step   19800   January 30, 2011  19:47:16
       ----------------------------------------------
       CPU/step:     1.640 s, Total CPU:      9.66 hr
       Time step:  0.00624 s, Total time:   135.65 s
       Max CFL number:  0.87E+00 at ( 72,  8, 48)
       Max divergence:  0.77E+01 at ( 73,  8,  7)
       Min divergence: -0.15E+01 at ( 73, 13, 44)
       Max VN  number:  0.51E+00 at ( 73,  3, 68)
       Total Heat Release Rate:            109.194 kW
       Radiation Loss to Boundaries:        25.594 kW
 
       Time Step   19900   January 30, 2011  19:49:58
       ----------------------------------------------
       CPU/step:     1.627 s, Total CPU:      9.71 hr
       Time step:  0.00462 s, Total time:   136.20 s
       Max CFL number:  0.99E+00 at ( 72,  7, 33)
       Max divergence:  0.87E+01 at ( 72,  9,  7)
       Min divergence: -0.25E+01 at ( 71,  7, 33)
       Max VN  number:  0.41E+00 at ( 71,  7, 32)
       Total Heat Release Rate:            117.342 kW
       Radiation Loss to Boundaries:        26.973 kW
 
       Time Step   20000   January 30, 2011  19:52:41
       ----------------------------------------------
       CPU/step:     1.622 s, Total CPU:      9.75 hr
       Time step:  0.00418 s, Total time:   136.59 s
       Max CFL number:  0.90E+00 at ( 73,  7, 34)
       Max divergence:  0.62E+01 at ( 73,  5,  7)
       Min divergence: -0.16E+01 at ( 70,  7, 48)
       Max VN  number:  0.21E+00 at ( 71,  5, 52)
       Total Heat Release Rate:             94.356 kW
       Radiation Loss to Boundaries:        23.530 kW
 
       Time Step   20100   January 30, 2011  19:55:21
       ----------------------------------------------
       CPU/step:     1.600 s, Total CPU:      9.79 hr
       Time step:  0.00611 s, Total time:   137.09 s
       Max CFL number:  0.89E+00 at ( 72,  7, 33)
       Max divergence:  0.95E+01 at ( 71,  6,  8)
       Min divergence: -0.42E+01 at ( 70,  6, 19)
       Max VN  number:  0.47E+00 at ( 71,  8, 43)
       Total Heat Release Rate:             98.993 kW
       Radiation Loss to Boundaries:        25.811 kW
 
       Time Step   20200   January 30, 2011  19:58:04
       ----------------------------------------------
       CPU/step:     1.630 s, Total CPU:      9.84 hr
       Time step:  0.00360 s, Total time:   137.57 s
       Max CFL number:  0.81E+00 at ( 72,  9, 34)
       Max divergence:  0.88E+01 at ( 69,  6,  7)
       Min divergence: -0.34E+01 at ( 70,  9, 27)
       Max VN  number:  0.51E+00 at ( 71,  9, 34)
       Total Heat Release Rate:             91.327 kW
       Radiation Loss to Boundaries:        23.147 kW
 
       Time Step   20300   January 30, 2011  20:00:48
       ----------------------------------------------
       CPU/step:     1.636 s, Total CPU:      9.89 hr
       Time step:  0.00471 s, Total time:   138.04 s
       Max CFL number:  0.81E+00 at ( 72,  6, 21)
       Max divergence:  0.87E+01 at ( 71,  8,  7)
       Min divergence: -0.42E+01 at ( 71,  7, 26)
       Max VN  number:  0.24E+00 at ( 71,  4, 53)
       Total Heat Release Rate:            100.011 kW
       Radiation Loss to Boundaries:        24.863 kW
 
       Time Step   20400   January 30, 2011  20:03:30
       ----------------------------------------------
       CPU/step:     1.621 s, Total CPU:      9.93 hr
       Time step:  0.00416 s, Total time:   138.51 s
       Max CFL number:  0.88E+00 at ( 73,  6, 43)
       Max divergence:  0.11E+02 at ( 71,  6,  7)
       Min divergence: -0.44E+01 at ( 70,  6, 14)
       Max VN  number:  0.28E+00 at ( 51,  3, 63)
       Total Heat Release Rate:            126.269 kW
       Radiation Loss to Boundaries:        29.003 kW
 
       Time Step   20500   January 30, 2011  20:06:12
       ----------------------------------------------
       CPU/step:     1.617 s, Total CPU:      9.98 hr
       Time step:  0.00496 s, Total time:   138.95 s
       Max CFL number:  0.94E+00 at ( 72,  7, 38)
       Max divergence:  0.68E+01 at ( 70,  7, 30)
       Min divergence: -0.37E+01 at ( 70,  6, 30)
       Max VN  number:  0.33E+00 at ( 64, 10, 66)
       Total Heat Release Rate:             78.737 kW
       Radiation Loss to Boundaries:        21.740 kW
 
       Time Step   20600   January 30, 2011  20:08:54
       ----------------------------------------------
       CPU/step:     1.618 s, Total CPU:     10.02 hr
       Time step:  0.00478 s, Total time:   139.43 s
       Max CFL number:  0.82E+00 at ( 72,  6, 41)
       Max divergence:  0.12E+02 at ( 71,  7,  7)
       Min divergence: -0.57E+01 at ( 70,  8, 14)
       Max VN  number:  0.34E+00 at ( 71,  8, 14)
       Total Heat Release Rate:            118.792 kW
       Radiation Loss to Boundaries:        28.939 kW
 
       Time Step   20700   January 30, 2011  20:11:37
       ----------------------------------------------
       CPU/step:     1.627 s, Total CPU:     10.07 hr
       Time step:  0.00536 s, Total time:   139.90 s
       Max CFL number:  0.91E+00 at ( 72,  7, 35)
       Max divergence:  0.99E+01 at ( 73,  7,  7)
       Min divergence: -0.38E+01 at ( 71,  5, 36)
       Max VN  number:  0.30E+00 at ( 71,  7, 31)
       Total Heat Release Rate:            104.103 kW
       Radiation Loss to Boundaries:        25.991 kW
 
       Time Step   20800   January 30, 2011  20:14:20
       ----------------------------------------------
       CPU/step:     1.632 s, Total CPU:     10.11 hr
       Time step:  0.00429 s, Total time:   140.37 s
       Max CFL number:  0.85E+00 at ( 72,  8, 43)
       Max divergence:  0.92E+01 at ( 72,  7,  7)
       Min divergence: -0.40E+01 at ( 71, 10, 14)
       Max VN  number:  0.38E+00 at ( 71,  8, 42)
       Total Heat Release Rate:            107.663 kW
       Radiation Loss to Boundaries:        25.594 kW
 
       Time Step   20900   January 30, 2011  20:17:03
       ----------------------------------------------
       CPU/step:     1.623 s, Total CPU:     10.16 hr
       Time step:  0.00572 s, Total time:   140.83 s
       Max CFL number:  0.96E+00 at ( 72,  7, 20)
       Max divergence:  0.86E+01 at ( 73,  8,  7)
       Min divergence: -0.48E+01 at ( 70,  6, 23)
       Max VN  number:  0.27E+00 at ( 70,  7, 69)
       Total Heat Release Rate:             89.334 kW
       Radiation Loss to Boundaries:        24.024 kW
 
       Time Step   21000   January 30, 2011  20:19:44
       ----------------------------------------------
       CPU/step:     1.615 s, Total CPU:     10.20 hr
       Time step:  0.00625 s, Total time:   141.36 s
       Max CFL number:  0.90E+00 at ( 73,  6, 40)
       Max divergence:  0.57E+01 at ( 72,  8,  7)
       Min divergence: -0.11E+01 at ( 70,  4, 45)
       Max VN  number:  0.47E+00 at ( 64,  7, 68)
       Total Heat Release Rate:             87.612 kW
       Radiation Loss to Boundaries:        23.857 kW
 
       Time Step   21100   January 30, 2011  20:22:27
       ----------------------------------------------
       CPU/step:     1.624 s, Total CPU:     10.25 hr
       Time step:  0.00528 s, Total time:   141.90 s
       Max CFL number:  0.89E+00 at ( 73, 10, 29)
       Max divergence:  0.59E+01 at ( 71,  8,  7)
       Min divergence: -0.19E+01 at ( 70,  5, 14)
       Max VN  number:  0.29E+00 at ( 68,  6, 68)
       Total Heat Release Rate:            122.869 kW
       Radiation Loss to Boundaries:        27.832 kW
 
       Time Step   21200   January 30, 2011  20:25:10
       ----------------------------------------------
       CPU/step:     1.630 s, Total CPU:     10.29 hr
       Time step:  0.00440 s, Total time:   142.36 s
       Max CFL number:  0.82E+00 at ( 73,  9, 47)
       Max divergence:  0.92E+01 at ( 72,  7,  7)
       Min divergence: -0.23E+01 at ( 71,  3, 31)
       Max VN  number:  0.27E+00 at ( 71, 12, 67)
       Total Heat Release Rate:            130.735 kW
       Radiation Loss to Boundaries:        29.465 kW
 
       Time Step   21300   January 30, 2011  20:27:51
       ----------------------------------------------
       CPU/step:     1.611 s, Total CPU:     10.34 hr
       Time step:  0.00517 s, Total time:   142.83 s
       Max CFL number:  0.90E+00 at ( 72,  5, 38)
       Max divergence:  0.58E+01 at ( 73,  7,  8)
       Min divergence: -0.30E+01 at ( 71,  7, 20)
       Max VN  number:  0.34E+00 at ( 71,  8, 33)
       Total Heat Release Rate:            117.805 kW
       Radiation Loss to Boundaries:        28.806 kW
 
       Time Step   21400   January 30, 2011  20:30:34
       ----------------------------------------------
       CPU/step:     1.622 s, Total CPU:     10.38 hr
       Time step:  0.00446 s, Total time:   143.32 s
       Max CFL number:  0.79E+00 at ( 72,  5, 51)
       Max divergence:  0.95E+01 at ( 73,  7,  7)
       Min divergence: -0.43E+01 at ( 71,  5, 21)
       Max VN  number:  0.33E+00 at ( 71,  3, 69)
       Total Heat Release Rate:            102.934 kW
       Radiation Loss to Boundaries:        26.456 kW
 
       Time Step   21500   January 30, 2011  20:33:15
       ----------------------------------------------
       CPU/step:     1.615 s, Total CPU:     10.43 hr
       Time step:  0.00510 s, Total time:   143.80 s
       Max CFL number:  0.91E+00 at ( 72,  6, 49)
       Max divergence:  0.82E+01 at ( 73,  9,  7)
       Min divergence: -0.16E+01 at ( 71, 10, 54)
       Max VN  number:  0.33E+00 at ( 69,  7, 65)
       Total Heat Release Rate:            129.113 kW
       Radiation Loss to Boundaries:        31.248 kW
 
       Time Step   21600   January 30, 2011  20:35:56
       ----------------------------------------------
       CPU/step:     1.610 s, Total CPU:     10.47 hr
       Time step:  0.00479 s, Total time:   144.27 s
       Max CFL number:  0.95E+00 at ( 72,  7, 54)
       Max divergence:  0.98E+01 at ( 73,  8,  7)
       Min divergence: -0.24E+01 at ( 71,  9, 23)
       Max VN  number:  0.35E+00 at ( 71,  7, 52)
       Total Heat Release Rate:             77.522 kW
       Radiation Loss to Boundaries:        22.682 kW
 
       Time Step   21700   January 30, 2011  20:38:39
       ----------------------------------------------
       CPU/step:     1.622 s, Total CPU:     10.52 hr
       Time step:  0.00430 s, Total time:   144.76 s
       Max CFL number:  0.97E+00 at ( 72,  7, 22)
       Max divergence:  0.54E+01 at ( 71,  5,  7)
       Min divergence: -0.61E+01 at ( 71,  8, 29)
       Max VN  number:  0.28E+00 at ( 71,  8, 29)
       Total Heat Release Rate:            116.918 kW
       Radiation Loss to Boundaries:        28.659 kW
 
       Time Step   21800   January 30, 2011  20:41:21
       ----------------------------------------------
       CPU/step:     1.620 s, Total CPU:     10.56 hr
       Time step:  0.00543 s, Total time:   145.23 s
       Max CFL number:  0.99E+00 at ( 73,  6, 22)
       Max divergence:  0.61E+01 at ( 70,  7,  7)
       Min divergence: -0.17E+01 at ( 70,  8, 52)
       Max VN  number:  0.73E+00 at ( 71,  5, 43)
       Total Heat Release Rate:             95.530 kW
       Radiation Loss to Boundaries:        25.400 kW
 
       Time Step   21900   January 30, 2011  20:44:02
       ----------------------------------------------
       CPU/step:     1.614 s, Total CPU:     10.61 hr
       Time step:  0.00526 s, Total time:   145.73 s
       Max CFL number:  0.83E+00 at ( 72,  5, 54)
       Max divergence:  0.12E+02 at ( 71,  6,  7)
       Min divergence: -0.22E+01 at ( 71,  6, 18)
       Max VN  number:  0.40E+00 at ( 71,  9, 66)
       Total Heat Release Rate:            138.309 kW
       Radiation Loss to Boundaries:        33.222 kW
 
       Time Step   22000   January 30, 2011  20:46:45
       ----------------------------------------------
       CPU/step:     1.625 s, Total CPU:     10.65 hr
       Time step:  0.00430 s, Total time:   146.17 s
       Max CFL number:  0.86E+00 at ( 73,  3, 50)
       Max divergence:  0.96E+01 at ( 71,  7, 11)
       Min divergence: -0.56E+01 at ( 71,  6, 29)
       Max VN  number:  0.33E+00 at ( 71,  5, 28)
       Total Heat Release Rate:            102.996 kW
       Radiation Loss to Boundaries:        26.203 kW
 
       Time Step   22100   January 30, 2011  20:49:27
       ----------------------------------------------
       CPU/step:     1.619 s, Total CPU:     10.70 hr
       Time step:  0.00495 s, Total time:   146.64 s
       Max CFL number:  0.98E+00 at ( 73,  7, 20)
       Max divergence:  0.11E+02 at ( 72,  6,  7)
       Min divergence: -0.41E+01 at ( 71,  9, 14)
       Max VN  number:  0.32E+00 at ( 71,  5, 68)
       Total Heat Release Rate:            144.530 kW
       Radiation Loss to Boundaries:        32.483 kW
 
       Time Step   22200   January 30, 2011  20:52:09
       ----------------------------------------------
       CPU/step:     1.614 s, Total CPU:     10.74 hr
       Time step:  0.00477 s, Total time:   147.14 s
       Max CFL number:  0.85E+00 at ( 72,  8, 60)
       Max divergence:  0.63E+01 at ( 71,  7,  8)
       Min divergence: -0.30E+01 at ( 69,  9, 29)
       Max VN  number:  0.29E+00 at ( 71,  9, 64)
       Total Heat Release Rate:             72.475 kW
       Radiation Loss to Boundaries:        22.753 kW
 
       Time Step   22300   January 30, 2011  20:54:52
       ----------------------------------------------
       CPU/step:     1.627 s, Total CPU:     10.79 hr
       Time step:  0.00479 s, Total time:   147.62 s
       Max CFL number:  0.98E+00 at ( 72,  4, 40)
       Max divergence:  0.77E+01 at ( 73,  8,  7)
       Min divergence: -0.21E+01 at ( 71,  8, 14)
       Max VN  number:  0.51E+00 at ( 71,  4, 40)
       Total Heat Release Rate:             98.798 kW
       Radiation Loss to Boundaries:        26.678 kW
 
       Time Step   22400   January 30, 2011  20:57:36
       ----------------------------------------------
       CPU/step:     1.645 s, Total CPU:     10.83 hr
       Time step:  0.00411 s, Total time:   148.05 s
       Max CFL number:  0.89E+00 at ( 72,  6, 42)
       Max divergence:  0.97E+01 at ( 72,  9,  7)
       Min divergence: -0.21E+01 at ( 71,  7, 24)
       Max VN  number:  0.27E+00 at ( 71,  9, 23)
       Total Heat Release Rate:            115.354 kW
       Radiation Loss to Boundaries:        29.060 kW
 
       Time Step   22500   January 30, 2011  21:00:18
       ----------------------------------------------
       CPU/step:     1.621 s, Total CPU:     10.88 hr
       Time step:  0.00368 s, Total time:   148.47 s
       Max CFL number:  0.88E+00 at ( 73,  4, 45)
       Max divergence:  0.11E+02 at ( 71,  8,  7)
       Min divergence: -0.17E+01 at ( 70,  8, 11)
       Max VN  number:  0.17E+00 at ( 71,  6, 37)
       Total Heat Release Rate:            173.675 kW
       Radiation Loss to Boundaries:        37.280 kW
 
       Time Step   22600   January 30, 2011  21:03:00
       ----------------------------------------------
       CPU/step:     1.616 s, Total CPU:     10.92 hr
       Time step:  0.00463 s, Total time:   148.88 s
       Max CFL number:  0.87E+00 at ( 73,  6, 55)
       Max divergence:  0.96E+01 at ( 70,  8,  7)
       Min divergence: -0.27E+01 at ( 71,  9, 16)
       Max VN  number:  0.33E+00 at ( 71,  9, 17)
       Total Heat Release Rate:            103.916 kW
       Radiation Loss to Boundaries:        27.469 kW
 
       Time Step   22700   January 30, 2011  21:05:43
       ----------------------------------------------
       CPU/step:     1.623 s, Total CPU:     10.97 hr
       Time step:  0.00410 s, Total time:   149.37 s
       Max CFL number:  0.93E+00 at ( 73,  7, 27)
       Max divergence:  0.60E+01 at ( 73,  5,  8)
       Min divergence: -0.64E+01 at ( 71,  6, 21)
       Max VN  number:  0.29E+00 at ( 71,  6, 22)
       Total Heat Release Rate:            107.233 kW
       Radiation Loss to Boundaries:        27.491 kW
 
       Time Step   22800   January 30, 2011  21:08:25
       ----------------------------------------------
       CPU/step:     1.622 s, Total CPU:     11.01 hr
       Time step:  0.00503 s, Total time:   149.86 s
       Max CFL number:  0.95E+00 at ( 73,  6, 18)
       Max divergence:  0.97E+01 at ( 73,  7,  7)
       Min divergence: -0.11E+01 at ( 70,  7, 18)
       Max VN  number:  0.26E+00 at ( 71,  5, 50)
       Total Heat Release Rate:            102.252 kW
       Radiation Loss to Boundaries:        27.840 kW
 
       Time Step   22900   January 30, 2011  21:11:08
       ----------------------------------------------
       CPU/step:     1.631 s, Total CPU:     11.06 hr
       Time step:  0.00449 s, Total time:   150.35 s
       Max CFL number:  0.96E+00 at ( 72,  6, 30)
       Max divergence:  0.11E+02 at ( 71,  8,  7)
       Min divergence: -0.19E+01 at ( 70,  6, 34)
       Max VN  number:  0.31E+00 at ( 71,  4, 50)
       Total Heat Release Rate:            133.592 kW
       Radiation Loss to Boundaries:        31.587 kW
 
       Time Step   23000   January 30, 2011  21:13:49
       ----------------------------------------------
       CPU/step:     1.611 s, Total CPU:     11.10 hr
       Time step:  0.00577 s, Total time:   150.86 s
       Max CFL number:  0.99E+00 at ( 72,  6, 17)
       Max divergence:  0.96E+01 at ( 71,  8,  7)
       Min divergence: -0.17E+01 at ( 70,  8, 15)
       Max VN  number:  0.48E+00 at ( 71,  5, 63)
       Total Heat Release Rate:            149.144 kW
       Radiation Loss to Boundaries:        35.874 kW
 
       Time Step   23100   January 30, 2011  21:16:32
       ----------------------------------------------
       CPU/step:     1.627 s, Total CPU:     11.15 hr
       Time step:  0.00430 s, Total time:   151.29 s
       Max CFL number:  0.86E+00 at ( 73,  4, 41)
       Max divergence:  0.76E+01 at ( 73,  9, 14)
       Min divergence: -0.19E+01 at ( 71,  9, 14)
       Max VN  number:  0.28E+00 at ( 71, 10, 57)
       Total Heat Release Rate:             93.785 kW
       Radiation Loss to Boundaries:        26.927 kW
 
       Time Step   23200   January 30, 2011  21:19:14
       ----------------------------------------------
       CPU/step:     1.617 s, Total CPU:     11.19 hr
       Time step:  0.00511 s, Total time:   151.79 s
       Max CFL number:  0.83E+00 at ( 72,  5, 59)
       Max divergence:  0.11E+02 at ( 72,  7,  7)
       Min divergence: -0.15E+01 at ( 71, 10, 34)
       Max VN  number:  0.46E+00 at ( 67,  7, 69)
       Total Heat Release Rate:            108.366 kW
       Radiation Loss to Boundaries:        30.131 kW
 
       Time Step   23300   January 30, 2011  21:21:56
       ----------------------------------------------
       CPU/step:     1.612 s, Total CPU:     11.24 hr
       Time step:  0.00457 s, Total time:   152.29 s
       Max CFL number:  0.91E+00 at ( 72,  7, 62)
       Max divergence:  0.62E+01 at ( 73,  6,  8)
       Min divergence: -0.30E+01 at ( 71,  7, 37)
       Max VN  number:  0.46E+00 at ( 71,  7, 61)
       Total Heat Release Rate:            100.613 kW
       Radiation Loss to Boundaries:        26.855 kW
 
       Time Step   23400   January 30, 2011  21:24:37
       ----------------------------------------------
       CPU/step:     1.618 s, Total CPU:     11.28 hr
       Time step:  0.00442 s, Total time:   152.74 s
       Max CFL number:  0.87E+00 at ( 72,  4, 37)
       Max divergence:  0.94E+01 at ( 71,  8,  8)
       Min divergence: -0.19E+01 at ( 71,  4, 43)
       Max VN  number:  0.27E+00 at ( 71,  6, 56)
       Total Heat Release Rate:            122.414 kW
       Radiation Loss to Boundaries:        30.219 kW
 
       Time Step   23500   January 30, 2011  21:27:21
       ----------------------------------------------
       CPU/step:     1.632 s, Total CPU:     11.33 hr
       Time step:  0.00394 s, Total time:   153.19 s
       Max CFL number:  0.86E+00 at ( 72,  7, 28)
       Max divergence:  0.95E+01 at ( 71,  5,  7)
       Min divergence: -0.26E+01 at ( 72,  8, 36)
       Max VN  number:  0.36E+00 at ( 71,  7, 33)
       Total Heat Release Rate:             74.529 kW
       Radiation Loss to Boundaries:        24.070 kW
 
       Time Step   23600   January 30, 2011  21:30:02
       ----------------------------------------------
       CPU/step:     1.611 s, Total CPU:     11.37 hr
       Time step:  0.00509 s, Total time:   153.67 s
       Max CFL number:  0.87E+00 at ( 72,  6, 48)
       Max divergence:  0.77E+01 at ( 73,  7,  7)
       Min divergence: -0.22E+01 at ( 71,  9, 29)
       Max VN  number:  0.38E+00 at ( 70, 10, 12)
       Total Heat Release Rate:            161.571 kW
       Radiation Loss to Boundaries:        35.735 kW
 
       Time Step   23700   January 30, 2011  21:32:44
       ----------------------------------------------
       CPU/step:     1.615 s, Total CPU:     11.42 hr
       Time step:  0.00389 s, Total time:   154.12 s
       Max CFL number:  0.81E+00 at ( 72,  4, 56)
       Max divergence:  0.10E+02 at ( 69,  5,  7)
       Min divergence: -0.29E+01 at ( 71,  4, 43)
       Max VN  number:  0.30E+00 at ( 71,  6, 62)
       Total Heat Release Rate:            101.470 kW
       Radiation Loss to Boundaries:        28.952 kW
 
       Time Step   23800   January 30, 2011  21:35:26
       ----------------------------------------------
       CPU/step:     1.620 s, Total CPU:     11.46 hr
       Time step:  0.00443 s, Total time:   154.60 s
       Max CFL number:  0.88E+00 at ( 72,  7, 53)
       Max divergence:  0.63E+01 at ( 71,  5,  7)
       Min divergence: -0.27E+01 at ( 69,  5, 29)
       Max VN  number:  0.34E+00 at ( 71,  6, 63)
       Total Heat Release Rate:             65.080 kW
       Radiation Loss to Boundaries:        22.715 kW
 
       Time Step   23900   January 30, 2011  21:38:08
       ----------------------------------------------
       CPU/step:     1.617 s, Total CPU:     11.51 hr
       Time step:  0.00495 s, Total time:   155.12 s
       Max CFL number:  0.90E+00 at ( 73,  5, 38)
       Max divergence:  0.10E+02 at ( 73,  7,  7)
       Min divergence: -0.28E+01 at ( 69,  8, 11)
       Max VN  number:  0.26E+00 at ( 71, 11, 64)
       Total Heat Release Rate:            135.396 kW
       Radiation Loss to Boundaries:        32.465 kW
 
       Time Step   24000   January 30, 2011  21:40:49
       ----------------------------------------------
       CPU/step:     1.606 s, Total CPU:     11.55 hr
       Time step:  0.00525 s, Total time:   155.59 s
       Max CFL number:  0.98E+00 at ( 72,  5, 23)
       Max divergence:  0.10E+02 at ( 71,  6,  7)
       Min divergence: -0.29E+01 at ( 71,  7, 29)
       Max VN  number:  0.30E+00 at ( 71,  3, 65)
       Total Heat Release Rate:            160.100 kW
       Radiation Loss to Boundaries:        36.423 kW
 
       Time Step   24100   January 30, 2011  21:43:31
       ----------------------------------------------
       CPU/step:     1.625 s, Total CPU:     11.60 hr
       Time step:  0.00442 s, Total time:   156.03 s
       Max CFL number:  0.80E+00 at ( 72,  4, 48)
       Max divergence:  0.10E+02 at ( 73,  9,  8)
       Min divergence: -0.36E+01 at ( 70,  9, 21)
       Max VN  number:  0.43E+00 at ( 71,  4, 49)
       Total Heat Release Rate:            147.890 kW
       Radiation Loss to Boundaries:        35.996 kW
 
       Time Step   24200   January 30, 2011  21:46:13
       ----------------------------------------------
       CPU/step:     1.617 s, Total CPU:     11.64 hr
       Time step:  0.00492 s, Total time:   156.48 s
       Max CFL number:  0.97E+00 at ( 72,  7, 31)
       Max divergence:  0.86E+01 at ( 71,  7,  7)
       Min divergence: -0.29E+01 at ( 69,  7, 33)
       Max VN  number:  0.24E+00 at ( 71,  6, 52)
       Total Heat Release Rate:             95.727 kW
       Radiation Loss to Boundaries:        27.397 kW
 
       Time Step   24300   January 30, 2011  21:48:55
       ----------------------------------------------
       CPU/step:     1.615 s, Total CPU:     11.69 hr
       Time step:  0.00545 s, Total time:   157.01 s
       Max CFL number:  0.89E+00 at ( 73,  6, 19)
       Max divergence:  0.10E+02 at ( 73,  8,  7)
       Min divergence: -0.29E+01 at ( 71,  6, 18)
       Max VN  number:  0.29E+00 at ( 70,  4, 27)
       Total Heat Release Rate:            101.379 kW
       Radiation Loss to Boundaries:        28.040 kW
 
       Time Step   24400   January 30, 2011  21:51:36
       ----------------------------------------------
       CPU/step:     1.613 s, Total CPU:     11.73 hr
       Time step:  0.00484 s, Total time:   157.50 s
       Max CFL number:  0.89E+00 at ( 73,  6, 23)
       Max divergence:  0.64E+01 at ( 72,  7,  7)
       Min divergence: -0.28E+01 at ( 71,  8, 15)
       Max VN  number:  0.28E+00 at ( 73,  6, 69)
       Total Heat Release Rate:            125.684 kW
       Radiation Loss to Boundaries:        31.912 kW
 
       Time Step   24500   January 30, 2011  21:54:18
       ----------------------------------------------
       CPU/step:     1.615 s, Total CPU:     11.78 hr
       Time step:  0.00439 s, Total time:   157.98 s
       Max CFL number:  0.90E+00 at ( 72,  6, 30)
       Max divergence:  0.93E+01 at ( 72,  9,  7)
       Min divergence: -0.31E+01 at ( 71,  6, 41)
       Max VN  number:  0.27E+00 at ( 70, 14, 65)
       Total Heat Release Rate:            108.874 kW
       Radiation Loss to Boundaries:        30.396 kW
 
       Time Step   24600   January 30, 2011  21:57:00
       ----------------------------------------------
       CPU/step:     1.620 s, Total CPU:     11.82 hr
       Time step:  0.00380 s, Total time:   158.42 s
       Max CFL number:  0.87E+00 at ( 73,  5, 43)
       Max divergence:  0.74E+01 at ( 71,  8,  7)
       Min divergence: -0.24E+01 at ( 70,  3, 30)
       Max VN  number:  0.28E+00 at ( 71,  6, 65)
       Total Heat Release Rate:            144.788 kW
       Radiation Loss to Boundaries:        33.200 kW
 
       Time Step   24700   January 30, 2011  21:59:42
       ----------------------------------------------
       CPU/step:     1.619 s, Total CPU:     11.87 hr
       Time step:  0.00454 s, Total time:   158.86 s
       Max CFL number:  0.83E+00 at ( 72,  6, 59)
       Max divergence:  0.11E+02 at ( 73,  8,  7)
       Min divergence: -0.15E+01 at ( 71,  7, 27)
       Max VN  number:  0.36E+00 at ( 71,  7, 42)
       Total Heat Release Rate:            128.469 kW
       Radiation Loss to Boundaries:        32.714 kW
 
       Time Step   24800   January 30, 2011  22:02:24
       ----------------------------------------------
       CPU/step:     1.619 s, Total CPU:     11.91 hr
       Time step:  0.00472 s, Total time:   159.32 s
       Max CFL number:  0.87E+00 at ( 72,  7, 44)
       Max divergence:  0.69E+01 at ( 72,  9,  7)
       Min divergence: -0.35E+01 at ( 71,  8, 42)
       Max VN  number:  0.33E+00 at ( 71,  8, 42)
       Total Heat Release Rate:             95.417 kW
       Radiation Loss to Boundaries:        27.937 kW
 
       Time Step   24900   January 30, 2011  22:05:06
       ----------------------------------------------
       CPU/step:     1.613 s, Total CPU:     11.96 hr
       Time step:  0.00505 s, Total time:   159.79 s
       Max CFL number:  0.99E+00 at ( 72,  7, 58)
       Max divergence:  0.67E+01 at ( 69,  8,  7)
       Min divergence: -0.40E+01 at ( 73,  9, 21)
       Max VN  number:  0.44E+00 at ( 71,  8, 67)
       Total Heat Release Rate:             98.459 kW
       Radiation Loss to Boundaries:        27.700 kW
 
       Time Step   25000   January 30, 2011  22:07:48
       ----------------------------------------------
       CPU/step:     1.623 s, Total CPU:     12.00 hr
       Time step:  0.00382 s, Total time:   160.24 s
       Max CFL number:  0.95E+00 at ( 72,  6, 33)
       Max divergence:  0.50E+01 at ( 71,  8,  9)
       Min divergence: -0.31E+01 at ( 71, 10, 31)
       Max VN  number:  0.28E+00 at ( 71,  6, 61)
       Total Heat Release Rate:            133.947 kW
       Radiation Loss to Boundaries:        32.761 kW
 
       Time Step   25100   January 30, 2011  22:10:30
       ----------------------------------------------
       CPU/step:     1.619 s, Total CPU:     12.05 hr
       Time step:  0.00449 s, Total time:   160.62 s
       Max CFL number:  0.93E+00 at ( 73,  5, 53)
       Max divergence:  0.98E+01 at ( 72,  7,  7)
       Min divergence: -0.22E+01 at ( 71,  7, 23)
       Max VN  number:  0.28E+00 at ( 71,  6, 65)
       Total Heat Release Rate:            103.738 kW
       Radiation Loss to Boundaries:        28.625 kW
 
       Time Step   25200   January 30, 2011  22:13:12
       ----------------------------------------------
       CPU/step:     1.623 s, Total CPU:     12.09 hr
       Time step:  0.00399 s, Total time:   161.07 s
       Max CFL number:  0.90E+00 at ( 72,  6, 58)
       Max divergence:  0.69E+01 at ( 71,  8,  7)
       Min divergence: -0.34E+01 at ( 71,  6, 48)
       Max VN  number:  0.51E+00 at ( 71,  6, 57)
       Total Heat Release Rate:            130.419 kW
       Radiation Loss to Boundaries:        33.767 kW
 
       Time Step   25300   January 30, 2011  22:15:55
       ----------------------------------------------
       CPU/step:     1.621 s, Total CPU:     12.14 hr
       Time step:  0.00475 s, Total time:   161.53 s
       Max CFL number:  0.98E+00 at ( 72,  8, 31)
       Max divergence:  0.98E+01 at ( 70,  7,  7)
       Min divergence: -0.23E+01 at ( 71,  5, 37)
       Max VN  number:  0.32E+00 at ( 69,  7, 50)
       Total Heat Release Rate:            157.041 kW
       Radiation Loss to Boundaries:        36.416 kW
 
       Time Step   25400   January 30, 2011  22:18:36
       ----------------------------------------------
       CPU/step:     1.616 s, Total CPU:     12.18 hr
       Time step:  0.00495 s, Total time:   161.95 s
       Max CFL number:  0.84E+00 at ( 72,  9, 51)
       Max divergence:  0.12E+02 at ( 71,  7,  7)
       Min divergence: -0.33E+01 at ( 70,  8, 19)
       Max VN  number:  0.70E+00 at ( 71,  7, 66)
       Total Heat Release Rate:            101.567 kW
       Radiation Loss to Boundaries:        32.177 kW
 
       Time Step   25500   January 30, 2011  22:21:19
       ----------------------------------------------
       CPU/step:     1.620 s, Total CPU:     12.23 hr
       Time step:  0.00384 s, Total time:   162.46 s
       Max CFL number:  0.84E+00 at ( 72,  9, 31)
       Max divergence:  0.85E+01 at ( 71,  5,  7)
       Min divergence: -0.19E+01 at ( 71,  3, 40)
       Max VN  number:  0.30E+00 at ( 69, 12, 66)
       Total Heat Release Rate:            102.925 kW
       Radiation Loss to Boundaries:        28.505 kW
 
       Time Step   25600   January 30, 2011  22:24:01
       ----------------------------------------------
       CPU/step:     1.625 s, Total CPU:     12.27 hr
       Time step:  0.00529 s, Total time:   162.90 s
       Max CFL number:  0.93E+00 at ( 73,  9, 48)
       Max divergence:  0.54E+01 at ( 73,  8,  7)
       Min divergence: -0.38E+01 at ( 70,  9, 15)
       Max VN  number:  0.35E+00 at ( 73,  7, 70)
       Total Heat Release Rate:            101.370 kW
       Radiation Loss to Boundaries:        29.297 kW
 
       Time Step   25700   January 30, 2011  22:26:43
       ----------------------------------------------
       CPU/step:     1.620 s, Total CPU:     12.32 hr
       Time step:  0.00461 s, Total time:   163.38 s
       Max CFL number:  0.91E+00 at ( 72,  8, 33)
       Max divergence:  0.12E+02 at ( 70,  5,  7)
       Min divergence: -0.39E+01 at ( 71,  8, 31)
       Max VN  number:  0.28E+00 at ( 70,  7, 62)
       Total Heat Release Rate:            156.772 kW
       Radiation Loss to Boundaries:        36.412 kW
 
       Time Step   25800   January 30, 2011  22:29:26
       ----------------------------------------------
       CPU/step:     1.622 s, Total CPU:     12.36 hr
       Time step:  0.00480 s, Total time:   163.77 s
       Max CFL number:  0.82E+00 at ( 73,  6, 22)
       Max divergence:  0.11E+02 at ( 71,  6,  7)
       Min divergence: -0.24E+01 at ( 69,  5, 26)
       Max VN  number:  0.30E+00 at ( 71,  7, 32)
       Total Heat Release Rate:            170.218 kW
       Radiation Loss to Boundaries:        42.019 kW
 
       Time Step   25900   January 30, 2011  22:32:08
       ----------------------------------------------
       CPU/step:     1.625 s, Total CPU:     12.41 hr
       Time step:  0.00401 s, Total time:   164.20 s
       Max CFL number:  0.90E+00 at ( 72,  5, 47)
       Max divergence:  0.86E+01 at ( 70,  6,  7)
       Min divergence: -0.22E+01 at ( 71,  6, 42)
       Max VN  number:  0.27E+00 at ( 68, 12, 66)
       Total Heat Release Rate:            119.511 kW
       Radiation Loss to Boundaries:        31.617 kW
 
       Time Step   26000   January 30, 2011  22:34:51
       ----------------------------------------------
       CPU/step:     1.620 s, Total CPU:     12.45 hr
       Time step:  0.00418 s, Total time:   164.60 s
       Max CFL number:  0.82E+00 at ( 72,  6, 61)
       Max divergence:  0.98E+01 at ( 70,  7,  7)
       Min divergence: -0.27E+01 at ( 71,  4, 21)
       Max VN  number:  0.25E+00 at ( 51,  5, 62)
       Total Heat Release Rate:            105.410 kW
       Radiation Loss to Boundaries:        31.139 kW
 
       Time Step   26100   January 30, 2011  22:37:31
       ----------------------------------------------
       CPU/step:     1.607 s, Total CPU:     12.50 hr
       Time step:  0.00469 s, Total time:   165.09 s
       Max CFL number:  0.86E+00 at ( 72,  6, 23)
       Max divergence:  0.12E+02 at ( 73,  7,  7)
       Min divergence: -0.70E+01 at ( 71,  8, 15)
       Max VN  number:  0.29E+00 at ( 71,  4, 64)
       Total Heat Release Rate:            144.952 kW
       Radiation Loss to Boundaries:        36.306 kW
 
       Time Step   26200   January 30, 2011  22:40:13
       ----------------------------------------------
       CPU/step:     1.617 s, Total CPU:     12.54 hr
       Time step:  0.00483 s, Total time:   165.51 s
       Max CFL number:  0.88E+00 at ( 72,  7, 53)
       Max divergence:  0.11E+02 at ( 70,  5,  7)
       Min divergence: -0.52E+01 at ( 71,  7, 31)
       Max VN  number:  0.25E+00 at ( 71,  7, 31)
       Total Heat Release Rate:            102.596 kW
       Radiation Loss to Boundaries:        29.583 kW
 
       Time Step   26300   January 30, 2011  22:42:55
       ----------------------------------------------
       CPU/step:     1.618 s, Total CPU:     12.59 hr
       Time step:  0.00585 s, Total time:   166.05 s
       Max CFL number:  0.97E+00 at ( 72,  4, 55)
       Max divergence:  0.68E+01 at ( 73,  6,  7)
       Min divergence: -0.16E+01 at ( 68,  9, 10)
       Max VN  number:  0.38E+00 at ( 51,  3, 70)
       Total Heat Release Rate:            151.660 kW
       Radiation Loss to Boundaries:        38.013 kW
 
       Time Step   26400   January 30, 2011  22:45:38
       ----------------------------------------------
       CPU/step:     1.627 s, Total CPU:     12.63 hr
       Time step:  0.00445 s, Total time:   166.52 s
       Max CFL number:  0.93E+00 at ( 72,  1, 58)
       Max divergence:  0.11E+02 at ( 72,  7,  7)
       Min divergence: -0.28E+01 at ( 71,  6, 33)
       Max VN  number:  0.20E+00 at ( 73, 11, 69)
       Total Heat Release Rate:            193.076 kW
       Radiation Loss to Boundaries:        42.946 kW
 
       Time Step   26500   January 30, 2011  22:48:21
       ----------------------------------------------
       CPU/step:     1.623 s, Total CPU:     12.68 hr
       Time step:  0.00400 s, Total time:   166.93 s
       Max CFL number:  0.88E+00 at ( 72,  5, 30)
       Max divergence:  0.14E+02 at ( 71,  8,  7)
       Min divergence: -0.36E+01 at ( 68,  9, 12)
       Max VN  number:  0.34E+00 at ( 68, 10, 12)
       Total Heat Release Rate:            128.796 kW
       Radiation Loss to Boundaries:        34.381 kW
 
       Time Step   26600   January 30, 2011  22:51:02
       ----------------------------------------------
       CPU/step:     1.613 s, Total CPU:     12.72 hr
       Time step:  0.00509 s, Total time:   167.34 s
       Max CFL number:  0.86E+00 at ( 73,  5, 38)
       Max divergence:  0.96E+01 at ( 73,  8,  7)
       Min divergence: -0.16E+01 at ( 71,  9, 21)
       Max VN  number:  0.42E+00 at ( 71,  4, 45)
       Total Heat Release Rate:            111.963 kW
       Radiation Loss to Boundaries:        33.306 kW
 
       Time Step   26700   January 30, 2011  22:53:45
       ----------------------------------------------
       CPU/step:     1.627 s, Total CPU:     12.77 hr
       Time step:  0.00384 s, Total time:   167.77 s
       Max CFL number:  0.82E+00 at ( 72,  6, 28)
       Max divergence:  0.90E+01 at ( 72,  8,  7)
       Min divergence: -0.49E+01 at ( 71,  7, 29)
       Max VN  number:  0.23E+00 at ( 56,  5, 68)
       Total Heat Release Rate:            135.512 kW
       Radiation Loss to Boundaries:        33.955 kW
 
       Time Step   26800   January 30, 2011  22:56:27
       ----------------------------------------------
       CPU/step:     1.620 s, Total CPU:     12.81 hr
       Time step:  0.00433 s, Total time:   168.22 s
       Max CFL number:  0.87E+00 at ( 72,  5, 46)
       Max divergence:  0.95E+01 at ( 71,  8,  7)
       Min divergence: -0.22E+01 at ( 71,  5, 48)
       Max VN  number:  0.26E+00 at ( 68, 12, 65)
       Total Heat Release Rate:            123.343 kW
       Radiation Loss to Boundaries:        32.538 kW
 
       Time Step   26900   January 30, 2011  22:59:09
       ----------------------------------------------
       CPU/step:     1.618 s, Total CPU:     12.86 hr
       Time step:  0.00361 s, Total time:   168.62 s
       Max CFL number:  0.92E+00 at ( 73,  5, 40)
       Max divergence:  0.11E+02 at ( 73,  9,  7)
       Min divergence: -0.26E+01 at ( 70,  8, 15)
       Max VN  number:  0.24E+00 at ( 67, 12, 65)
       Total Heat Release Rate:            118.658 kW
       Radiation Loss to Boundaries:        32.362 kW
 
       Time Step   27000   January 30, 2011  23:01:52
       ----------------------------------------------
       CPU/step:     1.623 s, Total CPU:     12.90 hr
       Time step:  0.00481 s, Total time:   169.02 s
       Max CFL number:  0.99E+00 at ( 73,  7, 35)
       Max divergence:  0.11E+02 at ( 73,  8,  7)
       Min divergence: -0.36E+01 at ( 71,  7, 37)
       Max VN  number:  0.46E+00 at ( 71,  7, 64)
       Total Heat Release Rate:            138.223 kW
       Radiation Loss to Boundaries:        35.750 kW
 
       Time Step   27100   January 30, 2011  23:04:34
       ----------------------------------------------
       CPU/step:     1.625 s, Total CPU:     12.95 hr
       Time step:  0.00366 s, Total time:   169.43 s
       Max CFL number:  0.85E+00 at ( 72,  7, 49)
       Max divergence:  0.94E+01 at ( 70,  5,  7)
       Min divergence: -0.31E+01 at ( 71,  8, 46)
       Max VN  number:  0.29E+00 at ( 71,  9, 65)
       Total Heat Release Rate:            128.710 kW
       Radiation Loss to Boundaries:        33.411 kW
 
       Time Step   27200   January 30, 2011  23:07:16
       ----------------------------------------------
       CPU/step:     1.616 s, Total CPU:     12.99 hr
       Time step:  0.00494 s, Total time:   169.85 s
       Max CFL number:  0.87E+00 at ( 72,  6, 51)
       Max divergence:  0.11E+02 at ( 71,  7,  7)
       Min divergence: -0.33E+01 at ( 73,  6, 27)
       Max VN  number:  0.36E+00 at ( 71,  7, 63)
       Total Heat Release Rate:            140.908 kW
       Radiation Loss to Boundaries:        36.940 kW
 
       Time Step   27300   January 30, 2011  23:09:58
       ----------------------------------------------
       CPU/step:     1.618 s, Total CPU:     13.04 hr
       Time step:  0.00437 s, Total time:   170.29 s
       Max CFL number:  0.85E+00 at ( 72,  7, 47)
       Max divergence:  0.87E+01 at ( 72,  8,  7)
       Min divergence: -0.24E+01 at ( 71,  7, 38)
       Max VN  number:  0.36E+00 at ( 71, 12, 64)
       Total Heat Release Rate:            146.587 kW
       Radiation Loss to Boundaries:        36.257 kW
 
       Time Step   27400   January 30, 2011  23:12:41
       ----------------------------------------------
       CPU/step:     1.627 s, Total CPU:     13.08 hr
       Time step:  0.00450 s, Total time:   170.73 s
       Max CFL number:  0.83E+00 at ( 72,  7, 60)
       Max divergence:  0.10E+02 at ( 73,  7,  7)
       Min divergence: -0.36E+01 at ( 71,  6, 21)
       Max VN  number:  0.28E+00 at ( 51,  3, 64)
       Total Heat Release Rate:            146.663 kW
       Radiation Loss to Boundaries:        37.091 kW
 
       Time Step   27500   January 30, 2011  23:15:22
       ----------------------------------------------
       CPU/step:     1.614 s, Total CPU:     13.13 hr
       Time step:  0.00415 s, Total time:   171.17 s
       Max CFL number:  0.89E+00 at ( 73,  5, 43)
       Max divergence:  0.12E+02 at ( 71,  8,  7)
       Min divergence: -0.44E+01 at ( 71,  9, 22)
       Max VN  number:  0.40E+00 at ( 71, 12, 62)
       Total Heat Release Rate:            119.332 kW
       Radiation Loss to Boundaries:        34.533 kW
 
       Time Step   27600   January 30, 2011  23:18:04
       ----------------------------------------------
       CPU/step:     1.616 s, Total CPU:     13.17 hr
       Time step:  0.00426 s, Total time:   171.63 s
       Max CFL number:  0.85E+00 at ( 72,  7, 32)
       Max divergence:  0.12E+02 at ( 72,  7,  7)
       Min divergence: -0.19E+01 at ( 70,  6, 40)
       Max VN  number:  0.27E+00 at ( 71,  8, 47)
       Total Heat Release Rate:             89.277 kW
       Radiation Loss to Boundaries:        28.733 kW
 
       Time Step   27700   January 30, 2011  23:20:47
       ----------------------------------------------
       CPU/step:     1.630 s, Total CPU:     13.22 hr
       Time step:  0.00423 s, Total time:   172.11 s
       Max CFL number:  0.89E+00 at ( 73,  8, 39)
       Max divergence:  0.93E+01 at ( 72,  8,  7)
       Min divergence: -0.12E+01 at ( 71,  9, 36)
       Max VN  number:  0.19E+00 at ( 71, 10, 57)
       Total Heat Release Rate:            157.653 kW
       Radiation Loss to Boundaries:        39.049 kW
 
       Time Step   27800   January 30, 2011  23:23:29
       ----------------------------------------------
       CPU/step:     1.613 s, Total CPU:     13.26 hr
       Time step:  0.00493 s, Total time:   172.58 s
       Max CFL number:  0.89E+00 at ( 71,  7, 14)
       Max divergence:  0.13E+02 at ( 70,  7, 14)
       Min divergence: -0.27E+01 at ( 70,  7, 19)
       Max VN  number:  0.34E+00 at ( 71,  7, 14)
       Total Heat Release Rate:            164.044 kW
       Radiation Loss to Boundaries:        39.124 kW
 
       Time Step   27900   January 30, 2011  23:26:11
       ----------------------------------------------
       CPU/step:     1.621 s, Total CPU:     13.31 hr
       Time step:  0.00479 s, Total time:   173.07 s
       Max CFL number:  0.84E+00 at ( 73,  6, 38)
       Max divergence:  0.59E+01 at ( 73,  8,  7)
       Min divergence: -0.24E+01 at ( 71, 10, 15)
       Max VN  number:  0.37E+00 at ( 62, 10, 67)
       Total Heat Release Rate:            127.333 kW
       Radiation Loss to Boundaries:        34.126 kW
 
       Time Step   28000   January 30, 2011  23:28:53
       ----------------------------------------------
       CPU/step:     1.619 s, Total CPU:     13.35 hr
       Time step:  0.00541 s, Total time:   173.55 s
       Max CFL number:  0.91E+00 at ( 73,  3, 57)
       Max divergence:  0.11E+02 at ( 72,  5,  7)
       Min divergence: -0.24E+01 at ( 70,  6, 15)
       Max VN  number:  0.32E+00 at ( 70, 12, 64)
       Total Heat Release Rate:            116.320 kW
       Radiation Loss to Boundaries:        32.479 kW
 
       Time Step   28100   January 30, 2011  23:31:35
       ----------------------------------------------
       CPU/step:     1.620 s, Total CPU:     13.40 hr
       Time step:  0.00412 s, Total time:   174.04 s
       Max CFL number:  0.84E+00 at ( 73,  5, 22)
       Max divergence:  0.77E+01 at ( 71,  6,  7)
       Min divergence: -0.17E+01 at ( 71,  7, 32)
       Max VN  number:  0.53E+00 at ( 71,  8, 54)
       Total Heat Release Rate:            191.562 kW
       Radiation Loss to Boundaries:        43.629 kW
 
       Time Step   28200   January 30, 2011  23:34:18
       ----------------------------------------------
       CPU/step:     1.622 s, Total CPU:     13.44 hr
       Time step:  0.00428 s, Total time:   174.46 s
       Max CFL number:  0.90E+00 at ( 72,  6, 36)
       Max divergence:  0.10E+02 at ( 71,  5,  7)
       Min divergence: -0.18E+01 at ( 71,  3, 27)
       Max VN  number:  0.22E+00 at ( 51,  4, 63)
       Total Heat Release Rate:            151.172 kW
       Radiation Loss to Boundaries:        38.723 kW
 
       Time Step   28300   January 30, 2011  23:37:01
       ----------------------------------------------
       CPU/step:     1.635 s, Total CPU:     13.49 hr
       Time step:  0.00463 s, Total time:   174.89 s
       Max CFL number:  0.97E+00 at ( 72,  1, 59)
       Max divergence:  0.15E+02 at ( 73,  8,  7)
       Min divergence: -0.43E+01 at ( 71,  6, 32)
       Max VN  number:  0.26E+00 at ( 71,  6, 32)
       Total Heat Release Rate:            135.916 kW
       Radiation Loss to Boundaries:        35.857 kW
 
       Time Step   28400   January 30, 2011  23:39:44
       ----------------------------------------------
       CPU/step:     1.620 s, Total CPU:     13.53 hr
       Time step:  0.00481 s, Total time:   175.36 s
       Max CFL number:  0.87E+00 at ( 72,  8, 27)
       Max divergence:  0.11E+02 at ( 73,  6,  7)
       Min divergence: -0.36E+01 at ( 71,  7, 32)
       Max VN  number:  0.41E+00 at ( 71,  8, 46)
       Total Heat Release Rate:            131.789 kW
       Radiation Loss to Boundaries:        36.377 kW
 
       Time Step   28500   January 30, 2011  23:42:26
       ----------------------------------------------
       CPU/step:     1.620 s, Total CPU:     13.58 hr
       Time step:  0.00357 s, Total time:   175.79 s
       Max CFL number:  0.90E+00 at ( 72,  6, 44)
       Max divergence:  0.11E+02 at ( 72,  9,  7)
       Min divergence: -0.21E+01 at ( 71,  6, 29)
       Max VN  number:  0.28E+00 at ( 71,  6, 33)
       Total Heat Release Rate:            138.088 kW
       Radiation Loss to Boundaries:        36.754 kW
 
       Time Step   28600   January 30, 2011  23:45:10
       ----------------------------------------------
       CPU/step:     1.631 s, Total CPU:     13.62 hr
       Time step:  0.00504 s, Total time:   176.23 s
       Max CFL number:  0.96E+00 at ( 72,  7, 60)
       Max divergence:  0.88E+01 at ( 71,  9,  7)
       Min divergence: -0.19E+01 at ( 71,  8, 27)
       Max VN  number:  0.26E+00 at ( 71,  8, 55)
       Total Heat Release Rate:            131.631 kW
       Radiation Loss to Boundaries:        38.689 kW
 
       Time Step   28700   January 30, 2011  23:47:51
       ----------------------------------------------
       CPU/step:     1.615 s, Total CPU:     13.67 hr
       Time step:  0.00421 s, Total time:   176.63 s
       Max CFL number:  0.92E+00 at ( 72,  5, 53)
       Max divergence:  0.84E+01 at ( 71,  9,  7)
       Min divergence: -0.26E+01 at ( 70,  9, 12)
       Max VN  number:  0.32E+00 at ( 71,  6, 58)
       Total Heat Release Rate:            142.048 kW
       Radiation Loss to Boundaries:        39.561 kW
 
       Time Step   28800   January 30, 2011  23:50:35
       ----------------------------------------------
       CPU/step:     1.633 s, Total CPU:     13.71 hr
       Time step:  0.00388 s, Total time:   177.06 s
       Max CFL number:  0.80E+00 at ( 72,  9, 24)
       Max divergence:  0.88E+01 at ( 73,  7,  7)
       Min divergence: -0.43E+01 at ( 71,  9, 24)
       Max VN  number:  0.25E+00 at ( 71,  6, 38)
       Total Heat Release Rate:            131.685 kW
       Radiation Loss to Boundaries:        34.980 kW
 
       Time Step   28900   January 30, 2011  23:53:17
       ----------------------------------------------
       CPU/step:     1.618 s, Total CPU:     13.76 hr
       Time step:  0.00493 s, Total time:   177.50 s
       Max CFL number:  0.91E+00 at ( 72,  5, 21)
       Max divergence:  0.97E+01 at ( 71,  6,  7)
       Min divergence: -0.34E+01 at ( 71,  8, 43)
       Max VN  number:  0.40E+00 at ( 71,  9, 44)
       Total Heat Release Rate:            133.884 kW
       Radiation Loss to Boundaries:        36.550 kW
 
       Time Step   29000   January 30, 2011  23:55:59
       ----------------------------------------------
       CPU/step:     1.619 s, Total CPU:     13.80 hr
       Time step:  0.00460 s, Total time:   177.93 s
       Max CFL number:  0.93E+00 at ( 72,  4, 44)
       Max divergence:  0.13E+02 at ( 72,  8,  7)
       Min divergence: -0.43E+01 at ( 70,  7, 23)
       Max VN  number:  0.39E+00 at ( 71,  7, 21)
       Total Heat Release Rate:            135.839 kW
       Radiation Loss to Boundaries:        38.497 kW
 
       Time Step   29100   January 30, 2011  23:58:42
       ----------------------------------------------
       CPU/step:     1.628 s, Total CPU:     13.85 hr
       Time step:  0.00389 s, Total time:   178.31 s
       Max CFL number:  0.89E+00 at ( 72,  7, 54)
       Max divergence:  0.77E+01 at ( 70,  7, 19)
       Min divergence: -0.51E+01 at ( 70,  8, 20)
       Max VN  number:  0.32E+00 at ( 71,  3, 65)
       Total Heat Release Rate:            130.876 kW
       Radiation Loss to Boundaries:        36.017 kW
 
       Time Step   29200   January 31, 2011  00:01:25
       ----------------------------------------------
       CPU/step:     1.622 s, Total CPU:     13.89 hr
       Time step:  0.00461 s, Total time:   178.76 s
       Max CFL number:  0.98E+00 at ( 72,  7, 30)
       Max divergence:  0.94E+01 at ( 71,  9,  8)
       Min divergence: -0.23E+01 at ( 69,  8, 42)
       Max VN  number:  0.27E+00 at ( 73,  6, 70)
       Total Heat Release Rate:            146.033 kW
       Radiation Loss to Boundaries:        38.436 kW
 
       Time Step   29300   January 31, 2011  00:04:07
       ----------------------------------------------
       CPU/step:     1.617 s, Total CPU:     13.94 hr
       Time step:  0.00468 s, Total time:   179.20 s
       Max CFL number:  0.96E+00 at ( 72,  8, 28)
       Max divergence:  0.98E+01 at ( 71,  8,  7)
       Min divergence: -0.20E+01 at ( 70,  7, 21)
       Max VN  number:  0.28E+00 at ( 52,  7, 64)
       Total Heat Release Rate:            188.096 kW
       Radiation Loss to Boundaries:        42.382 kW
 
       Time Step   29400   January 31, 2011  00:06:49
       ----------------------------------------------
       CPU/step:     1.621 s, Total CPU:     13.98 hr
       Time step:  0.00568 s, Total time:   179.65 s
       Max CFL number:  0.90E+00 at ( 72,  6, 49)
       Max divergence:  0.63E+01 at ( 71,  9,  7)
       Min divergence: -0.14E+01 at ( 70,  9, 41)
       Max VN  number:  0.52E+00 at ( 69, 10, 67)
       Total Heat Release Rate:            151.581 kW
       Radiation Loss to Boundaries:        38.023 kW
 
       Time Step   29500   January 31, 2011  00:09:32
       ----------------------------------------------
       CPU/step:     1.626 s, Total CPU:     14.03 hr
       Time step:  0.00416 s, Total time:   180.09 s
       Max CFL number:  0.94E+00 at ( 73,  7, 35)
       Max divergence:  0.81E+01 at ( 72,  7,  8)
       Min divergence: -0.39E+01 at ( 71,  6, 12)
       Max VN  number:  0.30E+00 at ( 68, 12, 66)
       Total Heat Release Rate:            153.017 kW
       Radiation Loss to Boundaries:        39.509 kW
 
       Time Step   29600   January 31, 2011  00:12:14
       ----------------------------------------------
       CPU/step:     1.616 s, Total CPU:     14.07 hr
       Time step:  0.00530 s, Total time:   180.57 s
       Max CFL number:  0.92E+00 at ( 72,  5, 51)
       Max divergence:  0.11E+02 at ( 69,  7,  7)
       Min divergence: -0.37E+01 at ( 70,  5, 22)
       Max VN  number:  0.46E+00 at ( 69, 12, 66)
       Total Heat Release Rate:            207.628 kW
       Radiation Loss to Boundaries:        47.999 kW
 
       Time Step   29700   January 31, 2011  00:14:57
       ----------------------------------------------
       CPU/step:     1.625 s, Total CPU:     14.12 hr
       Time step:  0.00448 s, Total time:   181.01 s
       Max CFL number:  0.93E+00 at ( 71,  5, 31)
       Max divergence:  0.10E+02 at ( 70,  5, 18)
       Min divergence: -0.42E+01 at ( 70,  5, 17)
       Max VN  number:  0.39E+00 at ( 71,  8, 60)
       Total Heat Release Rate:            134.347 kW
       Radiation Loss to Boundaries:        36.659 kW
 
       Time Step   29800   January 31, 2011  00:17:39
       ----------------------------------------------
       CPU/step:     1.616 s, Total CPU:     14.16 hr
       Time step:  0.00605 s, Total time:   181.48 s
       Max CFL number:  0.95E+00 at ( 72,  5, 24)
       Max divergence:  0.70E+01 at ( 70,  7,  7)
       Min divergence: -0.24E+01 at ( 71,  5, 24)
       Max VN  number:  0.40E+00 at ( 73,  8, 67)
       Total Heat Release Rate:            137.625 kW
       Radiation Loss to Boundaries:        37.745 kW
 
       Time Step   29900   January 31, 2011  00:20:22
       ----------------------------------------------
       CPU/step:     1.624 s, Total CPU:     14.21 hr
       Time step:  0.00412 s, Total time:   181.97 s
       Max CFL number:  0.87E+00 at ( 72,  4, 37)
       Max divergence:  0.10E+02 at ( 72,  7,  7)
       Min divergence: -0.34E+01 at ( 71,  7, 49)
       Max VN  number:  0.35E+00 at ( 68,  5, 12)
       Total Heat Release Rate:            164.118 kW
       Radiation Loss to Boundaries:        41.638 kW
 
       Time Step   30000   January 31, 2011  00:23:03
       ----------------------------------------------
       CPU/step:     1.610 s, Total CPU:     14.25 hr
       Time step:  0.00443 s, Total time:   182.36 s
       Max CFL number:  0.86E+00 at ( 72,  4, 60)
       Max divergence:  0.92E+01 at ( 73,  5,  7)
       Min divergence: -0.28E+01 at ( 70,  6, 26)
       Max VN  number:  0.31E+00 at ( 71,  7, 65)
       Total Heat Release Rate:            134.693 kW
       Radiation Loss to Boundaries:        36.301 kW
 
       Time Step   30100   January 31, 2011  00:25:47
       ----------------------------------------------
       CPU/step:     1.633 s, Total CPU:     14.30 hr
       Time step:  0.00376 s, Total time:   182.77 s
       Max CFL number:  0.83E+00 at ( 72,  6, 59)
       Max divergence:  0.97E+01 at ( 72,  8,  7)
       Min divergence: -0.28E+01 at ( 67,  5, 10)
       Max VN  number:  0.38E+00 at ( 71,  6, 59)
       Total Heat Release Rate:            213.929 kW
       Radiation Loss to Boundaries:        49.432 kW
 
       Time Step   30200   January 31, 2011  00:28:30
       ----------------------------------------------
       CPU/step:     1.626 s, Total CPU:     14.34 hr
       Time step:  0.00486 s, Total time:   183.23 s
       Max CFL number:  0.93E+00 at ( 72,  3, 58)
       Max divergence:  0.11E+02 at ( 71,  8,  7)
       Min divergence: -0.30E+01 at ( 69,  7, 25)
       Max VN  number:  0.48E+00 at ( 71,  3, 63)
       Total Heat Release Rate:            159.507 kW
       Radiation Loss to Boundaries:        40.883 kW
 
       Time Step   30300   January 31, 2011  00:31:12
       ----------------------------------------------
       CPU/step:     1.618 s, Total CPU:     14.39 hr
       Time step:  0.00435 s, Total time:   183.68 s
       Max CFL number:  0.86E+00 at ( 73,  6, 40)
       Max divergence:  0.93E+01 at ( 72,  7,  7)
       Min divergence: -0.25E+01 at ( 71,  8, 52)
       Max VN  number:  0.31E+00 at ( 71,  9, 63)
       Total Heat Release Rate:            117.646 kW
       Radiation Loss to Boundaries:        35.174 kW
 
       Time Step   30400   January 31, 2011  00:33:54
       ----------------------------------------------
       CPU/step:     1.622 s, Total CPU:     14.43 hr
       Time step:  0.00497 s, Total time:   184.12 s
       Max CFL number:  0.90E+00 at ( 73,  7, 23)
       Max divergence:  0.12E+02 at ( 73,  8,  7)
       Min divergence: -0.14E+01 at ( 71,  8, 34)
       Max VN  number:  0.26E+00 at ( 71,  8, 70)
       Total Heat Release Rate:            132.997 kW
       Radiation Loss to Boundaries:        37.221 kW
 
       Time Step   30500   January 31, 2011  00:36:38
       ----------------------------------------------
       CPU/step:     1.630 s, Total CPU:     14.48 hr
       Time step:  0.00432 s, Total time:   184.58 s
       Max CFL number:  0.86E+00 at ( 73,  6, 30)
       Max divergence:  0.89E+01 at ( 72,  6,  7)
       Min divergence: -0.49E+01 at ( 71,  6, 18)
       Max VN  number:  0.33E+00 at ( 71,  5, 46)
       Total Heat Release Rate:            158.727 kW
       Radiation Loss to Boundaries:        44.058 kW
 
       Time Step   30600   January 31, 2011  00:39:20
       ----------------------------------------------
       CPU/step:     1.623 s, Total CPU:     14.52 hr
       Time step:  0.00411 s, Total time:   184.99 s
       Max CFL number:  0.90E+00 at ( 73,  5, 34)
       Max divergence:  0.10E+02 at ( 71,  6,  7)
       Min divergence: -0.35E+01 at ( 70,  8, 20)
       Max VN  number:  0.28E+00 at ( 71,  4, 64)
       Total Heat Release Rate:            182.863 kW
       Radiation Loss to Boundaries:        45.734 kW
 
       Time Step   30700   January 31, 2011  00:42:02
       ----------------------------------------------
       CPU/step:     1.619 s, Total CPU:     14.57 hr
       Time step:  0.00398 s, Total time:   185.36 s
       Max CFL number:  0.90E+00 at ( 72,  6, 44)
       Max divergence:  0.12E+02 at ( 71,  6,  7)
       Min divergence: -0.34E+01 at ( 70,  7, 16)
       Max VN  number:  0.50E+00 at ( 71,  6, 62)
       Total Heat Release Rate:            185.689 kW
       Radiation Loss to Boundaries:        44.858 kW
 
       Time Step   30800   January 31, 2011  00:44:44
       ----------------------------------------------
       CPU/step:     1.623 s, Total CPU:     14.61 hr
       Time step:  0.00390 s, Total time:   185.76 s
       Max CFL number:  0.90E+00 at ( 72,  5, 61)
       Max divergence:  0.90E+01 at ( 70,  7,  7)
       Min divergence: -0.46E+01 at ( 71,  6, 30)
       Max VN  number:  0.54E+00 at ( 71,  5, 61)
       Total Heat Release Rate:            116.759 kW
       Radiation Loss to Boundaries:        36.319 kW
 
       Time Step   30900   January 31, 2011  00:47:26
       ----------------------------------------------
       CPU/step:     1.615 s, Total CPU:     14.66 hr
       Time step:  0.00571 s, Total time:   186.26 s
       Max CFL number:  0.95E+00 at ( 71,  7, 19)
       Max divergence:  0.89E+01 at ( 70,  7,  7)
       Min divergence: -0.15E+01 at ( 70,  6, 35)
       Max VN  number:  0.35E+00 at ( 71,  7, 65)
       Total Heat Release Rate:            162.214 kW
       Radiation Loss to Boundaries:        41.900 kW
 
       Time Step   31000   January 31, 2011  00:50:09
       ----------------------------------------------
       CPU/step:     1.632 s, Total CPU:     14.70 hr
       Time step:  0.00396 s, Total time:   186.71 s
       Max CFL number:  0.89E+00 at ( 72,  8, 45)
       Max divergence:  0.78E+01 at ( 73,  7,  7)
       Min divergence: -0.45E+01 at ( 70,  4, 27)
       Max VN  number:  0.24E+00 at ( 70,  4, 28)
       Total Heat Release Rate:            160.640 kW
       Radiation Loss to Boundaries:        41.256 kW
 
       Time Step   31100   January 31, 2011  00:52:52
       ----------------------------------------------
       CPU/step:     1.624 s, Total CPU:     14.75 hr
       Time step:  0.00363 s, Total time:   187.13 s
       Max CFL number:  0.97E+00 at ( 72,  6, 36)
       Max divergence:  0.11E+02 at ( 72,  8,  7)
       Min divergence: -0.30E+01 at ( 71,  7, 21)
       Max VN  number:  0.28E+00 at ( 71,  7, 22)
       Total Heat Release Rate:            205.075 kW
       Radiation Loss to Boundaries:        48.934 kW
 
       Time Step   31200   January 31, 2011  00:55:34
       ----------------------------------------------
       CPU/step:     1.617 s, Total CPU:     14.79 hr
       Time step:  0.00468 s, Total time:   187.54 s
       Max CFL number:  0.90E+00 at ( 72,  4, 39)
       Max divergence:  0.11E+02 at ( 71,  7,  7)
       Min divergence: -0.30E+01 at ( 70,  7, 21)
       Max VN  number:  0.39E+00 at ( 71,  8, 31)
       Total Heat Release Rate:            183.154 kW
       Radiation Loss to Boundaries:        45.921 kW
 
       Time Step   31300   January 31, 2011  00:58:16
       ----------------------------------------------
       CPU/step:     1.623 s, Total CPU:     14.84 hr
       Time step:  0.00359 s, Total time:   187.98 s
       Max CFL number:  0.79E+00 at ( 72,  6, 46)
       Max divergence:  0.14E+02 at ( 72,  7,  7)
       Min divergence: -0.31E+01 at ( 71,  8, 19)
       Max VN  number:  0.66E+00 at ( 71,  9, 60)
       Total Heat Release Rate:            182.556 kW
       Radiation Loss to Boundaries:        45.351 kW
 
       Time Step   31400   January 31, 2011  01:00:58
       ----------------------------------------------
       CPU/step:     1.614 s, Total CPU:     14.88 hr
       Time step:  0.00426 s, Total time:   188.40 s
       Max CFL number:  0.93E+00 at ( 72,  6, 46)
       Max divergence:  0.13E+02 at ( 70,  7,  7)
       Min divergence: -0.37E+01 at ( 73, 10, 28)
       Max VN  number:  0.50E+00 at ( 73,  6, 68)
       Total Heat Release Rate:            140.336 kW
       Radiation Loss to Boundaries:        41.148 kW
 
       Time Step   31500   January 31, 2011  01:03:40
       ----------------------------------------------
       CPU/step:     1.620 s, Total CPU:     14.93 hr
       Time step:  0.00434 s, Total time:   188.79 s
       Max CFL number:  0.85E+00 at ( 72,  8, 57)
       Max divergence:  0.85E+01 at ( 72,  7,  7)
       Min divergence: -0.20E+01 at ( 71,  8, 30)
       Max VN  number:  0.46E+00 at ( 72,  9, 67)
       Total Heat Release Rate:            136.041 kW
       Radiation Loss to Boundaries:        40.401 kW
 
       Time Step   31600   January 31, 2011  01:06:22
       ----------------------------------------------
       CPU/step:     1.625 s, Total CPU:     14.97 hr
       Time step:  0.00454 s, Total time:   189.23 s
       Max CFL number:  0.10E+01 at ( 72,  7, 41)
       Max divergence:  0.10E+02 at ( 73,  7,  7)
       Min divergence: -0.25E+01 at ( 73,  8, 26)
       Max VN  number:  0.36E+00 at ( 71,  8, 65)
       Total Heat Release Rate:            121.076 kW
       Radiation Loss to Boundaries:        37.639 kW
 
       Time Step   31700   January 31, 2011  01:09:07
       ----------------------------------------------
       CPU/step:     1.648 s, Total CPU:     15.02 hr
       Time step:  0.00366 s, Total time:   189.65 s
       Max CFL number:  0.87E+00 at ( 72,  7, 21)
       Max divergence:  0.88E+01 at ( 71,  9,  7)
       Min divergence: -0.31E+01 at ( 71,  7, 29)
       Max VN  number:  0.24E+00 at ( 70, 12, 65)
       Total Heat Release Rate:            166.175 kW
       Radiation Loss to Boundaries:        44.147 kW
 
       Time Step   31800   January 31, 2011  01:11:52
       ----------------------------------------------
       CPU/step:     1.644 s, Total CPU:     15.06 hr
       Time step:  0.00352 s, Total time:   190.06 s
       Max CFL number:  0.82E+00 at ( 72,  7, 51)
       Max divergence:  0.60E+01 at ( 73,  9, 12)
       Min divergence: -0.32E+01 at ( 71,  6, 25)
       Max VN  number:  0.24E+00 at ( 71, 12, 66)
       Total Heat Release Rate:            164.280 kW
       Radiation Loss to Boundaries:        42.448 kW
 
       Time Step   31900   January 31, 2011  01:14:36
       ----------------------------------------------
       CPU/step:     1.640 s, Total CPU:     15.11 hr
       Time step:  0.00496 s, Total time:   190.50 s
       Max CFL number:  0.94E+00 at ( 72,  6, 38)
       Max divergence:  0.10E+02 at ( 71,  7,  7)
       Min divergence: -0.45E+01 at ( 69,  6, 13)
       Max VN  number:  0.33E+00 at ( 71,  9, 62)
       Total Heat Release Rate:            167.332 kW
       Radiation Loss to Boundaries:        45.400 kW
 
       Time Step   32000   January 31, 2011  01:17:20
       ----------------------------------------------
       CPU/step:     1.640 s, Total CPU:     15.16 hr
       Time step:  0.00425 s, Total time:   190.91 s
       Max CFL number:  0.85E+00 at ( 72,  6, 42)
       Max divergence:  0.96E+01 at ( 71,  7,  7)
       Min divergence: -0.33E+01 at ( 71,  7, 45)
       Max VN  number:  0.30E+00 at ( 71,  6, 45)
       Total Heat Release Rate:            142.332 kW
       Radiation Loss to Boundaries:        42.401 kW
 
       Time Step   32100   January 31, 2011  01:20:05
       ----------------------------------------------
       CPU/step:     1.647 s, Total CPU:     15.20 hr
       Time step:  0.00413 s, Total time:   191.33 s
       Max CFL number:  0.91E+00 at ( 72,  3, 54)
       Max divergence:  0.83E+01 at ( 72,  8,  7)
       Min divergence: -0.21E+01 at ( 71,  4, 54)
       Max VN  number:  0.35E+00 at ( 71, 10, 64)
       Total Heat Release Rate:            156.517 kW
       Radiation Loss to Boundaries:        45.952 kW
 
       Time Step   32200   January 31, 2011  01:22:51
       ----------------------------------------------
       CPU/step:     1.663 s, Total CPU:     15.25 hr
       Time step:  0.00336 s, Total time:   191.74 s
       Max CFL number:  0.81E+00 at ( 73,  6, 40)
       Max divergence:  0.90E+01 at ( 70,  6,  7)
       Min divergence: -0.34E+01 at ( 73,  6, 47)
       Max VN  number:  0.23E+00 at ( 71,  6, 59)
       Total Heat Release Rate:            180.408 kW
       Radiation Loss to Boundaries:        46.181 kW
 
       Time Step   32300   January 31, 2011  01:25:37
       ----------------------------------------------
       CPU/step:     1.650 s, Total CPU:     15.29 hr
       Time step:  0.00486 s, Total time:   192.13 s
       Max CFL number:  0.92E+00 at ( 72,  8, 34)
       Max divergence:  0.13E+02 at ( 72,  9,  7)
       Min divergence: -0.29E+01 at ( 69,  9, 15)
       Max VN  number:  0.41E+00 at ( 71, 13, 55)
       Total Heat Release Rate:            131.452 kW
       Radiation Loss to Boundaries:        43.757 kW
 
       Time Step   32400   January 31, 2011  01:28:23
       ----------------------------------------------
       CPU/step:     1.661 s, Total CPU:     15.34 hr
       Time step:  0.00407 s, Total time:   192.57 s
       Max CFL number:  0.98E+00 at ( 73,  7, 34)
       Max divergence:  0.10E+02 at ( 72,  5,  7)
       Min divergence: -0.66E+01 at ( 71,  8, 32)
       Max VN  number:  0.31E+00 at ( 71,  9, 29)
       Total Heat Release Rate:            139.582 kW
       Radiation Loss to Boundaries:        40.666 kW
 
       Time Step   32500   January 31, 2011  01:31:09
       ----------------------------------------------
       CPU/step:     1.662 s, Total CPU:     15.39 hr
       Time step:  0.00391 s, Total time:   192.94 s
       Max CFL number:  0.84E+00 at ( 72,  6, 58)
       Max divergence:  0.11E+02 at ( 72,  7,  7)
       Min divergence: -0.42E+01 at ( 71,  8, 20)
       Max VN  number:  0.37E+00 at ( 71,  6, 58)
       Total Heat Release Rate:            162.777 kW
       Radiation Loss to Boundaries:        44.511 kW
 
       Time Step   32600   January 31, 2011  01:33:55
       ----------------------------------------------
       CPU/step:     1.655 s, Total CPU:     15.43 hr
       Time step:  0.00425 s, Total time:   193.38 s
       Max CFL number:  0.86E+00 at ( 72,  7, 37)
       Max divergence:  0.12E+02 at ( 71,  8,  7)
       Min divergence: -0.41E+01 at ( 71,  6, 42)
       Max VN  number:  0.59E+00 at ( 71,  8, 30)
       Total Heat Release Rate:            202.700 kW
       Radiation Loss to Boundaries:        52.853 kW
 
       Time Step   32700   January 31, 2011  01:36:41
       ----------------------------------------------
       CPU/step:     1.663 s, Total CPU:     15.48 hr
       Time step:  0.00462 s, Total time:   193.83 s
       Max CFL number:  0.86E+00 at ( 72,  5, 52)
       Max divergence:  0.90E+01 at ( 73,  6,  7)
       Min divergence: -0.46E+01 at ( 71,  7, 32)
       Max VN  number:  0.34E+00 at ( 69, 12, 66)
       Total Heat Release Rate:            142.317 kW
       Radiation Loss to Boundaries:        41.317 kW
 
       Time Step   32800   January 31, 2011  01:39:27
       ----------------------------------------------
       CPU/step:     1.656 s, Total CPU:     15.52 hr
       Time step:  0.00451 s, Total time:   194.26 s
       Max CFL number:  0.90E+00 at ( 72,  6, 45)
       Max divergence:  0.72E+01 at ( 71,  8,  7)
       Min divergence: -0.32E+01 at ( 70,  7, 13)
       Max VN  number:  0.27E+00 at ( 63, 12, 66)
       Total Heat Release Rate:            160.154 kW
       Radiation Loss to Boundaries:        43.606 kW
 
       Time Step   32900   January 31, 2011  01:42:13
       ----------------------------------------------
       CPU/step:     1.656 s, Total CPU:     15.57 hr
       Time step:  0.00472 s, Total time:   194.69 s
       Max CFL number:  0.86E+00 at ( 73,  3, 54)
       Max divergence:  0.12E+02 at ( 71,  8, 22)
       Min divergence: -0.66E+01 at ( 71,  7, 25)
       Max VN  number:  0.38E+00 at ( 71,  8, 26)
       Total Heat Release Rate:            168.936 kW
       Radiation Loss to Boundaries:        43.856 kW
 
       Time Step   33000   January 31, 2011  01:44:59
       ----------------------------------------------
       CPU/step:     1.657 s, Total CPU:     15.62 hr
       Time step:  0.00443 s, Total time:   195.14 s
       Max CFL number:  0.85E+00 at ( 72,  7, 41)
       Max divergence:  0.56E+01 at ( 72,  9, 20)
       Min divergence: -0.30E+01 at ( 73,  9, 20)
       Max VN  number:  0.28E+00 at ( 68,  6, 42)
       Total Heat Release Rate:            147.672 kW
       Radiation Loss to Boundaries:        41.390 kW
 
       Time Step   33100   January 31, 2011  01:47:45
       ----------------------------------------------
       CPU/step:     1.661 s, Total CPU:     15.66 hr
       Time step:  0.00411 s, Total time:   195.62 s
       Max CFL number:  0.79E+00 at ( 73, 10, 45)
       Max divergence:  0.73E+01 at ( 70,  5,  7)
       Min divergence: -0.40E+01 at ( 71,  6, 27)
       Max VN  number:  0.25E+00 at ( 71,  8, 48)
       Total Heat Release Rate:            188.006 kW
       Radiation Loss to Boundaries:        46.107 kW
 
       Time Step   33200   January 31, 2011  01:50:30
       ----------------------------------------------
       CPU/step:     1.652 s, Total CPU:     15.71 hr
       Time step:  0.00390 s, Total time:   196.03 s
       Max CFL number:  0.81E+00 at ( 72,  6, 50)
       Max divergence:  0.52E+01 at ( 71,  6, 10)
       Min divergence: -0.30E+01 at ( 71,  9, 18)
       Max VN  number:  0.31E+00 at ( 71,  5, 51)
       Total Heat Release Rate:            156.760 kW
       Radiation Loss to Boundaries:        42.739 kW
 
       Time Step   33300   January 31, 2011  01:53:16
       ----------------------------------------------
       CPU/step:     1.657 s, Total CPU:     15.75 hr
       Time step:  0.00534 s, Total time:   196.51 s
       Max CFL number:  0.89E+00 at ( 72,  7, 23)
       Max divergence:  0.83E+01 at ( 71,  8,  8)
       Min divergence: -0.35E+01 at ( 71,  7, 28)
       Max VN  number:  0.45E+00 at ( 71,  6, 28)
       Total Heat Release Rate:            181.412 kW
       Radiation Loss to Boundaries:        47.211 kW
 
       Time Step   33400   January 31, 2011  01:56:02
       ----------------------------------------------
       CPU/step:     1.661 s, Total CPU:     15.80 hr
       Time step:  0.00416 s, Total time:   196.95 s
       Max CFL number:  0.98E+00 at ( 72,  5, 58)
       Max divergence:  0.74E+01 at ( 73, 10,  7)
       Min divergence: -0.37E+01 at ( 71,  7, 29)
       Max VN  number:  0.19E+00 at ( 52,  6, 63)
       Total Heat Release Rate:            180.517 kW
       Radiation Loss to Boundaries:        51.395 kW
 
       Time Step   33500   January 31, 2011  01:58:48
       ----------------------------------------------
       CPU/step:     1.658 s, Total CPU:     15.85 hr
       Time step:  0.00384 s, Total time:   197.28 s
       Max CFL number:  0.89E+00 at ( 72,  6, 60)
       Max divergence:  0.95E+01 at ( 71,  8, 19)
       Min divergence: -0.33E+01 at ( 71,  6, 60)
       Max VN  number:  0.32E+00 at ( 71,  6, 49)
       Total Heat Release Rate:            223.769 kW
       Radiation Loss to Boundaries:        53.534 kW
 
       Time Step   33600   January 31, 2011  02:01:34
       ----------------------------------------------
       CPU/step:     1.657 s, Total CPU:     15.89 hr
       Time step:  0.00349 s, Total time:   197.68 s
       Max CFL number:  0.89E+00 at ( 72,  8, 38)
       Max divergence:  0.95E+01 at ( 71,  7,  8)
       Min divergence: -0.35E+01 at ( 73, 10, 22)
       Max VN  number:  0.22E+00 at ( 71,  5, 39)
       Total Heat Release Rate:            128.209 kW
       Radiation Loss to Boundaries:        40.340 kW
 
       Time Step   33700   January 31, 2011  02:04:20
       ----------------------------------------------
       CPU/step:     1.655 s, Total CPU:     15.94 hr
       Time step:  0.00465 s, Total time:   198.11 s
       Max CFL number:  0.93E+00 at ( 72,  7, 41)
       Max divergence:  0.12E+02 at ( 73,  8,  7)
       Min divergence: -0.23E+01 at ( 71,  4, 26)
       Max VN  number:  0.30E+00 at ( 71,  9, 67)
       Total Heat Release Rate:            216.489 kW
       Radiation Loss to Boundaries:        55.719 kW
 
       Time Step   33800   January 31, 2011  02:07:05
       ----------------------------------------------
       CPU/step:     1.653 s, Total CPU:     15.98 hr
       Time step:  0.00405 s, Total time:   198.50 s
       Max CFL number:  0.86E+00 at ( 73,  6, 44)
       Max divergence:  0.91E+01 at ( 71,  8,  7)
       Min divergence: -0.20E+01 at ( 71,  8, 24)
       Max VN  number:  0.33E+00 at ( 71,  8, 67)
       Total Heat Release Rate:            149.478 kW
       Radiation Loss to Boundaries:        47.480 kW
 
       Time Step   33900   January 31, 2011  02:09:51
       ----------------------------------------------
       CPU/step:     1.659 s, Total CPU:     16.03 hr
       Time step:  0.00383 s, Total time:   198.91 s
       Max CFL number:  0.89E+00 at ( 72,  7, 32)
       Max divergence:  0.58E+01 at ( 72,  7, 17)
       Min divergence: -0.40E+01 at ( 71,  6, 36)
       Max VN  number:  0.34E+00 at ( 73,  8, 69)
       Total Heat Release Rate:            179.003 kW
       Radiation Loss to Boundaries:        46.881 kW
 
       Time Step   34000   January 31, 2011  02:12:37
       ----------------------------------------------
       CPU/step:     1.660 s, Total CPU:     16.08 hr
       Time step:  0.00437 s, Total time:   199.30 s
       Max CFL number:  0.91E+00 at ( 73,  7, 58)
       Max divergence:  0.82E+01 at ( 71,  6,  7)
       Min divergence: -0.21E+01 at ( 73,  4, 63)
       Max VN  number:  0.37E+00 at ( 71,  3, 63)
       Total Heat Release Rate:            182.832 kW
       Radiation Loss to Boundaries:        49.868 kW
 
       Time Step   34100   January 31, 2011  02:15:23
       ----------------------------------------------
       CPU/step:     1.655 s, Total CPU:     16.12 hr
       Time step:  0.00426 s, Total time:   199.73 s
       Max CFL number:  0.92E+00 at ( 72,  7, 29)
       Max divergence:  0.15E+02 at ( 73,  7, 30)
       Min divergence: -0.46E+01 at ( 73,  7, 29)
       Max VN  number:  0.44E+00 at ( 73,  7, 30)
       Total Heat Release Rate:            195.777 kW
       Radiation Loss to Boundaries:        51.508 kW
 
       Time Step   34200   January 31, 2011  02:18:09
       ----------------------------------------------
       CPU/step:     1.654 s, Total CPU:     16.17 hr
       Time step:  0.00406 s, Total time:   200.13 s
       Max CFL number:  0.81E+00 at ( 72,  5, 31)
       Max divergence:  0.11E+02 at ( 73,  6,  7)
       Min divergence: -0.41E+01 at ( 70,  8, 45)
       Max VN  number:  0.27E+00 at ( 71,  6, 42)
       Total Heat Release Rate:            126.333 kW
       Radiation Loss to Boundaries:        40.970 kW
 
       Time Step   34300   January 31, 2011  02:20:55
       ----------------------------------------------
       CPU/step:     1.660 s, Total CPU:     16.21 hr
       Time step:  0.00425 s, Total time:   200.56 s
       Max CFL number:  0.86E+00 at ( 73,  5, 30)
       Max divergence:  0.71E+01 at ( 71,  6,  7)
       Min divergence: -0.18E+01 at ( 71,  3, 30)
       Max VN  number:  0.28E+00 at ( 71,  6, 43)
       Total Heat Release Rate:            192.301 kW
       Radiation Loss to Boundaries:        49.087 kW
 
       Time Step   34400   January 31, 2011  02:23:41
       ----------------------------------------------
       CPU/step:     1.663 s, Total CPU:     16.26 hr
       Time step:  0.00410 s, Total time:   200.97 s
       Max CFL number:  0.89E+00 at ( 72,  3, 55)
       Max divergence:  0.10E+02 at ( 73,  9, 16)
       Min divergence: -0.42E+01 at ( 69, 10, 16)
       Max VN  number:  0.24E+00 at ( 71,  3, 56)
       Total Heat Release Rate:            171.659 kW
       Radiation Loss to Boundaries:        48.929 kW
 
       Time Step   34500   January 31, 2011  02:26:27
       ----------------------------------------------
       CPU/step:     1.658 s, Total CPU:     16.31 hr
       Time step:  0.00438 s, Total time:   201.43 s
       Max CFL number:  0.88E+00 at ( 72,  7, 24)
       Max divergence:  0.11E+02 at ( 72,  7,  7)
       Min divergence: -0.51E+01 at ( 71, 10, 34)
       Max VN  number:  0.40E+00 at ( 71,  7, 68)
       Total Heat Release Rate:            197.874 kW
       Radiation Loss to Boundaries:        49.864 kW
 
       Time Step   34600   January 31, 2011  02:29:14
       ----------------------------------------------
       CPU/step:     1.664 s, Total CPU:     16.35 hr
       Time step:  0.00353 s, Total time:   201.85 s
       Max CFL number:  0.83E+00 at ( 72,  5, 39)
       Max divergence:  0.96E+01 at ( 72,  6,  7)
       Min divergence: -0.40E+01 at ( 71,  6, 21)
       Max VN  number:  0.36E+00 at ( 71,  5, 54)
       Total Heat Release Rate:            179.710 kW
       Radiation Loss to Boundaries:        48.773 kW
 
       Time Step   34700   January 31, 2011  02:32:00
       ----------------------------------------------
       CPU/step:     1.659 s, Total CPU:     16.40 hr
       Time step:  0.00475 s, Total time:   202.26 s
       Max CFL number:  0.88E+00 at ( 72,  4, 39)
       Max divergence:  0.11E+02 at ( 70,  7,  7)
       Min divergence: -0.66E+01 at ( 71,  8, 20)
       Max VN  number:  0.27E+00 at ( 52,  4, 62)
       Total Heat Release Rate:            171.967 kW
       Radiation Loss to Boundaries:        50.201 kW
 
       Time Step   34800   January 31, 2011  02:34:46
       ----------------------------------------------
       CPU/step:     1.660 s, Total CPU:     16.44 hr
       Time step:  0.00336 s, Total time:   202.68 s
       Max CFL number:  0.88E+00 at ( 72,  7, 38)
       Max divergence:  0.83E+01 at ( 71,  8, 38)
       Min divergence: -0.59E+01 at ( 71,  8, 36)
       Max VN  number:  0.26E+00 at ( 71,  7, 41)
       Total Heat Release Rate:            144.923 kW
       Radiation Loss to Boundaries:        44.643 kW
 
       Time Step   34900   January 31, 2011  02:37:32
       ----------------------------------------------
       CPU/step:     1.657 s, Total CPU:     16.49 hr
       Time step:  0.00440 s, Total time:   203.09 s
       Max CFL number:  0.93E+00 at ( 72,  5, 33)
       Max divergence:  0.60E+01 at ( 72,  8, 28)
       Min divergence: -0.25E+01 at ( 72,  8, 26)
       Max VN  number:  0.55E+00 at ( 73,  7, 69)
       Total Heat Release Rate:            176.602 kW
       Radiation Loss to Boundaries:        50.981 kW
 
       Time Step   35000   January 31, 2011  02:40:19
       ----------------------------------------------
       CPU/step:     1.667 s, Total CPU:     16.54 hr
       Time step:  0.00384 s, Total time:   203.49 s
       Max CFL number:  0.90E+00 at ( 72,  6, 60)
       Max divergence:  0.11E+02 at ( 72,  7,  7)
       Min divergence: -0.22E+01 at ( 71,  6, 22)
       Max VN  number:  0.26E+00 at ( 71,  6, 59)
       Total Heat Release Rate:            198.636 kW
       Radiation Loss to Boundaries:        51.503 kW
 
       Time Step   35100   January 31, 2011  02:43:04
       ----------------------------------------------
       CPU/step:     1.656 s, Total CPU:     16.58 hr
       Time step:  0.00319 s, Total time:   203.88 s
       Max CFL number:  0.82E+00 at ( 72,  6, 44)
       Max divergence:  0.99E+01 at ( 71,  9,  8)
       Min divergence: -0.56E+01 at ( 70,  6, 12)
       Max VN  number:  0.20E+00 at ( 71,  6, 40)
       Total Heat Release Rate:            154.806 kW
       Radiation Loss to Boundaries:        46.854 kW
 
       Time Step   35200   January 31, 2011  02:45:50
       ----------------------------------------------
       CPU/step:     1.656 s, Total CPU:     16.63 hr
       Time step:  0.00415 s, Total time:   204.28 s
       Max CFL number:  0.86E+00 at ( 73,  7, 50)
       Max divergence:  0.10E+02 at ( 73,  7, 20)
       Min divergence: -0.42E+01 at ( 71,  6, 23)
       Max VN  number:  0.26E+00 at ( 71,  7, 37)
       Total Heat Release Rate:            228.298 kW
       Radiation Loss to Boundaries:        56.018 kW
 
       Time Step   35300   January 31, 2011  02:48:36
       ----------------------------------------------
       CPU/step:     1.656 s, Total CPU:     16.67 hr
       Time step:  0.00413 s, Total time:   204.71 s
       Max CFL number:  0.88E+00 at ( 72,  6, 44)
       Max divergence:  0.82E+01 at ( 73,  9, 11)
       Min divergence: -0.30E+01 at ( 71,  3, 55)
       Max VN  number:  0.42E+00 at ( 73, 11, 69)
       Total Heat Release Rate:            207.917 kW
       Radiation Loss to Boundaries:        53.627 kW
 
       Time Step   35400   January 31, 2011  02:51:22
       ----------------------------------------------
       CPU/step:     1.655 s, Total CPU:     16.72 hr
       Time step:  0.00424 s, Total time:   205.11 s
       Max CFL number:  0.88E+00 at ( 72,  8, 46)
       Max divergence:  0.11E+02 at ( 71,  8,  9)
       Min divergence: -0.25E+01 at ( 69,  8, 36)
       Max VN  number:  0.29E+00 at ( 71,  9, 63)
       Total Heat Release Rate:            220.946 kW
       Radiation Loss to Boundaries:        55.250 kW
 
       Time Step   35500   January 31, 2011  02:54:09
       ----------------------------------------------
       CPU/step:     1.668 s, Total CPU:     16.77 hr
       Time step:  0.00381 s, Total time:   205.52 s
       Max CFL number:  0.88E+00 at ( 73,  8, 36)
       Max divergence:  0.87E+01 at ( 71,  9,  7)
       Min divergence: -0.31E+01 at ( 71, 10, 42)
       Max VN  number:  0.31E+00 at ( 73,  4, 71)
       Total Heat Release Rate:            120.134 kW
       Radiation Loss to Boundaries:        41.825 kW
 
       Time Step   35600   January 31, 2011  02:56:54
       ----------------------------------------------
       CPU/step:     1.652 s, Total CPU:     16.81 hr
       Time step:  0.00446 s, Total time:   205.90 s
       Max CFL number:  0.91E+00 at ( 73,  6, 39)
       Max divergence:  0.93E+01 at ( 73,  6, 24)
       Min divergence: -0.63E+01 at ( 69,  6, 21)
       Max VN  number:  0.34E+00 at ( 71,  9, 65)
       Total Heat Release Rate:            184.676 kW
       Radiation Loss to Boundaries:        53.717 kW
 
       Time Step   35700   January 31, 2011  02:59:40
       ----------------------------------------------
       CPU/step:     1.655 s, Total CPU:     16.86 hr
       Time step:  0.00470 s, Total time:   206.30 s
       Max CFL number:  0.86E+00 at ( 72,  6, 28)
       Max divergence:  0.82E+01 at ( 72,  5,  7)
       Min divergence: -0.46E+01 at ( 71,  4, 54)
       Max VN  number:  0.53E+00 at ( 71,  4, 54)
       Total Heat Release Rate:            243.125 kW
       Radiation Loss to Boundaries:        56.659 kW
 
       Time Step   35800   January 31, 2011  03:02:27
       ----------------------------------------------
       CPU/step:     1.669 s, Total CPU:     16.91 hr
       Time step:  0.00413 s, Total time:   206.69 s
       Max CFL number:  0.84E+00 at ( 71,  5, 65)
       Max divergence:  0.78E+01 at ( 71,  7,  9)
       Min divergence: -0.41E+01 at ( 70,  7, 35)
       Max VN  number:  0.35E+00 at ( 71,  5, 67)
       Total Heat Release Rate:            186.065 kW
       Radiation Loss to Boundaries:        49.547 kW
 
       Time Step   35900   January 31, 2011  03:05:12
       ----------------------------------------------
       CPU/step:     1.648 s, Total CPU:     16.95 hr
       Time step:  0.00371 s, Total time:   207.04 s
       Max CFL number:  0.80E+00 at ( 72,  6, 61)
       Max divergence:  0.11E+02 at ( 72,  7,  7)
       Min divergence: -0.35E+01 at ( 71, 10, 24)
       Max VN  number:  0.31E+00 at ( 71,  7, 61)
       Total Heat Release Rate:            246.461 kW
       Radiation Loss to Boundaries:        62.954 kW
 
       Time Step   36000   January 31, 2011  03:07:56
       ----------------------------------------------
       CPU/step:     1.642 s, Total CPU:     17.00 hr
       Time step:  0.00371 s, Total time:   207.42 s
       Max CFL number:  0.84E+00 at ( 72,  8, 39)
       Max divergence:  0.84E+01 at ( 71,  7,  7)
       Min divergence: -0.38E+01 at ( 71,  9, 43)
       Max VN  number:  0.20E+00 at ( 71,  7, 41)
       Total Heat Release Rate:            183.173 kW
       Radiation Loss to Boundaries:        51.736 kW
 
       Time Step   36100   January 31, 2011  03:10:41
       ----------------------------------------------
       CPU/step:     1.646 s, Total CPU:     17.04 hr
       Time step:  0.00313 s, Total time:   207.77 s
       Max CFL number:  0.89E+00 at ( 73,  4, 58)
       Max divergence:  0.11E+02 at ( 69,  5,  8)
       Min divergence: -0.25E+01 at ( 71,  9, 17)
       Max VN  number:  0.21E+00 at ( 71,  6, 43)
       Total Heat Release Rate:            221.056 kW
       Radiation Loss to Boundaries:        58.226 kW
 
       Time Step   36200   January 31, 2011  03:13:25
       ----------------------------------------------
       CPU/step:     1.639 s, Total CPU:     17.09 hr
       Time step:  0.00377 s, Total time:   208.18 s
       Max CFL number:  0.95E+00 at ( 72,  7, 50)
       Max divergence:  0.90E+01 at ( 71,  6,  7)
       Min divergence: -0.46E+01 at ( 71,  7, 34)
       Max VN  number:  0.42E+00 at ( 71,  3, 67)
       Total Heat Release Rate:            160.935 kW
       Radiation Loss to Boundaries:        48.036 kW
 
       Time Step   36300   January 31, 2011  03:16:09
       ----------------------------------------------
       CPU/step:     1.638 s, Total CPU:     17.13 hr
       Time step:  0.00385 s, Total time:   208.56 s
       Max CFL number:  0.88E+00 at ( 73,  5, 55)
       Max divergence:  0.96E+01 at ( 71,  5,  7)
       Min divergence: -0.47E+01 at ( 71,  6, 25)
       Max VN  number:  0.23E+00 at ( 71,  9, 49)
       Total Heat Release Rate:            186.626 kW
       Radiation Loss to Boundaries:        51.327 kW
 
       Time Step   36400   January 31, 2011  03:18:53
       ----------------------------------------------
       CPU/step:     1.640 s, Total CPU:     17.18 hr
       Time step:  0.00490 s, Total time:   209.00 s
       Max CFL number:  0.94E+00 at ( 72,  5, 29)
       Max divergence:  0.13E+02 at ( 71,  4, 20)
       Min divergence: -0.25E+01 at ( 71,  4, 18)
       Max VN  number:  0.34E+00 at ( 71,  4, 19)
       Total Heat Release Rate:            218.569 kW
       Radiation Loss to Boundaries:        61.340 kW
 
       Time Step   36500   January 31, 2011  03:21:38
       ----------------------------------------------
       CPU/step:     1.646 s, Total CPU:     17.22 hr
       Time step:  0.00329 s, Total time:   209.38 s
       Max CFL number:  0.86E+00 at ( 73,  3, 50)
       Max divergence:  0.83E+01 at ( 72,  7,  7)
       Min divergence: -0.31E+01 at ( 71,  8, 42)
       Max VN  number:  0.23E+00 at ( 71,  5, 50)
       Total Heat Release Rate:            203.457 kW
       Radiation Loss to Boundaries:        55.227 kW
 
       Time Step   36600   January 31, 2011  03:24:20
       ----------------------------------------------
       CPU/step:     1.625 s, Total CPU:     17.27 hr
       Time step:  0.00423 s, Total time:   209.79 s
       Max CFL number:  0.86E+00 at ( 72,  6, 41)
       Max divergence:  0.11E+02 at ( 72,  7,  7)
       Min divergence: -0.29E+01 at ( 69,  7, 18)
       Max VN  number:  0.34E+00 at ( 73,  5, 72)
       Total Heat Release Rate:            169.266 kW
       Radiation Loss to Boundaries:        51.191 kW
 
       Time Step   36700   January 31, 2011  03:27:02
       ----------------------------------------------
       CPU/step:     1.614 s, Total CPU:     17.31 hr
       Time step:  0.00355 s, Total time:   210.19 s
       Max CFL number:  0.86E+00 at ( 73,  6, 49)
       Max divergence:  0.95E+01 at ( 71,  7,  7)
       Min divergence: -0.30E+01 at ( 71,  7, 35)
       Max VN  number:  0.27E+00 at ( 71,  8, 40)
       Total Heat Release Rate:            163.145 kW
       Radiation Loss to Boundaries:        48.595 kW
 
       Time Step   36800   January 31, 2011  03:29:42
       ----------------------------------------------
       CPU/step:     1.598 s, Total CPU:     17.36 hr
       Time step:  0.00497 s, Total time:   210.61 s
       Max CFL number:  0.89E+00 at ( 72,  7, 59)
       Max divergence:  0.95E+01 at ( 73,  7,  7)
       Min divergence: -0.43E+01 at ( 71,  8, 32)
       Max VN  number:  0.55E+00 at ( 71,  8, 63)
       Total Heat Release Rate:            213.026 kW
       Radiation Loss to Boundaries:        57.558 kW
 
       Time Step   36900   January 31, 2011  03:32:24
       ----------------------------------------------
       CPU/step:     1.621 s, Total CPU:     17.40 hr
       Time step:  0.00500 s, Total time:   211.11 s
       Max CFL number:  0.91E+00 at ( 72,  5, 25)
       Max divergence:  0.14E+02 at ( 71,  9,  7)
       Min divergence: -0.47E+01 at ( 71,  6, 24)
       Max VN  number:  0.36E+00 at ( 71,  6, 24)
       Total Heat Release Rate:            190.142 kW
       Radiation Loss to Boundaries:        52.921 kW
 
       Time Step   37000   January 31, 2011  03:35:06
       ----------------------------------------------
       CPU/step:     1.616 s, Total CPU:     17.45 hr
       Time step:  0.00425 s, Total time:   211.53 s
       Max CFL number:  0.93E+00 at ( 72,  7, 40)
       Max divergence:  0.10E+02 at ( 71,  8,  8)
       Min divergence: -0.82E+01 at ( 71,  7, 40)
       Max VN  number:  0.37E+00 at ( 71,  7, 40)
       Total Heat Release Rate:            217.928 kW
       Radiation Loss to Boundaries:        55.960 kW
 
       Time Step   37100   January 31, 2011  03:37:48
       ----------------------------------------------
       CPU/step:     1.620 s, Total CPU:     17.49 hr
       Time step:  0.00454 s, Total time:   211.95 s
       Max CFL number:  0.89E+00 at ( 72,  7, 54)
       Max divergence:  0.12E+02 at ( 71,  8,  7)
       Min divergence: -0.29E+01 at ( 70,  4, 33)
       Max VN  number:  0.35E+00 at ( 69,  6, 44)
       Total Heat Release Rate:            190.815 kW
       Radiation Loss to Boundaries:        51.953 kW
 
       Time Step   37200   January 31, 2011  03:40:33
       ----------------------------------------------
       CPU/step:     1.653 s, Total CPU:     17.54 hr
       Time step:  0.00394 s, Total time:   212.38 s
       Max CFL number:  0.84E+00 at ( 72,  5, 35)
       Max divergence:  0.14E+02 at ( 71,  6,  7)
       Min divergence: -0.49E+01 at ( 73,  9, 28)
       Max VN  number:  0.32E+00 at ( 71,  6, 36)
       Total Heat Release Rate:            233.711 kW
       Radiation Loss to Boundaries:        59.478 kW
 
       Time Step   37300   January 31, 2011  03:43:27
       ----------------------------------------------
       CPU/step:     1.733 s, Total CPU:     17.59 hr
       Time step:  0.00416 s, Total time:   212.74 s
       Max CFL number:  0.90E+00 at ( 72,  6, 22)
       Max divergence:  0.11E+02 at ( 71,  7,  7)
       Min divergence: -0.53E+01 at ( 71,  7, 29)
       Max VN  number:  0.32E+00 at ( 71,  7, 29)
       Total Heat Release Rate:            201.971 kW
       Radiation Loss to Boundaries:        57.536 kW
 
       Time Step   37400   January 31, 2011  03:46:21
       ----------------------------------------------
       CPU/step:     1.741 s, Total CPU:     17.64 hr
       Time step:  0.00411 s, Total time:   213.15 s
       Max CFL number:  0.84E+00 at ( 72,  6, 56)
       Max divergence:  0.72E+01 at ( 70,  7, 13)
       Min divergence: -0.49E+01 at ( 71,  6, 37)
       Max VN  number:  0.39E+00 at ( 71,  9, 61)
       Total Heat Release Rate:            167.945 kW
       Radiation Loss to Boundaries:        50.144 kW
 
       Time Step   37500   January 31, 2011  03:49:15
       ----------------------------------------------
       CPU/step:     1.733 s, Total CPU:     17.68 hr
       Time step:  0.00497 s, Total time:   213.58 s
       Max CFL number:  0.92E+00 at ( 72,  7, 21)
       Max divergence:  0.78E+01 at ( 71,  8,  7)
       Min divergence: -0.27E+01 at ( 71,  8, 23)
       Max VN  number:  0.43E+00 at ( 71,  9, 57)
       Total Heat Release Rate:            170.604 kW
       Radiation Loss to Boundaries:        50.998 kW
 
       Time Step   37600   January 31, 2011  03:52:12
       ----------------------------------------------
       CPU/step:     1.773 s, Total CPU:     17.73 hr
       Time step:  0.00328 s, Total time:   213.99 s
       Max CFL number:  0.86E+00 at ( 72,  7, 28)
       Max divergence:  0.10E+02 at ( 72,  7,  7)
       Min divergence: -0.61E+01 at ( 71,  8, 36)
       Max VN  number:  0.21E+00 at ( 71,  7, 66)
       Total Heat Release Rate:            235.022 kW
       Radiation Loss to Boundaries:        61.131 kW
 
       Time Step   37700   January 31, 2011  03:54:51
       ----------------------------------------------
       CPU/step:     1.586 s, Total CPU:     17.78 hr
       Time step:  0.00397 s, Total time:   214.34 s
       Max CFL number:  0.92E+00 at ( 72,  8, 52)
       Max divergence:  0.79E+01 at ( 70,  8, 12)
       Min divergence: -0.35E+01 at ( 71,  8, 33)
       Max VN  number:  0.39E+00 at ( 71,  6, 66)
       Total Heat Release Rate:            211.529 kW
       Radiation Loss to Boundaries:        56.039 kW
 
       Time Step   37800   January 31, 2011  03:57:44
       ----------------------------------------------
       CPU/step:     1.733 s, Total CPU:     17.83 hr
       Time step:  0.00465 s, Total time:   214.75 s
       Max CFL number:  0.97E+00 at ( 72,  7, 65)
       Max divergence:  0.70E+01 at ( 72,  7,  7)
       Min divergence: -0.29E+01 at ( 69,  8, 26)
       Max VN  number:  0.45E+00 at ( 71,  9, 55)
       Total Heat Release Rate:            189.849 kW
       Radiation Loss to Boundaries:        53.421 kW
 
       Time Step   37900   January 31, 2011  04:00:44
       ----------------------------------------------
       CPU/step:     1.791 s, Total CPU:     17.88 hr
       Time step:  0.00416 s, Total time:   215.22 s
       Max CFL number:  0.91E+00 at ( 72,  5, 38)
       Max divergence:  0.88E+01 at ( 72,  7,  8)
       Min divergence: -0.58E+01 at ( 71,  9, 15)
       Max VN  number:  0.38E+00 at ( 71,  3, 71)
       Total Heat Release Rate:            169.841 kW
       Radiation Loss to Boundaries:        52.390 kW
 
       Time Step   38000   January 31, 2011  04:03:37
       ----------------------------------------------
       CPU/step:     1.731 s, Total CPU:     17.92 hr
       Time step:  0.00335 s, Total time:   215.63 s
       Max CFL number:  0.92E+00 at ( 72,  7, 31)
       Max divergence:  0.11E+02 at ( 72,  7,  7)
       Min divergence: -0.43E+01 at ( 69,  8, 30)
       Max VN  number:  0.28E+00 at ( 71,  3, 64)
       Total Heat Release Rate:            257.223 kW
       Radiation Loss to Boundaries:        67.359 kW
 
       Time Step   38100   January 31, 2011  04:06:28
       ----------------------------------------------
       CPU/step:     1.707 s, Total CPU:     17.97 hr
       Time step:  0.00347 s, Total time:   215.98 s
       Max CFL number:  0.82E+00 at ( 72,  8, 51)
       Max divergence:  0.12E+02 at ( 71,  6,  7)
       Min divergence: -0.29E+01 at ( 72,  7, 66)
       Max VN  number:  0.37E+00 at ( 73,  7, 68)
       Total Heat Release Rate:            170.475 kW
       Radiation Loss to Boundaries:        52.180 kW
 
       Time Step   38200   January 31, 2011  04:09:20
       ----------------------------------------------
       CPU/step:     1.721 s, Total CPU:     18.02 hr
       Time step:  0.00442 s, Total time:   216.38 s
       Max CFL number:  0.89E+00 at ( 72,  7, 50)
       Max divergence:  0.13E+02 at ( 73,  6,  7)
       Min divergence: -0.68E+01 at ( 70,  6, 27)
       Max VN  number:  0.32E+00 at ( 71,  9, 58)
       Total Heat Release Rate:            247.539 kW
       Radiation Loss to Boundaries:        61.390 kW
 
       Time Step   38300   January 31, 2011  04:12:14
       ----------------------------------------------
       CPU/step:     1.741 s, Total CPU:     18.07 hr
       Time step:  0.00346 s, Total time:   216.79 s
       Max CFL number:  0.80E+00 at ( 72,  6, 57)
       Max divergence:  0.13E+02 at ( 72,  8,  7)
       Min divergence: -0.26E+01 at ( 70,  9, 32)
       Max VN  number:  0.32E+00 at ( 71,  6, 58)
       Total Heat Release Rate:            189.659 kW
       Radiation Loss to Boundaries:        54.734 kW
 
       Time Step   38400   January 31, 2011  04:15:05
       ----------------------------------------------
       CPU/step:     1.709 s, Total CPU:     18.11 hr
       Time step:  0.00359 s, Total time:   217.21 s
       Max CFL number:  0.84E+00 at ( 72,  7, 39)
       Max divergence:  0.70E+01 at ( 71,  8,  7)
       Min divergence: -0.34E+01 at ( 71,  5, 50)
       Max VN  number:  0.34E+00 at ( 71,  7, 35)
       Total Heat Release Rate:            178.978 kW
       Radiation Loss to Boundaries:        52.312 kW
 
       Time Step   38500   January 31, 2011  04:18:00
       ----------------------------------------------
       CPU/step:     1.748 s, Total CPU:     18.16 hr
       Time step:  0.00390 s, Total time:   217.62 s
       Max CFL number:  0.86E+00 at ( 72,  8, 60)
       Max divergence:  0.11E+02 at ( 73,  8,  7)
       Min divergence: -0.45E+01 at ( 71,  6, 28)
       Max VN  number:  0.73E+00 at ( 71,  9, 60)
       Total Heat Release Rate:            229.122 kW
       Radiation Loss to Boundaries:        60.521 kW
 
       Time Step   38600   January 31, 2011  04:20:52
       ----------------------------------------------
       CPU/step:     1.723 s, Total CPU:     18.21 hr
       Time step:  0.00377 s, Total time:   218.02 s
       Max CFL number:  0.91E+00 at ( 73,  7, 37)
       Max divergence:  0.83E+01 at ( 73,  9,  8)
       Min divergence: -0.44E+01 at ( 71,  9, 41)
       Max VN  number:  0.29E+00 at ( 71,  8, 38)
       Total Heat Release Rate:            204.341 kW
       Radiation Loss to Boundaries:        55.810 kW
 
       Time Step   38700   January 31, 2011  04:23:45
       ----------------------------------------------
       CPU/step:     1.726 s, Total CPU:     18.26 hr
       Time step:  0.00402 s, Total time:   218.40 s
       Max CFL number:  0.88E+00 at ( 72,  7, 62)
       Max divergence:  0.98E+01 at ( 71,  6,  7)
       Min divergence: -0.49E+01 at ( 73, 10, 35)
       Max VN  number:  0.30E+00 at ( 69,  7, 60)
       Total Heat Release Rate:            219.798 kW
       Radiation Loss to Boundaries:        61.820 kW
 
       Time Step   38800   January 31, 2011  04:26:38
       ----------------------------------------------
       CPU/step:     1.730 s, Total CPU:     18.31 hr
       Time step:  0.00449 s, Total time:   218.83 s
       Max CFL number:  0.94E+00 at ( 73,  5, 37)
       Max divergence:  0.11E+02 at ( 71,  5,  7)
       Min divergence: -0.41E+01 at ( 71,  3, 42)
       Max VN  number:  0.43E+00 at ( 64, 10, 67)
       Total Heat Release Rate:            217.427 kW
       Radiation Loss to Boundaries:        58.517 kW
 
       Time Step   38900   January 31, 2011  04:29:33
       ----------------------------------------------
       CPU/step:     1.750 s, Total CPU:     18.36 hr
       Time step:  0.00387 s, Total time:   219.25 s
       Max CFL number:  0.84E+00 at ( 72,  4, 53)
       Max divergence:  0.57E+01 at ( 71,  9,  7)
       Min divergence: -0.54E+01 at ( 71,  6, 32)
       Max VN  number:  0.24E+00 at ( 71,  8, 33)
       Total Heat Release Rate:            176.005 kW
       Radiation Loss to Boundaries:        53.423 kW
 
       Time Step   39000   January 31, 2011  04:32:25
       ----------------------------------------------
       CPU/step:     1.718 s, Total CPU:     18.40 hr
       Time step:  0.00437 s, Total time:   219.66 s
       Max CFL number:  0.89E+00 at ( 73,  5, 36)
       Max divergence:  0.10E+02 at ( 72,  8, 11)
       Min divergence: -0.34E+01 at ( 70,  3, 41)
       Max VN  number:  0.40E+00 at ( 71,  8, 64)
       Total Heat Release Rate:            214.032 kW
       Radiation Loss to Boundaries:        58.805 kW
 
       Time Step   39100   January 31, 2011  04:35:13
       ----------------------------------------------
       CPU/step:     1.675 s, Total CPU:     18.45 hr
       Time step:  0.00434 s, Total time:   220.06 s
       Max CFL number:  0.87E+00 at ( 72,  4, 56)
       Max divergence:  0.91E+01 at ( 73,  7, 10)
       Min divergence: -0.58E+01 at ( 71,  7, 25)
       Max VN  number:  0.42E+00 at ( 71,  7, 25)
       Total Heat Release Rate:            184.571 kW
       Radiation Loss to Boundaries:        56.157 kW
 
       Time Step   39200   January 31, 2011  04:37:50
       ----------------------------------------------
       CPU/step:     1.565 s, Total CPU:     18.49 hr
       Time step:  0.00336 s, Total time:   220.44 s
       Max CFL number:  0.83E+00 at ( 72,  7, 46)
       Max divergence:  0.74E+01 at ( 71,  8,  7)
       Min divergence: -0.59E+01 at ( 71,  6, 30)
       Max VN  number:  0.26E+00 at ( 71,  7, 33)
       Total Heat Release Rate:            266.089 kW
       Radiation Loss to Boundaries:        65.005 kW
 
       Time Step   39300   January 31, 2011  04:40:33
       ----------------------------------------------
       CPU/step:     1.629 s, Total CPU:     18.54 hr
       Time step:  0.00379 s, Total time:   220.78 s
       Max CFL number:  0.78E+00 at ( 73,  6, 60)
       Max divergence:  0.12E+02 at ( 71,  8,  7)
       Min divergence: -0.59E+01 at ( 71,  7, 20)
       Max VN  number:  0.32E+00 at ( 71,  8, 26)
       Total Heat Release Rate:            173.259 kW
       Radiation Loss to Boundaries:        58.876 kW
 
       Time Step   39400   January 31, 2011  04:43:29
       ----------------------------------------------
       CPU/step:     1.759 s, Total CPU:     18.59 hr
       Time step:  0.00319 s, Total time:   221.17 s
       Max CFL number:  0.87E+00 at ( 72,  9, 36)
       Max divergence:  0.11E+02 at ( 71,  9,  7)
       Min divergence: -0.48E+01 at ( 71,  8, 35)
       Max VN  number:  0.24E+00 at ( 70,  8, 33)
       Total Heat Release Rate:            226.470 kW
       Radiation Loss to Boundaries:        63.049 kW
 
       Time Step   39500   January 31, 2011  04:46:26
       ----------------------------------------------
       CPU/step:     1.769 s, Total CPU:     18.64 hr
       Time step:  0.00430 s, Total time:   221.53 s
       Max CFL number:  0.89E+00 at ( 72,  6, 57)
       Max divergence:  0.13E+02 at ( 73,  8,  7)
       Min divergence: -0.27E+01 at ( 70,  8, 32)
       Max VN  number:  0.31E+00 at ( 71,  8, 32)
       Total Heat Release Rate:            200.470 kW
       Radiation Loss to Boundaries:        58.911 kW
 
       Time Step   39600   January 31, 2011  04:49:24
       ----------------------------------------------
       CPU/step:     1.779 s, Total CPU:     18.69 hr
       Time step:  0.00316 s, Total time:   221.90 s
       Max CFL number:  0.87E+00 at ( 72,  6, 46)
       Max divergence:  0.88E+01 at ( 71,  6,  7)
       Min divergence: -0.21E+01 at ( 71,  5, 43)
       Max VN  number:  0.30E+00 at ( 71, 12, 66)
       Total Heat Release Rate:            191.518 kW
       Radiation Loss to Boundaries:        57.454 kW
 
       Time Step   39700   January 31, 2011  04:52:19
       ----------------------------------------------
       CPU/step:     1.752 s, Total CPU:     18.73 hr
       Time step:  0.00415 s, Total time:   222.27 s
       Max CFL number:  0.92E+00 at ( 73,  6, 48)
       Max divergence:  0.11E+02 at ( 70,  7,  7)
       Min divergence: -0.25E+01 at ( 70,  7, 25)
       Max VN  number:  0.34E+00 at ( 71,  8, 33)
       Total Heat Release Rate:            244.277 kW
       Radiation Loss to Boundaries:        65.792 kW
 
       Time Step   39800   January 31, 2011  04:55:15
       ----------------------------------------------
       CPU/step:     1.755 s, Total CPU:     18.78 hr
       Time step:  0.00386 s, Total time:   222.65 s
       Max CFL number:  0.94E+00 at ( 73,  7, 46)
       Max divergence:  0.10E+02 at ( 72,  6,  7)
       Min divergence: -0.45E+01 at ( 71,  6, 33)
       Max VN  number:  0.31E+00 at ( 71,  3, 70)
       Total Heat Release Rate:            197.577 kW
       Radiation Loss to Boundaries:        59.968 kW
 
       Time Step   39900   January 31, 2011  04:58:00
       ----------------------------------------------
       CPU/step:     1.649 s, Total CPU:     18.83 hr
       Time step:  0.00319 s, Total time:   222.98 s
       Max CFL number:  0.79E+00 at ( 72,  4, 48)
       Max divergence:  0.11E+02 at ( 72,  8,  7)
       Min divergence: -0.59E+01 at ( 71,  6, 19)
       Max VN  number:  0.29E+00 at ( 70,  7, 67)
       Total Heat Release Rate:            204.248 kW
       Radiation Loss to Boundaries:        59.681 kW
 
       Time Step   40000   January 31, 2011  05:00:39
       ----------------------------------------------
       CPU/step:     1.592 s, Total CPU:     18.87 hr
       Time step:  0.00409 s, Total time:   223.35 s
       Max CFL number:  0.93E+00 at ( 72,  6, 58)
       Max divergence:  0.89E+01 at ( 73,  6, 14)
       Min divergence: -0.19E+01 at ( 71,  8, 23)
       Max VN  number:  0.24E+00 at ( 71,  7, 68)
       Total Heat Release Rate:            220.651 kW
       Radiation Loss to Boundaries:        61.915 kW
 
       Time Step   40100   January 31, 2011  05:03:22
       ----------------------------------------------
       CPU/step:     1.624 s, Total CPU:     18.92 hr
       Time step:  0.00357 s, Total time:   223.75 s
       Max CFL number:  0.87E+00 at ( 73,  6, 47)
       Max divergence:  0.11E+02 at ( 70,  6, 13)
       Min divergence: -0.41E+01 at ( 71,  4, 34)
       Max VN  number:  0.40E+00 at ( 71,  9, 25)
       Total Heat Release Rate:            228.844 kW
       Radiation Loss to Boundaries:        66.335 kW
 
       Time Step   40200   January 31, 2011  05:06:19
       ----------------------------------------------
       CPU/step:     1.772 s, Total CPU:     18.97 hr
       Time step:  0.00382 s, Total time:   224.12 s
       Max CFL number:  0.80E+00 at ( 73,  3, 54)
       Max divergence:  0.74E+01 at ( 71,  7,  8)
       Min divergence: -0.30E+01 at ( 72,  8, 35)
       Max VN  number:  0.29E+00 at ( 71,  8, 67)
       Total Heat Release Rate:            203.776 kW
       Radiation Loss to Boundaries:        62.819 kW
 
       Time Step   40300   January 31, 2011  05:09:15
       ----------------------------------------------
       CPU/step:     1.754 s, Total CPU:     19.02 hr
       Time step:  0.00360 s, Total time:   224.50 s
       Max CFL number:  0.88E+00 at ( 72,  5, 49)
       Max divergence:  0.92E+01 at ( 71,  8,  7)
       Min divergence: -0.33E+01 at ( 71, 10, 55)
       Max VN  number:  0.54E+00 at ( 71,  5, 48)
       Total Heat Release Rate:            212.938 kW
       Radiation Loss to Boundaries:        61.719 kW
 
       Time Step   40400   January 31, 2011  05:12:05
       ----------------------------------------------
       CPU/step:     1.704 s, Total CPU:     19.06 hr
       Time step:  0.00353 s, Total time:   224.89 s
       Max CFL number:  0.82E+00 at ( 72,  7, 28)
       Max divergence:  0.11E+02 at ( 70,  8, 17)
       Min divergence: -0.53E+01 at ( 70,  5, 53)
       Max VN  number:  0.35E+00 at ( 71,  4, 51)
       Total Heat Release Rate:            325.854 kW
       Radiation Loss to Boundaries:        74.611 kW
 
       Time Step   40500   January 31, 2011  05:14:51
       ----------------------------------------------
       CPU/step:     1.659 s, Total CPU:     19.11 hr
       Time step:  0.00355 s, Total time:   225.27 s
       Max CFL number:  0.90E+00 at ( 72,  6, 25)
       Max divergence:  0.94E+01 at ( 71,  8,  7)
       Min divergence: -0.30E+01 at ( 71,  8, 39)
       Max VN  number:  0.49E+00 at ( 71,  9, 51)
       Total Heat Release Rate:            230.681 kW
       Radiation Loss to Boundaries:        66.310 kW
 
       Time Step   40600   January 31, 2011  05:17:35
       ----------------------------------------------
       CPU/step:     1.631 s, Total CPU:     19.16 hr
       Time step:  0.00337 s, Total time:   225.60 s
       Max CFL number:  0.81E+00 at ( 72,  6, 53)
       Max divergence:  0.97E+01 at ( 70,  8,  9)
       Min divergence: -0.37E+01 at ( 71,  4, 59)
       Max VN  number:  0.33E+00 at ( 71,  4, 59)
       Total Heat Release Rate:            170.139 kW
       Radiation Loss to Boundaries:        59.409 kW
 
       Time Step   40700   January 31, 2011  05:20:20
       ----------------------------------------------
       CPU/step:     1.652 s, Total CPU:     19.20 hr
       Time step:  0.00399 s, Total time:   225.99 s
       Max CFL number:  0.92E+00 at ( 72,  7, 31)
       Max divergence:  0.87E+01 at ( 73,  8,  7)
       Min divergence: -0.61E+01 at ( 71,  8, 39)
       Max VN  number:  0.32E+00 at ( 71,  9, 46)
       Total Heat Release Rate:            258.441 kW
       Radiation Loss to Boundaries:        68.893 kW
 
       Time Step   40800   January 31, 2011  05:22:57
       ----------------------------------------------
       CPU/step:     1.568 s, Total CPU:     19.24 hr
       Time step:  0.00349 s, Total time:   226.34 s
       Max CFL number:  0.89E+00 at ( 72,  5, 46)
       Max divergence:  0.98E+01 at ( 70,  7,  7)
       Min divergence: -0.37E+01 at ( 71,  9, 37)
       Max VN  number:  0.31E+00 at ( 71,  8, 35)
       Total Heat Release Rate:            222.243 kW
       Radiation Loss to Boundaries:        67.677 kW
 
       Time Step   40900   January 31, 2011  05:25:38
       ----------------------------------------------
       CPU/step:     1.612 s, Total CPU:     19.29 hr
       Time step:  0.00354 s, Total time:   226.70 s
       Max CFL number:  0.88E+00 at ( 73,  8, 48)
       Max divergence:  0.11E+02 at ( 70,  6,  7)
       Min divergence: -0.55E+01 at ( 71,  6, 31)
       Max VN  number:  0.28E+00 at ( 73,  8, 70)
       Total Heat Release Rate:            231.083 kW
       Radiation Loss to Boundaries:        65.453 kW
 
       Time Step   41000   January 31, 2011  05:28:18
       ----------------------------------------------
       CPU/step:     1.594 s, Total CPU:     19.33 hr
       Time step:  0.00368 s, Total time:   227.07 s
       Max CFL number:  0.82E+00 at ( 73,  8, 59)
       Max divergence:  0.13E+02 at ( 72,  8,  7)
       Min divergence: -0.31E+01 at ( 70,  6, 50)
       Max VN  number:  0.38E+00 at ( 71,  6, 48)
       Total Heat Release Rate:            219.231 kW
       Radiation Loss to Boundaries:        65.264 kW
 
       Time Step   41100   January 31, 2011  05:30:56
       ----------------------------------------------
       CPU/step:     1.581 s, Total CPU:     19.38 hr
       Time step:  0.00364 s, Total time:   227.45 s
       Max CFL number:  0.89E+00 at ( 72,  6, 45)
       Max divergence:  0.93E+01 at ( 72,  7,  7)
       Min divergence: -0.30E+01 at ( 71,  7, 25)
       Max VN  number:  0.31E+00 at ( 71,  4, 59)
       Total Heat Release Rate:            140.296 kW
       Radiation Loss to Boundaries:        54.271 kW
 
       Time Step   41200   January 31, 2011  05:33:34
       ----------------------------------------------
       CPU/step:     1.576 s, Total CPU:     19.42 hr
       Time step:  0.00347 s, Total time:   227.83 s
       Max CFL number:  0.91E+00 at ( 73,  5, 39)
       Max divergence:  0.90E+01 at ( 72,  5,  7)
       Min divergence: -0.24E+01 at ( 70,  5, 45)
       Max VN  number:  0.21E+00 at ( 70,  6, 54)
       Total Heat Release Rate:            240.367 kW
       Radiation Loss to Boundaries:        64.917 kW
 
       Time Step   41300   January 31, 2011  05:36:11
       ----------------------------------------------
       CPU/step:     1.572 s, Total CPU:     19.47 hr
       Time step:  0.00410 s, Total time:   228.23 s
       Max CFL number:  0.91E+00 at ( 72,  9, 43)
       Max divergence:  0.11E+02 at ( 70,  5,  7)
       Min divergence: -0.50E+01 at ( 69,  6, 24)
       Max VN  number:  0.44E+00 at ( 65,  5, 69)
       Total Heat Release Rate:            287.867 kW
       Radiation Loss to Boundaries:        75.770 kW
 
       Time Step   41400   January 31, 2011  05:38:54
       ----------------------------------------------
       CPU/step:     1.624 s, Total CPU:     19.51 hr
       Time step:  0.00365 s, Total time:   228.63 s
       Max CFL number:  0.92E+00 at ( 72,  5, 30)
       Max divergence:  0.88E+01 at ( 71,  8,  7)
       Min divergence: -0.47E+01 at ( 70,  6, 37)
       Max VN  number:  0.37E+00 at ( 71,  5, 52)
       Total Heat Release Rate:            208.652 kW
       Radiation Loss to Boundaries:        62.995 kW
 
       Time Step   41500   January 31, 2011  05:41:35
       ----------------------------------------------
       CPU/step:     1.616 s, Total CPU:     19.56 hr
       Time step:  0.00426 s, Total time:   229.01 s
       Max CFL number:  0.91E+00 at ( 73,  3, 37)
       Max divergence:  0.12E+02 at ( 73,  5,  7)
       Min divergence: -0.60E+01 at ( 70,  8, 15)
       Max VN  number:  0.41E+00 at ( 71,  4, 43)
       Total Heat Release Rate:            173.078 kW
       Radiation Loss to Boundaries:        59.167 kW
 
       Time Step   41600   January 31, 2011  05:44:15
       ----------------------------------------------
       CPU/step:     1.599 s, Total CPU:     19.60 hr
       Time step:  0.00337 s, Total time:   229.40 s
       Max CFL number:  0.85E+00 at ( 72,  7, 38)
       Max divergence:  0.10E+02 at ( 70,  5,  7)
       Min divergence: -0.26E+01 at ( 71,  5, 18)
       Max VN  number:  0.24E+00 at ( 71,  5, 65)
       Total Heat Release Rate:            281.502 kW
       Radiation Loss to Boundaries:        70.924 kW
 
       Time Step   41700   January 31, 2011  05:46:49
       ----------------------------------------------
       CPU/step:     1.536 s, Total CPU:     19.64 hr
       Time step:  0.00400 s, Total time:   229.73 s
       Max CFL number:  0.88E+00 at ( 72,  7, 30)
       Max divergence:  0.92E+01 at ( 71,  5,  7)
       Min divergence: -0.35E+01 at ( 71,  7, 42)
       Max VN  number:  0.35E+00 at ( 72,  5, 71)
       Total Heat Release Rate:            260.505 kW
       Radiation Loss to Boundaries:        71.306 kW
 
       Time Step   41800   January 31, 2011  05:49:22
       ----------------------------------------------
       CPU/step:     1.532 s, Total CPU:     19.68 hr
       Time step:  0.00401 s, Total time:   230.09 s
       Max CFL number:  0.91E+00 at ( 72,  7, 56)
       Max divergence:  0.10E+02 at ( 71,  9,  7)
       Min divergence: -0.30E+01 at ( 71,  8, 52)
       Max VN  number:  0.32E+00 at ( 71,  9, 55)
       Total Heat Release Rate:            217.329 kW
       Radiation Loss to Boundaries:        66.796 kW
 
       Time Step   41900   January 31, 2011  05:51:57
       ----------------------------------------------
       CPU/step:     1.547 s, Total CPU:     19.73 hr
       Time step:  0.00363 s, Total time:   230.48 s
       Max CFL number:  0.93E+00 at ( 72,  3, 33)
       Max divergence:  0.93E+01 at ( 72,  7,  8)
       Min divergence: -0.52E+01 at ( 70,  7, 28)
       Max VN  number:  0.32E+00 at ( 71,  7, 26)
       Total Heat Release Rate:            280.307 kW
       Radiation Loss to Boundaries:        75.329 kW
 
       Time Step   42000   January 31, 2011  05:54:33
       ----------------------------------------------
       CPU/step:     1.552 s, Total CPU:     19.77 hr
       Time step:  0.00419 s, Total time:   230.85 s
       Max CFL number:  0.86E+00 at ( 68,  0, 67)
       Max divergence:  0.86E+01 at ( 70,  5,  9)
       Min divergence: -0.42E+01 at ( 69,  4, 16)
       Max VN  number:  0.44E+00 at ( 71,  8, 60)
       Total Heat Release Rate:            221.662 kW
       Radiation Loss to Boundaries:        67.487 kW
 
       Time Step   42100   January 31, 2011  05:57:11
       ----------------------------------------------
       CPU/step:     1.587 s, Total CPU:     19.82 hr
       Time step:  0.00420 s, Total time:   231.29 s
       Max CFL number:  0.95E+00 at ( 73,  5, 38)
       Max divergence:  0.57E+01 at ( 72,  5, 11)
       Min divergence: -0.35E+01 at ( 68,  5, 33)
       Max VN  number:  0.37E+00 at ( 71,  4, 45)
       Total Heat Release Rate:            197.873 kW
       Radiation Loss to Boundaries:        63.307 kW
 
       Time Step   42200   January 31, 2011  05:59:53
       ----------------------------------------------
       CPU/step:     1.613 s, Total CPU:     19.86 hr
       Time step:  0.00388 s, Total time:   231.68 s
       Max CFL number:  0.83E+00 at ( 72,  5, 25)
       Max divergence:  0.63E+01 at ( 72,  6,  7)
       Min divergence: -0.27E+01 at ( 71,  5, 47)
       Max VN  number:  0.36E+00 at ( 71,  8, 29)
       Total Heat Release Rate:            217.211 kW
       Radiation Loss to Boundaries:        63.914 kW
 
       Time Step   42300   January 31, 2011  06:02:32
       ----------------------------------------------
       CPU/step:     1.587 s, Total CPU:     19.90 hr
       Time step:  0.00385 s, Total time:   232.05 s
       Max CFL number:  0.84E+00 at ( 73,  7, 34)
       Max divergence:  0.92E+01 at ( 72,  6,  7)
       Min divergence: -0.27E+01 at ( 73,  7, 40)
       Max VN  number:  0.23E+00 at ( 71,  4, 61)
       Total Heat Release Rate:            246.234 kW
       Radiation Loss to Boundaries:        69.655 kW
 
       Time Step   42400   January 31, 2011  06:05:11
       ----------------------------------------------
       CPU/step:     1.592 s, Total CPU:     19.95 hr
       Time step:  0.00339 s, Total time:   232.41 s
       Max CFL number:  0.95E+00 at ( 72,  6, 49)
       Max divergence:  0.81E+01 at ( 71,  8,  9)
       Min divergence: -0.42E+01 at ( 71,  7, 38)
       Max VN  number:  0.29E+00 at ( 71,  8, 31)
       Total Heat Release Rate:            212.508 kW
       Radiation Loss to Boundaries:        67.068 kW
 
       Time Step   42500   January 31, 2011  06:07:47
       ----------------------------------------------
       CPU/step:     1.563 s, Total CPU:     19.99 hr
       Time step:  0.00441 s, Total time:   232.83 s
       Max CFL number:  0.97E+00 at ( 72,  6, 52)
       Max divergence:  0.89E+01 at ( 71,  8,  8)
       Min divergence: -0.39E+01 at ( 71,  7, 20)
       Max VN  number:  0.56E+00 at ( 71,  5, 36)
       Total Heat Release Rate:            204.238 kW
       Radiation Loss to Boundaries:        62.692 kW
 
       Time Step   42600   January 31, 2011  06:10:19
       ----------------------------------------------
       CPU/step:     1.520 s, Total CPU:     20.03 hr
       Time step:  0.00416 s, Total time:   233.22 s
       Max CFL number:  0.83E+00 at ( 73,  6, 44)
       Max divergence:  0.80E+01 at ( 71,  7,  7)
       Min divergence: -0.71E+01 at ( 70,  6, 24)
       Max VN  number:  0.29E+00 at ( 71,  5, 44)
       Total Heat Release Rate:            236.364 kW
       Radiation Loss to Boundaries:        67.552 kW
 
       Time Step   42700   January 31, 2011  06:13:01
       ----------------------------------------------
       CPU/step:     1.617 s, Total CPU:     20.08 hr
       Time step:  0.00358 s, Total time:   233.61 s
       Max CFL number:  0.95E+00 at ( 73,  5, 34)
       Max divergence:  0.13E+02 at ( 73,  6,  7)
       Min divergence: -0.42E+01 at ( 70,  4, 50)
       Max VN  number:  0.27E+00 at ( 71,  8, 67)
       Total Heat Release Rate:            253.973 kW
       Radiation Loss to Boundaries:        71.214 kW
 
       Time Step   42800   January 31, 2011  06:15:40
       ----------------------------------------------
       CPU/step:     1.587 s, Total CPU:     20.12 hr
       Time step:  0.00471 s, Total time:   233.98 s
       Max CFL number:  0.91E+00 at ( 72,  7, 18)
       Max divergence:  0.10E+02 at ( 71,  7,  7)
       Min divergence: -0.46E+01 at ( 71,  7, 24)
       Max VN  number:  0.31E+00 at ( 71,  6, 68)
       Total Heat Release Rate:            219.535 kW
       Radiation Loss to Boundaries:        65.920 kW
 
       Time Step   42900   January 31, 2011  06:18:22
       ----------------------------------------------
       CPU/step:     1.618 s, Total CPU:     20.17 hr
       Time step:  0.00364 s, Total time:   234.39 s
       Max CFL number:  0.87E+00 at ( 72,  6, 41)
       Max divergence:  0.99E+01 at ( 71,  6,  7)
       Min divergence: -0.21E+01 at ( 70, 10, 27)
       Max VN  number:  0.27E+00 at ( 72,  3, 70)
       Total Heat Release Rate:            157.206 kW
       Radiation Loss to Boundaries:        59.374 kW
 
       Time Step   43000   January 31, 2011  06:21:12
       ----------------------------------------------
       CPU/step:     1.694 s, Total CPU:     20.21 hr
       Time step:  0.00380 s, Total time:   234.78 s
       Max CFL number:  0.96E+00 at ( 72,  6, 27)
       Max divergence:  0.88E+01 at ( 73,  8, 22)
       Min divergence: -0.41E+01 at ( 70,  6, 39)
       Max VN  number:  0.38E+00 at ( 71,  7, 38)
       Total Heat Release Rate:            299.702 kW
       Radiation Loss to Boundaries:        77.339 kW
 
       Time Step   43100   January 31, 2011  06:24:07
       ----------------------------------------------
       CPU/step:     1.753 s, Total CPU:     20.26 hr
       Time step:  0.00388 s, Total time:   235.16 s
       Max CFL number:  0.85E+00 at ( 73,  7, 35)
       Max divergence:  0.13E+02 at ( 70,  7,  7)
       Min divergence: -0.30E+01 at ( 71,  8, 46)
       Max VN  number:  0.40E+00 at ( 71,  8, 37)
       Total Heat Release Rate:            257.599 kW
       Radiation Loss to Boundaries:        71.872 kW
 
       Time Step   43200   January 31, 2011  06:26:59
       ----------------------------------------------
       CPU/step:     1.714 s, Total CPU:     20.31 hr
       Time step:  0.00371 s, Total time:   235.55 s
       Max CFL number:  0.92E+00 at ( 72,  8, 40)
       Max divergence:  0.14E+02 at ( 70,  5,  7)
       Min divergence: -0.66E+01 at ( 68,  7, 27)
       Max VN  number:  0.31E+00 at ( 71,  8, 45)
       Total Heat Release Rate:            275.433 kW
       Radiation Loss to Boundaries:        73.295 kW
 
       Time Step   43300   January 31, 2011  06:29:49
       ----------------------------------------------
       CPU/step:     1.698 s, Total CPU:     20.36 hr
       Time step:  0.00342 s, Total time:   235.92 s
       Max CFL number:  0.93E+00 at ( 72,  6, 41)
       Max divergence:  0.14E+02 at ( 71,  6,  7)
       Min divergence: -0.29E+01 at ( 71,  8, 18)
       Max VN  number:  0.28E+00 at ( 71,  7, 68)
       Total Heat Release Rate:            236.144 kW
       Radiation Loss to Boundaries:        69.724 kW
 
       Time Step   43400   January 31, 2011  06:32:38
       ----------------------------------------------
       CPU/step:     1.694 s, Total CPU:     20.41 hr
       Time step:  0.00414 s, Total time:   236.29 s
       Max CFL number:  0.81E+00 at ( 73,  6, 37)
       Max divergence:  0.96E+01 at ( 72,  8,  9)
       Min divergence: -0.37E+01 at ( 71,  7, 40)
       Max VN  number:  0.29E+00 at ( 71,  6, 57)
       Total Heat Release Rate:            230.495 kW
       Radiation Loss to Boundaries:        69.801 kW
 
       Time Step   43500   January 31, 2011  06:35:22
       ----------------------------------------------
       CPU/step:     1.636 s, Total CPU:     20.45 hr
       Time step:  0.00363 s, Total time:   236.65 s
       Max CFL number:  0.83E+00 at ( 73,  4, 50)
       Max divergence:  0.98E+01 at ( 71,  9,  7)
       Min divergence: -0.39E+01 at ( 71,  7, 26)
       Max VN  number:  0.45E+00 at ( 71,  4, 68)
       Total Heat Release Rate:            267.998 kW
       Radiation Loss to Boundaries:        74.281 kW
 
       Time Step   43600   January 31, 2011  06:38:05
       ----------------------------------------------
       CPU/step:     1.623 s, Total CPU:     20.50 hr
       Time step:  0.00391 s, Total time:   237.03 s
       Max CFL number:  0.91E+00 at ( 73,  7, 32)
       Max divergence:  0.11E+02 at ( 72,  8,  7)
       Min divergence: -0.25E+01 at ( 70,  8, 26)
       Max VN  number:  0.38E+00 at ( 71,  3, 70)
       Total Heat Release Rate:            323.995 kW
       Radiation Loss to Boundaries:        83.586 kW
 
       Time Step   43700   January 31, 2011  06:40:48
       ----------------------------------------------
       CPU/step:     1.637 s, Total CPU:     20.54 hr
       Time step:  0.00389 s, Total time:   237.39 s
       Max CFL number:  0.83E+00 at ( 73,  4, 53)
       Max divergence:  0.12E+02 at ( 72,  7,  7)
       Min divergence: -0.51E+01 at ( 70,  3, 20)
       Max VN  number:  0.24E+00 at ( 71,  9, 30)
       Total Heat Release Rate:            232.281 kW
       Radiation Loss to Boundaries:        82.474 kW
 
       Time Step   43800   January 31, 2011  06:43:21
       ----------------------------------------------
       CPU/step:     1.521 s, Total CPU:     20.58 hr
       Time step:  0.00371 s, Total time:   237.81 s
       Max CFL number:  0.80E+00 at ( 72,  7, 52)
       Max divergence:  0.73E+01 at ( 73,  6, 14)
       Min divergence: -0.29E+01 at ( 71,  5, 22)
       Max VN  number:  0.23E+00 at ( 71,  6, 52)
       Total Heat Release Rate:            147.552 kW
       Radiation Loss to Boundaries:        57.919 kW
 
       Time Step   43900   January 31, 2011  06:45:53
       ----------------------------------------------
       CPU/step:     1.523 s, Total CPU:     20.63 hr
       Time step:  0.00413 s, Total time:   238.17 s
       Max CFL number:  0.97E+00 at ( 72,  5, 52)
       Max divergence:  0.10E+02 at ( 71,  8, 18)
       Min divergence: -0.33E+01 at ( 70,  8, 19)
       Max VN  number:  0.22E+00 at ( 71,  3, 70)
       Total Heat Release Rate:            268.258 kW
       Radiation Loss to Boundaries:        74.349 kW
 
       Time Step   44000   January 31, 2011  06:48:24
       ----------------------------------------------
       CPU/step:     1.510 s, Total CPU:     20.67 hr
       Time step:  0.00332 s, Total time:   238.60 s
       Max CFL number:  0.94E+00 at ( 71,  7, 29)
       Max divergence:  0.74E+01 at ( 70,  6,  7)
       Min divergence: -0.50E+01 at ( 71,  7, 40)
       Max VN  number:  0.19E+00 at ( 70,  7, 39)
       Total Heat Release Rate:            256.879 kW
       Radiation Loss to Boundaries:        76.879 kW
 
       Time Step   44100   January 31, 2011  06:50:55
       ----------------------------------------------
       CPU/step:     1.511 s, Total CPU:     20.71 hr
       Time step:  0.00250 s, Total time:   238.95 s
       Max CFL number:  0.85E+00 at ( 72,  6, 37)
       Max divergence:  0.11E+02 at ( 72,  7,  7)
       Min divergence: -0.18E+01 at ( 71,  4, 52)
       Max VN  number:  0.21E+00 at ( 71,  9, 14)
       Total Heat Release Rate:            310.047 kW
       Radiation Loss to Boundaries:        79.496 kW
 
       Time Step   44200   January 31, 2011  06:53:26
       ----------------------------------------------
       CPU/step:     1.502 s, Total CPU:     20.75 hr
       Time step:  0.00471 s, Total time:   239.30 s
       Max CFL number:  0.91E+00 at ( 72,  7, 22)
       Max divergence:  0.11E+02 at ( 73,  8,  7)
       Min divergence: -0.54E+01 at ( 71,  6, 27)
       Max VN  number:  0.62E+00 at ( 71,  9, 17)
       Total Heat Release Rate:            203.101 kW
       Radiation Loss to Boundaries:        69.766 kW
 
       Time Step   44300   January 31, 2011  06:55:56
       ----------------------------------------------
       CPU/step:     1.504 s, Total CPU:     20.79 hr
       Time step:  0.00322 s, Total time:   239.67 s
       Max CFL number:  0.91E+00 at ( 72,  5, 41)
       Max divergence:  0.15E+02 at ( 71,  5,  7)
       Min divergence: -0.43E+01 at ( 71,  8, 54)
       Max VN  number:  0.48E+00 at ( 71,  5, 56)
       Total Heat Release Rate:            309.524 kW
       Radiation Loss to Boundaries:        87.816 kW
 
       Time Step   44400   January 31, 2011  06:58:27
       ----------------------------------------------
       CPU/step:     1.506 s, Total CPU:     20.84 hr
       Time step:  0.00312 s, Total time:   239.97 s
       Max CFL number:  0.88E+00 at ( 72,  6, 59)
       Max divergence:  0.12E+02 at ( 70,  6,  7)
       Min divergence: -0.39E+01 at ( 71,  7, 40)
       Max VN  number:  0.29E+00 at ( 52,  4, 64)
       Total Heat Release Rate:            223.403 kW
       Radiation Loss to Boundaries:        69.893 kW
 
       Time Step   44500   January 31, 2011  07:00:57
       ----------------------------------------------
       CPU/step:     1.504 s, Total CPU:     20.88 hr
       Time step:  0.00361 s, Total time:   240.34 s
       Max CFL number:  0.87E+00 at ( 72,  5, 55)
       Max divergence:  0.77E+01 at ( 71,  7,  7)
       Min divergence: -0.45E+01 at ( 71,  4, 25)
       Max VN  number:  0.24E+00 at ( 71,  6, 63)
       Total Heat Release Rate:            216.898 kW
       Radiation Loss to Boundaries:        68.981 kW
 
       Time Step   44600   January 31, 2011  07:03:28
       ----------------------------------------------
       CPU/step:     1.505 s, Total CPU:     20.92 hr
       Time step:  0.00416 s, Total time:   240.72 s
       Max CFL number:  0.86E+00 at ( 73,  8, 59)
       Max divergence:  0.81E+01 at ( 71,  8, 12)
       Min divergence: -0.29E+01 at ( 70,  5, 25)
       Max VN  number:  0.26E+00 at ( 71,  8, 63)
       Total Heat Release Rate:            241.796 kW
       Radiation Loss to Boundaries:        71.612 kW
 
       Time Step   44700   January 31, 2011  07:05:58
       ----------------------------------------------
       CPU/step:     1.501 s, Total CPU:     20.96 hr
       Time step:  0.00380 s, Total time:   241.10 s
       Max CFL number:  0.91E+00 at ( 72,  5, 36)
       Max divergence:  0.11E+02 at ( 71,  7,  7)
       Min divergence: -0.24E+01 at ( 71,  6, 48)
       Max VN  number:  0.26E+00 at ( 69,  8, 68)
       Total Heat Release Rate:            246.735 kW
       Radiation Loss to Boundaries:        78.219 kW
 
       Time Step   44800   January 31, 2011  07:08:29
       ----------------------------------------------
       CPU/step:     1.504 s, Total CPU:     21.00 hr
       Time step:  0.00362 s, Total time:   241.46 s
       Max CFL number:  0.91E+00 at ( 72,  2, 62)
       Max divergence:  0.10E+02 at ( 71,  8, 13)
       Min divergence: -0.10E+02 at ( 71,  5, 35)
       Max VN  number:  0.32E+00 at ( 71,  5, 35)
       Total Heat Release Rate:            249.190 kW
       Radiation Loss to Boundaries:        80.857 kW
 
       Time Step   44900   January 31, 2011  07:10:59
       ----------------------------------------------
       CPU/step:     1.501 s, Total CPU:     21.04 hr
       Time step:  0.00424 s, Total time:   241.82 s
       Max CFL number:  0.94E+00 at ( 72,  7, 16)
       Max divergence:  0.92E+01 at ( 72,  7, 15)
       Min divergence: -0.38E+01 at ( 70,  6, 29)
       Max VN  number:  0.53E+00 at ( 71,  4, 61)
       Total Heat Release Rate:            218.021 kW
       Radiation Loss to Boundaries:        70.241 kW
 
       Time Step   45000   January 31, 2011  07:13:29
       ----------------------------------------------
       CPU/step:     1.498 s, Total CPU:     21.09 hr
       Time step:  0.00409 s, Total time:   242.23 s
       Max CFL number:  0.80E+00 at ( 73,  8, 35)
       Max divergence:  0.11E+02 at ( 72,  8,  7)
       Min divergence: -0.37E+01 at ( 71,  6, 37)
       Max VN  number:  0.35E+00 at ( 68,  5, 68)
       Total Heat Release Rate:            274.954 kW
       Radiation Loss to Boundaries:        76.988 kW
 
       Time Step   45100   January 31, 2011  07:16:00
       ----------------------------------------------
       CPU/step:     1.506 s, Total CPU:     21.13 hr
       Time step:  0.00314 s, Total time:   242.62 s
       Max CFL number:  0.79E+00 at ( 72,  6, 33)
       Max divergence:  0.86E+01 at ( 71,  8,  7)
       Min divergence: -0.27E+01 at ( 71,  7, 29)
       Max VN  number:  0.34E+00 at ( 52,  3, 64)
       Total Heat Release Rate:            248.434 kW
       Radiation Loss to Boundaries:        78.539 kW
 
       Time Step   45200   January 31, 2011  07:18:30
       ----------------------------------------------
       CPU/step:     1.496 s, Total CPU:     21.17 hr
       Time step:  0.00300 s, Total time:   242.94 s
       Max CFL number:  0.88E+00 at ( 72,  5, 45)
       Max divergence:  0.90E+01 at ( 73,  8,  8)
       Min divergence: -0.43E+01 at ( 71,  5, 45)
       Max VN  number:  0.32E+00 at ( 71,  6, 53)
       Total Heat Release Rate:            248.458 kW
       Radiation Loss to Boundaries:        75.294 kW
 
       Time Step   45300   January 31, 2011  07:21:00
       ----------------------------------------------
       CPU/step:     1.503 s, Total CPU:     21.21 hr
       Time step:  0.00358 s, Total time:   243.28 s
       Max CFL number:  0.87E+00 at ( 72,  7, 28)
       Max divergence:  0.72E+01 at ( 72,  8,  7)
       Min divergence: -0.33E+01 at ( 71,  4, 15)
       Max VN  number:  0.37E+00 at ( 71,  5, 67)
       Total Heat Release Rate:            223.713 kW
       Radiation Loss to Boundaries:        70.331 kW
 
       Time Step   45400   January 31, 2011  07:23:31
       ----------------------------------------------
       CPU/step:     1.509 s, Total CPU:     21.25 hr
       Time step:  0.00350 s, Total time:   243.67 s
       Max CFL number:  0.91E+00 at ( 72,  6, 30)
       Max divergence:  0.94E+01 at ( 71,  6,  9)
       Min divergence: -0.30E+01 at ( 70,  6, 38)
       Max VN  number:  0.17E+00 at ( 73,  7, 68)
       Total Heat Release Rate:            304.343 kW
       Radiation Loss to Boundaries:        85.801 kW
 
       Time Step   45500   January 31, 2011  07:26:02
       ----------------------------------------------
       CPU/step:     1.508 s, Total CPU:     21.29 hr
       Time step:  0.00403 s, Total time:   244.03 s
       Max CFL number:  0.83E+00 at ( 72,  2, 50)
       Max divergence:  0.78E+01 at ( 72,  8,  7)
       Min divergence: -0.32E+01 at ( 71,  3, 46)
       Max VN  number:  0.35E+00 at ( 71,  6, 42)
       Total Heat Release Rate:            208.976 kW
       Radiation Loss to Boundaries:        67.082 kW
 
       Time Step   45600   January 31, 2011  07:28:32
       ----------------------------------------------
       CPU/step:     1.499 s, Total CPU:     21.34 hr
       Time step:  0.00420 s, Total time:   244.43 s
       Max CFL number:  0.88E+00 at ( 72,  4, 48)
       Max divergence:  0.11E+02 at ( 71,  9, 23)
       Min divergence: -0.27E+01 at ( 73,  9, 29)
       Max VN  number:  0.32E+00 at ( 71,  3, 55)
       Total Heat Release Rate:            287.189 kW
       Radiation Loss to Boundaries:        81.551 kW
 
       Time Step   45700   January 31, 2011  07:31:00
       ----------------------------------------------
       CPU/step:     1.484 s, Total CPU:     21.38 hr
       Time step:  0.00382 s, Total time:   244.80 s
       Max CFL number:  0.89E+00 at ( 72, 10, 48)
       Max divergence:  0.99E+01 at ( 72,  6,  7)
       Min divergence: -0.30E+01 at ( 71,  9, 55)
       Max VN  number:  0.44E+00 at ( 71,  9, 63)
       Total Heat Release Rate:            295.950 kW
       Radiation Loss to Boundaries:        78.333 kW
 
       Time Step   45800   January 31, 2011  07:33:28
       ----------------------------------------------
       CPU/step:     1.470 s, Total CPU:     21.42 hr
       Time step:  0.00345 s, Total time:   245.15 s
       Max CFL number:  0.84E+00 at ( 72,  7, 48)
       Max divergence:  0.13E+02 at ( 71,  6, 18)
       Min divergence: -0.81E+01 at ( 71,  5, 17)
       Max VN  number:  0.52E+00 at ( 71,  6, 48)
       Total Heat Release Rate:            221.554 kW
       Radiation Loss to Boundaries:        77.828 kW
 
       Time Step   45900   January 31, 2011  07:35:51
       ----------------------------------------------
       CPU/step:     1.431 s, Total CPU:     21.46 hr
       Time step:  0.00397 s, Total time:   245.51 s
       Max CFL number:  0.92E+00 at ( 72,  8, 55)
       Max divergence:  0.97E+01 at ( 72,  8,  7)
       Min divergence: -0.63E+01 at ( 71,  5, 30)
       Max VN  number:  0.32E+00 at ( 73, 13, 68)
       Total Heat Release Rate:            305.943 kW
       Radiation Loss to Boundaries:        85.650 kW
 
       Time Step   46000   January 31, 2011  07:38:15
       ----------------------------------------------
       CPU/step:     1.440 s, Total CPU:     21.50 hr
       Time step:  0.00303 s, Total time:   245.90 s
       Max CFL number:  0.83E+00 at ( 72,  4, 42)
       Max divergence:  0.72E+01 at ( 70,  5,  7)
       Min divergence: -0.40E+01 at ( 71,  9, 23)
       Max VN  number:  0.26E+00 at ( 71,  7, 23)
       Total Heat Release Rate:            305.558 kW
       Radiation Loss to Boundaries:        86.458 kW
 
       Time Step   46100   January 31, 2011  07:40:38
       ----------------------------------------------
       CPU/step:     1.431 s, Total CPU:     21.54 hr
       Time step:  0.00346 s, Total time:   246.19 s
       Max CFL number:  0.91E+00 at ( 72,  6, 48)
       Max divergence:  0.65E+01 at ( 71,  6,  7)
       Min divergence: -0.23E+01 at ( 71,  5, 40)
       Max VN  number:  0.38E+00 at ( 72,  3, 68)
       Total Heat Release Rate:            196.608 kW
       Radiation Loss to Boundaries:        68.503 kW
 
       Time Step   46200   January 31, 2011  07:43:02
       ----------------------------------------------
       CPU/step:     1.439 s, Total CPU:     21.58 hr
       Time step:  0.00376 s, Total time:   246.55 s
       Max CFL number:  0.91E+00 at ( 72,  4, 35)
       Max divergence:  0.10E+02 at ( 71,  8,  7)
       Min divergence: -0.64E+01 at ( 71,  5, 31)
       Max VN  number:  0.31E+00 at ( 71,  5, 68)
       Total Heat Release Rate:            292.398 kW
       Radiation Loss to Boundaries:        87.880 kW
 
       Time Step   46300   January 31, 2011  07:45:20
       ----------------------------------------------
       CPU/step:     1.378 s, Total CPU:     21.62 hr
       Time step:  0.00279 s, Total time:   246.88 s
       Max CFL number:  0.89E+00 at ( 72,  6, 26)
       Max divergence:  0.13E+02 at ( 69,  6,  7)
       Min divergence: -0.49E+01 at ( 71,  7, 23)
       Max VN  number:  0.30E+00 at ( 71,  4, 61)
       Total Heat Release Rate:            291.000 kW
       Radiation Loss to Boundaries:        86.180 kW
 
       Time Step   46400   January 31, 2011  07:47:33
       ----------------------------------------------
       CPU/step:     1.329 s, Total CPU:     21.65 hr
       Time step:  0.00391 s, Total time:   247.20 s
       Max CFL number:  0.78E+00 at ( 73,  5, 56)
       Max divergence:  0.11E+02 at ( 71,  7, 17)
       Min divergence: -0.39E+01 at ( 69,  6, 19)
       Max VN  number:  0.50E+00 at ( 71,  7, 60)
       Total Heat Release Rate:            199.077 kW
       Radiation Loss to Boundaries:        71.462 kW
 
       Time Step   46500   January 31, 2011  07:49:47
       ----------------------------------------------
       CPU/step:     1.334 s, Total CPU:     21.69 hr
       Time step:  0.00387 s, Total time:   247.61 s
       Max CFL number:  0.86E+00 at ( 72,  6, 30)
       Max divergence:  0.88E+01 at ( 71,  8,  7)
       Min divergence: -0.43E+01 at ( 71,  5, 49)
       Max VN  number:  0.38E+00 at ( 71,  5, 62)
       Total Heat Release Rate:            275.425 kW
       Radiation Loss to Boundaries:        81.974 kW
 
       Time Step   46600   January 31, 2011  07:52:00
       ----------------------------------------------
       CPU/step:     1.336 s, Total CPU:     21.73 hr
       Time step:  0.00395 s, Total time:   247.99 s
       Max CFL number:  0.94E+00 at ( 72,  5, 34)
       Max divergence:  0.12E+02 at ( 71,  6,  7)
       Min divergence: -0.45E+01 at ( 73,  8, 25)
       Max VN  number:  0.27E+00 at ( 71,  3, 66)
       Total Heat Release Rate:            224.204 kW
       Radiation Loss to Boundaries:        74.279 kW
 
       Time Step   46700   January 31, 2011  07:54:14
       ----------------------------------------------
       CPU/step:     1.334 s, Total CPU:     21.76 hr
       Time step:  0.00354 s, Total time:   248.35 s
       Max CFL number:  0.86E+00 at ( 72,  3, 43)
       Max divergence:  0.86E+01 at ( 73,  7,  9)
       Min divergence: -0.53E+01 at ( 71,  5, 20)
       Max VN  number:  0.31E+00 at ( 71, 14, 65)
       Total Heat Release Rate:            286.850 kW
       Radiation Loss to Boundaries:        80.986 kW
 
       Time Step   46800   January 31, 2011  07:56:27
       ----------------------------------------------
       CPU/step:     1.330 s, Total CPU:     21.80 hr
       Time step:  0.00414 s, Total time:   248.73 s
       Max CFL number:  0.93E+00 at ( 72,  1, 56)
       Max divergence:  0.15E+02 at ( 71,  6,  7)
       Min divergence: -0.25E+01 at ( 70,  5, 33)
       Max VN  number:  0.50E+00 at ( 61,  3, 70)
       Total Heat Release Rate:            265.127 kW
       Radiation Loss to Boundaries:        81.206 kW
 
       Time Step   46900   January 31, 2011  07:58:41
       ----------------------------------------------
       CPU/step:     1.342 s, Total CPU:     21.84 hr
       Time step:  0.00317 s, Total time:   249.11 s
       Max CFL number:  0.89E+00 at ( 72,  7, 27)
       Max divergence:  0.90E+01 at ( 73,  8,  8)
       Min divergence: -0.46E+01 at ( 71,  8, 24)
       Max VN  number:  0.33E+00 at ( 71,  8, 24)
       Total Heat Release Rate:            250.346 kW
       Radiation Loss to Boundaries:        80.872 kW
 
       Time Step   47000   January 31, 2011  08:00:54
       ----------------------------------------------
       CPU/step:     1.326 s, Total CPU:     21.88 hr
       Time step:  0.00384 s, Total time:   249.47 s
       Max CFL number:  0.90E+00 at ( 72,  8, 32)
       Max divergence:  0.99E+01 at ( 71,  8, 29)
       Min divergence: -0.57E+01 at ( 71,  8, 27)
       Max VN  number:  0.31E+00 at ( 71,  7, 61)
       Total Heat Release Rate:            243.227 kW
       Radiation Loss to Boundaries:        76.626 kW
 
       Time Step   47100   January 31, 2011  08:03:08
       ----------------------------------------------
       CPU/step:     1.336 s, Total CPU:     21.91 hr
       Time step:  0.00323 s, Total time:   249.80 s
       Max CFL number:  0.91E+00 at ( 72,  7, 61)
       Max divergence:  0.91E+01 at ( 73,  8, 17)
       Min divergence: -0.36E+01 at ( 71,  7, 28)
       Max VN  number:  0.47E+00 at ( 71,  7, 29)
       Total Heat Release Rate:            269.973 kW
       Radiation Loss to Boundaries:        79.375 kW
 
       Time Step   47200   January 31, 2011  08:05:21
       ----------------------------------------------
       CPU/step:     1.335 s, Total CPU:     21.95 hr
       Time step:  0.00368 s, Total time:   250.17 s
       Max CFL number:  0.79E+00 at ( 72,  4, 40)
       Max divergence:  0.81E+01 at ( 70,  7,  9)
       Min divergence: -0.26E+01 at ( 71,  8, 22)
       Max VN  number:  0.31E+00 at ( 71,  8, 35)
       Total Heat Release Rate:            259.680 kW
       Radiation Loss to Boundaries:        84.459 kW
 
       Time Step   47300   January 31, 2011  08:07:35
       ----------------------------------------------
       CPU/step:     1.341 s, Total CPU:     21.99 hr
       Time step:  0.00296 s, Total time:   250.51 s
       Max CFL number:  0.89E+00 at ( 72,  8, 42)
       Max divergence:  0.16E+02 at ( 71,  6, 24)
       Min divergence: -0.59E+01 at ( 72,  9, 53)
       Max VN  number:  0.30E+00 at ( 71,  6, 19)
       Total Heat Release Rate:            319.149 kW
       Radiation Loss to Boundaries:        86.807 kW
 
       Time Step   47400   January 31, 2011  08:09:49
       ----------------------------------------------
       CPU/step:     1.332 s, Total CPU:     22.02 hr
       Time step:  0.00415 s, Total time:   250.86 s
       Max CFL number:  0.92E+00 at ( 72,  6, 43)
       Max divergence:  0.12E+02 at ( 73,  8, 12)
       Min divergence: -0.51E+01 at ( 71,  4, 38)
       Max VN  number:  0.51E+00 at ( 71, 10, 66)
       Total Heat Release Rate:            276.325 kW
       Radiation Loss to Boundaries:        80.621 kW
 
       Time Step   47500   January 31, 2011  08:12:03
       ----------------------------------------------
       CPU/step:     1.338 s, Total CPU:     22.06 hr
       Time step:  0.00377 s, Total time:   251.23 s
       Max CFL number:  0.87E+00 at ( 72,  4, 48)
       Max divergence:  0.95E+01 at ( 72,  8, 18)
       Min divergence: -0.24E+01 at ( 71,  5, 26)
       Max VN  number:  0.30E+00 at ( 71,  6, 60)
       Total Heat Release Rate:            232.297 kW
       Radiation Loss to Boundaries:        82.244 kW
 
       Time Step   47600   January 31, 2011  08:14:16
       ----------------------------------------------
       CPU/step:     1.335 s, Total CPU:     22.10 hr
       Time step:  0.00357 s, Total time:   251.60 s
       Max CFL number:  0.87E+00 at ( 73,  3, 50)
       Max divergence:  0.10E+02 at ( 71,  6,  8)
       Min divergence: -0.28E+01 at ( 71,  5, 49)
       Max VN  number:  0.28E+00 at ( 52,  4, 64)
       Total Heat Release Rate:            241.677 kW
       Radiation Loss to Boundaries:        76.358 kW
 
       Time Step   47700   January 31, 2011  08:16:30
       ----------------------------------------------
       CPU/step:     1.334 s, Total CPU:     22.13 hr
       Time step:  0.00324 s, Total time:   251.97 s
       Max CFL number:  0.88E+00 at ( 72,  6, 56)
       Max divergence:  0.11E+02 at ( 71,  4, 24)
       Min divergence: -0.62E+01 at ( 71,  4, 23)
       Max VN  number:  0.27E+00 at ( 71,  4, 23)
       Total Heat Release Rate:            291.798 kW
       Radiation Loss to Boundaries:        85.665 kW
 
       Time Step   47800   January 31, 2011  08:18:43
       ----------------------------------------------
       CPU/step:     1.336 s, Total CPU:     22.17 hr
       Time step:  0.00334 s, Total time:   252.30 s
       Max CFL number:  0.87E+00 at ( 72,  6, 43)
       Max divergence:  0.90E+01 at ( 71,  5,  7)
       Min divergence: -0.27E+01 at ( 71,  4, 34)
       Max VN  number:  0.36E+00 at ( 52,  4, 64)
       Total Heat Release Rate:            274.245 kW
       Radiation Loss to Boundaries:        83.357 kW
 
       Time Step   47900   January 31, 2011  08:20:57
       ----------------------------------------------
       CPU/step:     1.335 s, Total CPU:     22.21 hr
       Time step:  0.00348 s, Total time:   252.64 s
       Max CFL number:  0.81E+00 at ( 72,  6, 39)
       Max divergence:  0.10E+02 at ( 71,  7,  7)
       Min divergence: -0.33E+01 at ( 71,  6, 38)
       Max VN  number:  0.25E+00 at ( 67, 12, 66)
       Total Heat Release Rate:            316.773 kW
       Radiation Loss to Boundaries:        90.321 kW
 
       Time Step   48000   January 31, 2011  08:23:11
       ----------------------------------------------
       CPU/step:     1.336 s, Total CPU:     22.25 hr
       Time step:  0.00359 s, Total time:   252.99 s
       Max CFL number:  0.94E+00 at ( 72,  5, 36)
       Max divergence:  0.11E+02 at ( 71,  8, 16)
       Min divergence: -0.33E+01 at ( 71,  6, 54)
       Max VN  number:  0.62E+00 at ( 71,  5, 63)
       Total Heat Release Rate:            273.464 kW
       Radiation Loss to Boundaries:        84.921 kW
 
       Time Step   48100   January 31, 2011  08:25:24
       ----------------------------------------------
       CPU/step:     1.334 s, Total CPU:     22.28 hr
       Time step:  0.00338 s, Total time:   253.33 s
       Max CFL number:  0.84E+00 at ( 72,  7, 45)
       Max divergence:  0.69E+01 at ( 71,  5,  7)
       Min divergence: -0.42E+01 at ( 71,  7, 39)
       Max VN  number:  0.43E+00 at ( 71,  3, 59)
       Total Heat Release Rate:            153.570 kW
       Radiation Loss to Boundaries:        64.424 kW
 
       Time Step   48200   January 31, 2011  08:27:37
       ----------------------------------------------
       CPU/step:     1.325 s, Total CPU:     22.32 hr
       Time step:  0.00403 s, Total time:   253.70 s
       Max CFL number:  0.93E+00 at ( 72,  9, 45)
       Max divergence:  0.81E+01 at ( 72,  7, 18)
       Min divergence: -0.35E+01 at ( 71,  8, 31)
       Max VN  number:  0.43E+00 at ( 71,  5, 61)
       Total Heat Release Rate:            324.344 kW
       Radiation Loss to Boundaries:        92.657 kW
 
       Time Step   48300   January 31, 2011  08:29:50
       ----------------------------------------------
       CPU/step:     1.327 s, Total CPU:     22.36 hr
       Time step:  0.00328 s, Total time:   254.07 s
       Max CFL number:  0.95E+00 at ( 72,  7, 36)
       Max divergence:  0.90E+01 at ( 71,  8, 45)
       Min divergence: -0.79E+01 at ( 71,  8, 43)
       Max VN  number:  0.24E+00 at ( 71,  8, 44)
       Total Heat Release Rate:            311.131 kW
       Radiation Loss to Boundaries:        90.078 kW
 
       Time Step   48400   January 31, 2011  08:32:03
       ----------------------------------------------
       CPU/step:     1.331 s, Total CPU:     22.39 hr
       Time step:  0.00338 s, Total time:   254.38 s
       Max CFL number:  0.86E+00 at ( 73,  5, 60)
       Max divergence:  0.10E+02 at ( 72,  7, 22)
       Min divergence: -0.45E+01 at ( 71,  8, 17)
       Max VN  number:  0.32E+00 at ( 71,  8, 18)
       Total Heat Release Rate:            302.746 kW
       Radiation Loss to Boundaries:        85.895 kW
 
       Time Step   48500   January 31, 2011  08:34:16
       ----------------------------------------------
       CPU/step:     1.328 s, Total CPU:     22.43 hr
       Time step:  0.00318 s, Total time:   254.73 s
       Max CFL number:  0.82E+00 at ( 72,  5, 42)
       Max divergence:  0.92E+01 at ( 71,  6, 10)
       Min divergence: -0.64E+01 at ( 71,  6, 50)
       Max VN  number:  0.21E+00 at ( 71,  6, 50)
       Total Heat Release Rate:            219.689 kW
       Radiation Loss to Boundaries:        78.638 kW
 
       Time Step   48600   January 31, 2011  08:36:29
       ----------------------------------------------
       CPU/step:     1.329 s, Total CPU:     22.47 hr
       Time step:  0.00337 s, Total time:   255.08 s
       Max CFL number:  0.96E+00 at ( 72,  5, 38)
       Max divergence:  0.88E+01 at ( 73,  7, 21)
       Min divergence: -0.27E+01 at ( 71,  6, 48)
       Max VN  number:  0.28E+00 at ( 71,  7, 65)
       Total Heat Release Rate:            286.666 kW
       Radiation Loss to Boundaries:        86.721 kW
 
       Time Step   48700   January 31, 2011  08:38:42
       ----------------------------------------------
       CPU/step:     1.329 s, Total CPU:     22.50 hr
       Time step:  0.00337 s, Total time:   255.42 s
       Max CFL number:  0.82E+00 at ( 72,  7, 58)
       Max divergence:  0.77E+01 at ( 73,  9, 15)
       Min divergence: -0.25E+01 at ( 71,  7, 32)
       Max VN  number:  0.78E+00 at ( 71,  4, 68)
       Total Heat Release Rate:            318.414 kW
       Radiation Loss to Boundaries:        91.955 kW
 
       Time Step   48800   January 31, 2011  08:40:54
       ----------------------------------------------
       CPU/step:     1.323 s, Total CPU:     22.54 hr
       Time step:  0.00364 s, Total time:   255.79 s
       Max CFL number:  0.85E+00 at ( 72,  6, 43)
       Max divergence:  0.10E+02 at ( 73,  8,  7)
       Min divergence: -0.36E+01 at ( 71,  8, 57)
       Max VN  number:  0.39E+00 at ( 71, 10, 67)
       Total Heat Release Rate:            307.886 kW
       Radiation Loss to Boundaries:        89.263 kW
 
       Time Step   48900   January 31, 2011  08:43:07
       ----------------------------------------------
       CPU/step:     1.324 s, Total CPU:     22.58 hr
       Time step:  0.00327 s, Total time:   256.15 s
       Max CFL number:  0.87E+00 at ( 72,  8, 30)
       Max divergence:  0.97E+01 at ( 71,  6,  7)
       Min divergence: -0.47E+01 at ( 71,  8, 41)
       Max VN  number:  0.25E+00 at ( 71,  6, 29)
       Total Heat Release Rate:            276.146 kW
       Radiation Loss to Boundaries:        89.828 kW
 
       Time Step   49000   January 31, 2011  08:45:20
       ----------------------------------------------
       CPU/step:     1.328 s, Total CPU:     22.61 hr
       Time step:  0.00362 s, Total time:   256.48 s
       Max CFL number:  0.88E+00 at ( 73,  6, 49)
       Max divergence:  0.11E+02 at ( 73,  9,  7)
       Min divergence: -0.35E+01 at ( 71,  8, 62)
       Max VN  number:  0.22E+00 at ( 65, 10, 63)
       Total Heat Release Rate:            262.961 kW
       Radiation Loss to Boundaries:        86.369 kW
 
       Time Step   49100   January 31, 2011  08:47:32
       ----------------------------------------------
       CPU/step:     1.327 s, Total CPU:     22.65 hr
       Time step:  0.00383 s, Total time:   256.85 s
       Max CFL number:  0.90E+00 at ( 72,  2, 66)
       Max divergence:  0.14E+02 at ( 70,  7,  7)
       Min divergence: -0.34E+01 at ( 71,  8, 29)
       Max VN  number:  0.48E+00 at ( 71,  4, 66)
       Total Heat Release Rate:            353.028 kW
       Radiation Loss to Boundaries:        99.906 kW
 
       Time Step   49200   January 31, 2011  08:49:45
       ----------------------------------------------
       CPU/step:     1.327 s, Total CPU:     22.69 hr
       Time step:  0.00357 s, Total time:   257.21 s
       Max CFL number:  0.90E+00 at ( 72,  7, 41)
       Max divergence:  0.10E+02 at ( 70,  8, 30)
       Min divergence: -0.51E+01 at ( 69,  8, 30)
       Max VN  number:  0.51E+00 at ( 71,  8, 63)
       Total Heat Release Rate:            207.691 kW
       Radiation Loss to Boundaries:        77.398 kW
 
       Time Step   49300   January 31, 2011  08:51:58
       ----------------------------------------------
       CPU/step:     1.330 s, Total CPU:     22.73 hr
       Time step:  0.00403 s, Total time:   257.60 s
       Max CFL number:  0.92E+00 at ( 71,  6, 33)
       Max divergence:  0.78E+01 at ( 71,  7,  7)
       Min divergence: -0.40E+01 at ( 70,  7, 16)
       Max VN  number:  0.35E+00 at ( 71,  5, 38)
       Total Heat Release Rate:            255.049 kW
       Radiation Loss to Boundaries:        81.978 kW
 
       Time Step   49400   January 31, 2011  08:54:11
       ----------------------------------------------
       CPU/step:     1.325 s, Total CPU:     22.76 hr
       Time step:  0.00399 s, Total time:   258.01 s
       Max CFL number:  0.92E+00 at ( 72,  2, 43)
       Max divergence:  0.10E+02 at ( 71,  7, 10)
       Min divergence: -0.27E+01 at ( 69,  7, 22)
       Max VN  number:  0.35E+00 at ( 53,  3, 61)
       Total Heat Release Rate:            305.001 kW
       Radiation Loss to Boundaries:        91.615 kW
 
       Time Step   49500   January 31, 2011  08:56:24
       ----------------------------------------------
       CPU/step:     1.325 s, Total CPU:     22.80 hr
       Time step:  0.00423 s, Total time:   258.38 s
       Max CFL number:  0.94E+00 at ( 71,  3, 56)
       Max divergence:  0.11E+02 at ( 71,  7,  7)
       Min divergence: -0.24E+01 at ( 71,  4, 31)
       Max VN  number:  0.29E+00 at ( 65, 12, 66)
       Total Heat Release Rate:            211.734 kW
       Radiation Loss to Boundaries:        75.982 kW
 
       Time Step   49600   January 31, 2011  08:58:37
       ----------------------------------------------
       CPU/step:     1.335 s, Total CPU:     22.84 hr
       Time step:  0.00347 s, Total time:   258.76 s
       Max CFL number:  0.85E+00 at ( 73,  4, 32)
       Max divergence:  0.11E+02 at ( 72,  9,  7)
       Min divergence: -0.57E+01 at ( 71,  5, 44)
       Max VN  number:  0.43E+00 at ( 71,  7, 54)
       Total Heat Release Rate:            341.751 kW
       Radiation Loss to Boundaries:        98.381 kW
 
       Time Step   49700   January 31, 2011  09:00:50
       ----------------------------------------------
       CPU/step:     1.326 s, Total CPU:     22.87 hr
       Time step:  0.00359 s, Total time:   259.08 s
       Max CFL number:  0.91E+00 at ( 72,  4, 56)
       Max divergence:  0.10E+02 at ( 71,  6, 27)
       Min divergence: -0.70E+01 at ( 71,  6, 25)
       Max VN  number:  0.37E+00 at ( 71,  6, 26)
       Total Heat Release Rate:            313.169 kW
       Radiation Loss to Boundaries:        97.015 kW
 
       Time Step   49800   January 31, 2011  09:03:04
       ----------------------------------------------
       CPU/step:     1.344 s, Total CPU:     22.91 hr
       Time step:  0.00368 s, Total time:   259.45 s
       Max CFL number:  0.86E+00 at ( 72,  7, 29)
       Max divergence:  0.10E+02 at ( 73,  6,  8)
       Min divergence: -0.75E+01 at ( 71,  6, 42)
       Max VN  number:  0.31E+00 at ( 56,  3, 70)
       Total Heat Release Rate:            282.386 kW
       Radiation Loss to Boundaries:        89.552 kW
 
       Time Step   49900   January 31, 2011  09:05:19
       ----------------------------------------------
       CPU/step:     1.341 s, Total CPU:     22.95 hr
       Time step:  0.00375 s, Total time:   259.82 s
       Max CFL number:  0.87E+00 at ( 72,  5, 53)
       Max divergence:  0.96E+01 at ( 72,  5,  7)
       Min divergence: -0.20E+01 at ( 71,  5, 25)
       Max VN  number:  0.33E+00 at ( 71,  6, 61)
       Total Heat Release Rate:            282.419 kW
       Radiation Loss to Boundaries:        95.357 kW
 
       Time Step   50000   January 31, 2011  09:07:33
       ----------------------------------------------
       CPU/step:     1.341 s, Total CPU:     22.98 hr
       Time step:  0.00344 s, Total time:   260.19 s
       Max CFL number:  0.83E+00 at ( 73,  5, 55)
       Max divergence:  0.11E+02 at ( 73,  6,  7)
       Min divergence: -0.54E+01 at ( 71,  4, 32)
       Max VN  number:  0.35E+00 at ( 71,  4, 33)
       Total Heat Release Rate:            213.544 kW
       Radiation Loss to Boundaries:        80.082 kW
 
       Time Step   50100   January 31, 2011  09:09:45
       ----------------------------------------------
       CPU/step:     1.320 s, Total CPU:     23.02 hr
       Time step:  0.00309 s, Total time:   260.53 s
       Max CFL number:  0.80E+00 at ( 72,  3, 59)
       Max divergence:  0.79E+01 at ( 72,  6, 12)
       Min divergence: -0.40E+01 at ( 71,  3, 50)
       Max VN  number:  0.34E+00 at ( 71, 12, 66)
       Total Heat Release Rate:            280.158 kW
       Radiation Loss to Boundaries:        88.488 kW
 
       Time Step   50200   January 31, 2011  09:12:00
       ----------------------------------------------
       CPU/step:     1.354 s, Total CPU:     23.06 hr
       Time step:  0.00408 s, Total time:   260.89 s
       Max CFL number:  0.90E+00 at ( 71,  1, 64)
       Max divergence:  0.93E+01 at ( 71,  8, 16)
       Min divergence: -0.37E+01 at ( 69,  8, 13)
       Max VN  number:  0.51E+00 at ( 71,  6, 53)
       Total Heat Release Rate:            313.572 kW
       Radiation Loss to Boundaries:        89.873 kW
 
       Time Step   50300   January 31, 2011  09:14:15
       ----------------------------------------------
       CPU/step:     1.343 s, Total CPU:     23.10 hr
       Time step:  0.00326 s, Total time:   261.23 s
       Max CFL number:  0.85E+00 at ( 72,  7, 36)
       Max divergence:  0.85E+01 at ( 71,  7,  7)
       Min divergence: -0.46E+01 at ( 70,  8, 21)
       Max VN  number:  0.26E+00 at ( 71,  9, 59)
       Total Heat Release Rate:            245.974 kW
       Radiation Loss to Boundaries:        88.998 kW
 
       Time Step   50400   January 31, 2011  09:16:30
       ----------------------------------------------
       CPU/step:     1.353 s, Total CPU:     23.13 hr
       Time step:  0.00339 s, Total time:   261.56 s
       Max CFL number:  0.89E+00 at ( 72,  5, 54)
       Max divergence:  0.79E+01 at ( 70,  5, 12)
       Min divergence: -0.58E+01 at ( 71,  5, 44)
       Max VN  number:  0.34E+00 at ( 68, 11, 66)
       Total Heat Release Rate:            283.024 kW
       Radiation Loss to Boundaries:        87.558 kW
 
       Time Step   50500   January 31, 2011  09:18:49
       ----------------------------------------------
       CPU/step:     1.383 s, Total CPU:     23.17 hr
       Time step:  0.00360 s, Total time:   261.93 s
       Max CFL number:  0.84E+00 at ( 72,  3, 29)
       Max divergence:  0.77E+01 at ( 71,  5,  7)
       Min divergence: -0.31E+01 at ( 71,  4, 35)
       Max VN  number:  0.26E+00 at ( 70,  6, 49)
       Total Heat Release Rate:            272.851 kW
       Radiation Loss to Boundaries:        90.103 kW
 
       Time Step   50600   January 31, 2011  09:21:02
       ----------------------------------------------
       CPU/step:     1.331 s, Total CPU:     23.21 hr
       Time step:  0.00351 s, Total time:   262.28 s
       Max CFL number:  0.90E+00 at ( 73,  3, 60)
       Max divergence:  0.13E+02 at ( 72,  7,  7)
       Min divergence: -0.57E+01 at ( 71,  7, 29)
       Max VN  number:  0.32E+00 at ( 71,  7, 29)
       Total Heat Release Rate:            368.794 kW
       Radiation Loss to Boundaries:       113.224 kW
 
       Time Step   50700   January 31, 2011  09:23:17
       ----------------------------------------------
       CPU/step:     1.351 s, Total CPU:     23.25 hr
       Time step:  0.00370 s, Total time:   262.64 s
       Max CFL number:  0.10E+01 at ( 73,  6, 38)
       Max divergence:  0.70E+01 at ( 71,  7,  7)
       Min divergence: -0.36E+01 at ( 71,  9, 49)
       Max VN  number:  0.46E+00 at ( 70,  7, 68)
       Total Heat Release Rate:            228.322 kW
       Radiation Loss to Boundaries:        83.624 kW
 
       Time Step   50800   January 31, 2011  09:25:34
       ----------------------------------------------
       CPU/step:     1.372 s, Total CPU:     23.29 hr
       Time step:  0.00336 s, Total time:   262.99 s
       Max CFL number:  0.91E+00 at ( 73,  4, 59)
       Max divergence:  0.12E+02 at ( 71,  5, 22)
       Min divergence: -0.33E+01 at ( 71,  8, 21)
       Max VN  number:  0.28E+00 at ( 71, 10, 61)
       Total Heat Release Rate:            287.537 kW
       Radiation Loss to Boundaries:        97.582 kW
 
       Time Step   50900   January 31, 2011  09:27:51
       ----------------------------------------------
       CPU/step:     1.366 s, Total CPU:     23.32 hr
       Time step:  0.00334 s, Total time:   263.36 s
       Max CFL number:  0.97E+00 at ( 72,  4, 38)
       Max divergence:  0.15E+02 at ( 70,  7, 30)
       Min divergence: -0.11E+02 at ( 70,  7, 28)
       Max VN  number:  0.28E+00 at ( 70,  7, 29)
       Total Heat Release Rate:            295.202 kW
       Radiation Loss to Boundaries:        98.198 kW
 
       Time Step   51000   January 31, 2011  09:30:08
       ----------------------------------------------
       CPU/step:     1.364 s, Total CPU:     23.36 hr
       Time step:  0.00309 s, Total time:   263.68 s
       Max CFL number:  0.88E+00 at ( 72,  8, 30)
       Max divergence:  0.93E+01 at ( 71,  5,  8)
       Min divergence: -0.48E+01 at ( 71,  9, 38)
       Max VN  number:  0.32E+00 at ( 71,  6, 58)
       Total Heat Release Rate:            244.773 kW
       Radiation Loss to Boundaries:        88.418 kW
 
       Time Step   51100   January 31, 2011  09:32:21
       ----------------------------------------------
       CPU/step:     1.330 s, Total CPU:     23.40 hr
       Time step:  0.00324 s, Total time:   264.02 s
       Max CFL number:  0.80E+00 at ( 73,  5, 39)
       Max divergence:  0.12E+02 at ( 70,  6,  7)
       Min divergence: -0.21E+01 at ( 71,  8, 25)
       Max VN  number:  0.33E+00 at ( 71,  7, 67)
       Total Heat Release Rate:            261.290 kW
       Radiation Loss to Boundaries:        87.552 kW
 
       Time Step   51200   January 31, 2011  09:34:33
       ----------------------------------------------
       CPU/step:     1.319 s, Total CPU:     23.43 hr
       Time step:  0.00365 s, Total time:   264.36 s
       Max CFL number:  0.86E+00 at ( 72,  3, 31)
       Max divergence:  0.10E+02 at ( 71,  6,  7)
       Min divergence: -0.28E+01 at ( 70,  7, 22)
       Max VN  number:  0.47E+00 at ( 71,  5, 68)
       Total Heat Release Rate:            338.730 kW
       Radiation Loss to Boundaries:       106.959 kW
 
       Time Step   51300   January 31, 2011  09:36:45
       ----------------------------------------------
       CPU/step:     1.323 s, Total CPU:     23.47 hr
       Time step:  0.00335 s, Total time:   264.73 s
       Max CFL number:  0.94E+00 at ( 73,  6, 32)
       Max divergence:  0.94E+01 at ( 73,  5,  7)
       Min divergence: -0.40E+01 at ( 68, 10, 35)
       Max VN  number:  0.27E+00 at ( 71,  8, 51)
       Total Heat Release Rate:            246.280 kW
       Radiation Loss to Boundaries:        86.854 kW
 
       Time Step   51400   January 31, 2011  09:38:56
       ----------------------------------------------
       CPU/step:     1.310 s, Total CPU:     23.51 hr
       Time step:  0.00371 s, Total time:   265.07 s
       Max CFL number:  0.88E+00 at ( 71,  6, 28)
       Max divergence:  0.87E+01 at ( 73,  6,  7)
       Min divergence: -0.85E+01 at ( 70,  5, 34)
       Max VN  number:  0.37E+00 at ( 71,  6, 69)
       Total Heat Release Rate:            332.484 kW
       Radiation Loss to Boundaries:        99.243 kW
 
       Time Step   51500   January 31, 2011  09:41:10
       ----------------------------------------------
       CPU/step:     1.337 s, Total CPU:     23.54 hr
       Time step:  0.00306 s, Total time:   265.41 s
       Max CFL number:  0.87E+00 at ( 72,  7, 45)
       Max divergence:  0.85E+01 at ( 70,  6, 18)
       Min divergence: -0.62E+01 at ( 71,  4, 24)
       Max VN  number:  0.28E+00 at ( 52,  6, 62)
       Total Heat Release Rate:            295.169 kW
       Radiation Loss to Boundaries:        92.747 kW
 
       Time Step   51600   January 31, 2011  09:43:24
       ----------------------------------------------
       CPU/step:     1.334 s, Total CPU:     23.58 hr
       Time step:  0.00387 s, Total time:   265.75 s
       Max CFL number:  0.84E+00 at ( 72,  8, 67)
       Max divergence:  0.73E+01 at ( 73,  4, 13)
       Min divergence: -0.27E+01 at ( 70,  3, 35)
       Max VN  number:  0.32E+00 at ( 71,  9, 56)
       Total Heat Release Rate:            225.756 kW
       Radiation Loss to Boundaries:        82.048 kW
 
       Time Step   51700   January 31, 2011  09:45:37
       ----------------------------------------------
       CPU/step:     1.337 s, Total CPU:     23.62 hr
       Time step:  0.00355 s, Total time:   266.13 s
       Max CFL number:  0.83E+00 at ( 72,  7, 57)
       Max divergence:  0.13E+02 at ( 71,  7,  7)
       Min divergence: -0.59E+01 at ( 68,  6, 28)
       Max VN  number:  0.33E+00 at ( 71,  8, 67)
       Total Heat Release Rate:            270.068 kW
       Radiation Loss to Boundaries:        87.922 kW
 
       Time Step   51800   January 31, 2011  09:47:55
       ----------------------------------------------
       CPU/step:     1.376 s, Total CPU:     23.66 hr
       Time step:  0.00328 s, Total time:   266.48 s
       Max CFL number:  0.78E+00 at ( 71,  4, 30)
       Max divergence:  0.12E+02 at ( 71,  6, 28)
       Min divergence: -0.61E+01 at ( 71,  5, 28)
       Max VN  number:  0.31E+00 at ( 71,  6, 48)
       Total Heat Release Rate:            298.487 kW
       Radiation Loss to Boundaries:        97.434 kW
 
       Time Step   51900   January 31, 2011  09:50:16
       ----------------------------------------------
       CPU/step:     1.402 s, Total CPU:     23.70 hr
       Time step:  0.00295 s, Total time:   266.81 s
       Max CFL number:  0.89E+00 at ( 73,  4, 57)
       Max divergence:  0.84E+01 at ( 72,  5,  9)
       Min divergence: -0.41E+01 at ( 71,  5, 37)
       Max VN  number:  0.29E+00 at ( 71,  5, 65)
       Total Heat Release Rate:            287.625 kW
       Radiation Loss to Boundaries:        97.811 kW
 
       Time Step   52000   January 31, 2011  09:52:29
       ----------------------------------------------
       CPU/step:     1.338 s, Total CPU:     23.73 hr
       Time step:  0.00373 s, Total time:   267.11 s
       Max CFL number:  0.86E+00 at ( 72,  4, 49)
       Max divergence:  0.11E+02 at ( 71,  6, 10)
       Min divergence: -0.33E+01 at ( 71,  4, 23)
       Max VN  number:  0.33E+00 at ( 70,  7, 68)
       Total Heat Release Rate:            275.039 kW
       Radiation Loss to Boundaries:        89.806 kW
 
       Time Step   52100   January 31, 2011  09:54:44
       ----------------------------------------------
       CPU/step:     1.340 s, Total CPU:     23.77 hr
       Time step:  0.00395 s, Total time:   267.52 s
       Max CFL number:  0.91E+00 at ( 72,  3, 41)
       Max divergence:  0.11E+02 at ( 72,  6,  7)
       Min divergence: -0.40E+01 at ( 69,  7, 23)
       Max VN  number:  0.42E+00 at ( 60,  3, 70)
       Total Heat Release Rate:            333.103 kW
       Radiation Loss to Boundaries:       110.505 kW
 
       Time Step   52200   January 31, 2011  09:56:58
       ----------------------------------------------
       CPU/step:     1.344 s, Total CPU:     23.81 hr
       Time step:  0.00313 s, Total time:   267.90 s
       Max CFL number:  0.84E+00 at ( 72,  5, 42)
       Max divergence:  0.82E+01 at ( 72,  5,  7)
       Min divergence: -0.38E+01 at ( 71,  7, 33)
       Max VN  number:  0.28E+00 at ( 71,  7, 34)
       Total Heat Release Rate:            274.341 kW
       Radiation Loss to Boundaries:        91.710 kW
 
       Time Step   52300   January 31, 2011  09:59:16
       ----------------------------------------------
       CPU/step:     1.382 s, Total CPU:     23.85 hr
       Time step:  0.00401 s, Total time:   268.25 s
       Max CFL number:  0.87E+00 at ( 73,  2, 51)
       Max divergence:  0.77E+01 at ( 72,  4,  7)
       Min divergence: -0.62E+01 at ( 71,  5, 40)
       Max VN  number:  0.36E+00 at ( 71,  3, 64)
       Total Heat Release Rate:            230.088 kW
       Radiation Loss to Boundaries:        84.071 kW
 
       Time Step   52400   January 31, 2011  10:01:28
       ----------------------------------------------
       CPU/step:     1.312 s, Total CPU:     23.88 hr
       Time step:  0.00439 s, Total time:   268.65 s
       Max CFL number:  0.98E+00 at ( 72,  4, 26)
       Max divergence:  0.12E+02 at ( 71,  4, 21)
       Min divergence: -0.26E+01 at ( 69,  4, 24)
       Max VN  number:  0.58E+00 at ( 71,  4, 19)
       Total Heat Release Rate:            342.200 kW
       Radiation Loss to Boundaries:       103.933 kW
 
       Time Step   52500   January 31, 2011  10:03:44
       ----------------------------------------------
       CPU/step:     1.360 s, Total CPU:     23.92 hr
       Time step:  0.00269 s, Total time:   268.95 s
       Max CFL number:  0.83E+00 at ( 72,  4, 43)
       Max divergence:  0.86E+01 at ( 73,  7,  7)
       Min divergence: -0.41E+01 at ( 71,  5, 28)
       Max VN  number:  0.29E+00 at ( 71,  6, 64)
       Total Heat Release Rate:            390.115 kW
       Radiation Loss to Boundaries:       112.089 kW
 
       Time Step   52600   January 31, 2011  10:05:55
       ----------------------------------------------
       CPU/step:     1.308 s, Total CPU:     23.96 hr
       Time step:  0.00354 s, Total time:   269.25 s
       Max CFL number:  0.91E+00 at ( 71,  1, 53)
       Max divergence:  0.94E+01 at ( 71,  5,  7)
       Min divergence: -0.34E+01 at ( 71,  8, 21)
       Max VN  number:  0.37E+00 at ( 72,  1, 69)
       Total Heat Release Rate:            295.381 kW
       Radiation Loss to Boundaries:       100.807 kW
 
       Time Step   52700   January 31, 2011  10:08:07
       ----------------------------------------------
       CPU/step:     1.318 s, Total CPU:     23.99 hr
       Time step:  0.00407 s, Total time:   269.63 s
       Max CFL number:  0.88E+00 at ( 73,  7, 22)
       Max divergence:  0.13E+02 at ( 72,  5,  7)
       Min divergence: -0.59E+01 at ( 70,  7, 41)
       Max VN  number:  0.38E+00 at ( 71,  4, 52)
       Total Heat Release Rate:            311.511 kW
       Radiation Loss to Boundaries:       101.032 kW
 
       Time Step   52800   January 31, 2011  10:10:18
       ----------------------------------------------
       CPU/step:     1.311 s, Total CPU:     24.03 hr
       Time step:  0.00302 s, Total time:   269.94 s
       Max CFL number:  0.87E+00 at ( 73,  5, 46)
       Max divergence:  0.94E+01 at ( 73,  6,  9)
       Min divergence: -0.29E+01 at ( 69,  8, 58)
       Max VN  number:  0.34E+00 at ( 52,  4, 65)
       Total Heat Release Rate:            358.060 kW
       Radiation Loss to Boundaries:       106.638 kW
 
       Time Step   52900   January 31, 2011  10:12:28
       ----------------------------------------------
       CPU/step:     1.300 s, Total CPU:     24.07 hr
       Time step:  0.00402 s, Total time:   270.29 s
       Max CFL number:  0.93E+00 at ( 72,  2, 47)
       Max divergence:  0.12E+02 at ( 71,  6,  7)
       Min divergence: -0.81E+01 at ( 71,  6, 27)
       Max VN  number:  0.38E+00 at ( 71,  6, 67)
       Total Heat Release Rate:            313.891 kW
       Radiation Loss to Boundaries:        99.668 kW
 
       Time Step   53000   January 31, 2011  10:14:46
       ----------------------------------------------
       CPU/step:     1.375 s, Total CPU:     24.10 hr
       Time step:  0.00365 s, Total time:   270.66 s
       Max CFL number:  0.98E+00 at ( 72,  4, 51)
       Max divergence:  0.93E+01 at ( 71,  8,  7)
       Min divergence: -0.42E+01 at ( 71,  7, 47)
       Max VN  number:  0.36E+00 at ( 71,  4, 52)
       Total Heat Release Rate:            298.585 kW
       Radiation Loss to Boundaries:       100.032 kW
 
       Time Step   53100   January 31, 2011  10:17:06
       ----------------------------------------------
       CPU/step:     1.399 s, Total CPU:     24.14 hr
       Time step:  0.00293 s, Total time:   271.00 s
       Max CFL number:  0.82E+00 at ( 73,  7, 29)
       Max divergence:  0.11E+02 at ( 73,  9, 14)
       Min divergence: -0.40E+01 at ( 71,  9, 46)
       Max VN  number:  0.26E+00 at ( 64,  8, 68)
       Total Heat Release Rate:            378.140 kW
       Radiation Loss to Boundaries:       107.376 kW
 
       Time Step   53200   January 31, 2011  10:19:21
       ----------------------------------------------
       CPU/step:     1.355 s, Total CPU:     24.18 hr
       Time step:  0.00390 s, Total time:   271.35 s
       Max CFL number:  0.86E+00 at ( 72,  6, 52)
       Max divergence:  0.12E+02 at ( 73,  9,  7)
       Min divergence: -0.47E+01 at ( 71,  5, 26)
       Max VN  number:  0.37E+00 at ( 71, 11, 66)
       Total Heat Release Rate:            254.629 kW
       Radiation Loss to Boundaries:        92.172 kW
 
       Time Step   53300   January 31, 2011  10:21:37
       ----------------------------------------------
       CPU/step:     1.354 s, Total CPU:     24.22 hr
       Time step:  0.00392 s, Total time:   271.74 s
       Max CFL number:  0.88E+00 at ( 72,  7, 35)
       Max divergence:  0.84E+01 at ( 71,  7, 21)
       Min divergence: -0.36E+01 at ( 70,  6, 53)
       Max VN  number:  0.29E+00 at ( 71,  6, 58)
       Total Heat Release Rate:            372.442 kW
       Radiation Loss to Boundaries:       104.900 kW
 
       Time Step   53400   January 31, 2011  10:23:53
       ----------------------------------------------
       CPU/step:     1.366 s, Total CPU:     24.26 hr
       Time step:  0.00320 s, Total time:   272.11 s
       Max CFL number:  0.84E+00 at ( 72,  6, 42)
       Max divergence:  0.84E+01 at ( 70,  8,  7)
       Min divergence: -0.49E+01 at ( 73,  8, 53)
       Max VN  number:  0.27E+00 at ( 73, 11, 69)
       Total Heat Release Rate:            234.765 kW
       Radiation Loss to Boundaries:        87.984 kW
 
       Time Step   53500   January 31, 2011  10:26:06
       ----------------------------------------------
       CPU/step:     1.325 s, Total CPU:     24.29 hr
       Time step:  0.00368 s, Total time:   272.45 s
       Max CFL number:  0.89E+00 at ( 72,  6, 31)
       Max divergence:  0.12E+02 at ( 72,  9,  7)
       Min divergence: -0.43E+01 at ( 70,  5, 37)
       Max VN  number:  0.27E+00 at ( 71,  8, 49)
       Total Heat Release Rate:            338.724 kW
       Radiation Loss to Boundaries:       108.281 kW
 
       Time Step   53600   January 31, 2011  10:28:23
       ----------------------------------------------
       CPU/step:     1.366 s, Total CPU:     24.33 hr
       Time step:  0.00314 s, Total time:   272.76 s
       Max CFL number:  0.88E+00 at ( 72,  6, 47)
       Max divergence:  0.11E+02 at ( 71,  5, 26)
       Min divergence: -0.31E+01 at ( 71,  7, 53)
       Max VN  number:  0.28E+00 at ( 71,  7, 57)
       Total Heat Release Rate:            362.513 kW
       Radiation Loss to Boundaries:       103.245 kW
 
       Time Step   53700   January 31, 2011  10:30:35
       ----------------------------------------------
       CPU/step:     1.324 s, Total CPU:     24.37 hr
       Time step:  0.00404 s, Total time:   273.12 s
       Max CFL number:  0.90E+00 at ( 72,  8, 17)
       Max divergence:  0.93E+01 at ( 71,  9, 14)
       Min divergence: -0.36E+01 at ( 73,  9, 31)
       Max VN  number:  0.35E+00 at ( 70,  8, 33)
       Total Heat Release Rate:            304.156 kW
       Radiation Loss to Boundaries:        97.594 kW
 
       Time Step   53800   January 31, 2011  10:32:47
       ----------------------------------------------
       CPU/step:     1.314 s, Total CPU:     24.40 hr
       Time step:  0.00347 s, Total time:   273.46 s
       Max CFL number:  0.80E+00 at ( 72,  7, 43)
       Max divergence:  0.66E+01 at ( 71,  7,  7)
       Min divergence: -0.39E+01 at ( 71,  5, 27)
       Max VN  number:  0.27E+00 at ( 70, 10, 41)
       Total Heat Release Rate:            229.550 kW
       Radiation Loss to Boundaries:        88.421 kW
 
       Time Step   53900   January 31, 2011  10:35:00
       ----------------------------------------------
       CPU/step:     1.329 s, Total CPU:     24.44 hr
       Time step:  0.00418 s, Total time:   273.82 s
       Max CFL number:  0.90E+00 at ( 72,  7, 39)
       Max divergence:  0.86E+01 at ( 71,  6,  7)
       Min divergence: -0.41E+01 at ( 71,  6, 37)
       Max VN  number:  0.29E+00 at ( 71, 12, 65)
       Total Heat Release Rate:            309.430 kW
       Radiation Loss to Boundaries:       102.314 kW
 
       Time Step   54000   January 31, 2011  10:37:16
       ----------------------------------------------
       CPU/step:     1.360 s, Total CPU:     24.48 hr
       Time step:  0.00294 s, Total time:   274.18 s
       Max CFL number:  0.81E+00 at ( 73,  6, 40)
       Max divergence:  0.11E+02 at ( 71,  6,  7)
       Min divergence: -0.45E+01 at ( 71,  6, 48)
       Max VN  number:  0.21E+00 at ( 71,  6, 22)
       Total Heat Release Rate:            338.221 kW
       Radiation Loss to Boundaries:       113.889 kW
 
       Time Step   54100   January 31, 2011  10:39:31
       ----------------------------------------------
       CPU/step:     1.346 s, Total CPU:     24.52 hr
       Time step:  0.00300 s, Total time:   274.52 s
       Max CFL number:  0.97E+00 at ( 72,  6, 32)
       Max divergence:  0.87E+01 at ( 73,  8, 19)
       Min divergence: -0.25E+01 at ( 70, 11, 46)
       Max VN  number:  0.25E+00 at ( 71,  7, 44)
       Total Heat Release Rate:            398.222 kW
       Radiation Loss to Boundaries:       115.850 kW
 
       Time Step   54200   January 31, 2011  10:41:40
       ----------------------------------------------
       CPU/step:     1.290 s, Total CPU:     24.55 hr
       Time step:  0.00308 s, Total time:   274.84 s
       Max CFL number:  0.93E+00 at ( 72,  4, 56)
       Max divergence:  0.10E+02 at ( 72,  8,  7)
       Min divergence: -0.38E+01 at ( 71,  6, 41)
       Max VN  number:  0.38E+00 at ( 70, 12, 67)
       Total Heat Release Rate:            343.823 kW
       Radiation Loss to Boundaries:       110.204 kW
 
       Time Step   54300   January 31, 2011  10:43:57
       ----------------------------------------------
       CPU/step:     1.368 s, Total CPU:     24.59 hr
       Time step:  0.00328 s, Total time:   275.17 s
       Max CFL number:  0.89E+00 at ( 72,  7, 44)
       Max divergence:  0.10E+02 at ( 72,  7,  7)
       Min divergence: -0.37E+01 at ( 70,  4, 17)
       Max VN  number:  0.47E+00 at ( 71,  6, 64)
       Total Heat Release Rate:            297.081 kW
       Radiation Loss to Boundaries:       101.838 kW
 
       Time Step   54400   January 31, 2011  10:46:13
       ----------------------------------------------
       CPU/step:     1.362 s, Total CPU:     24.63 hr
       Time step:  0.00356 s, Total time:   275.52 s
       Max CFL number:  0.88E+00 at ( 72,  7, 50)
       Max divergence:  0.97E+01 at ( 72,  8,  8)
       Min divergence: -0.38E+01 at ( 69,  9, 33)
       Max VN  number:  0.28E+00 at ( 70,  7, 23)
       Total Heat Release Rate:            337.209 kW
       Radiation Loss to Boundaries:       102.913 kW
 
       Time Step   54500   January 31, 2011  10:48:29
       ----------------------------------------------
       CPU/step:     1.362 s, Total CPU:     24.67 hr
       Time step:  0.00377 s, Total time:   275.89 s
       Max CFL number:  0.89E+00 at ( 73,  6, 29)
       Max divergence:  0.89E+01 at ( 71,  8, 17)
       Min divergence: -0.44E+01 at ( 71,  5, 46)
       Max VN  number:  0.39E+00 at ( 68, 12, 65)
       Total Heat Release Rate:            300.973 kW
       Radiation Loss to Boundaries:       100.313 kW
 
       Time Step   54600   January 31, 2011  10:50:48
       ----------------------------------------------
       CPU/step:     1.382 s, Total CPU:     24.70 hr
       Time step:  0.00332 s, Total time:   276.26 s
       Max CFL number:  0.90E+00 at ( 72,  7, 41)
       Max divergence:  0.90E+01 at ( 73,  7, 20)
       Min divergence: -0.36E+01 at ( 71,  4, 34)
       Max VN  number:  0.28E+00 at ( 65, 12, 66)
       Total Heat Release Rate:            365.999 kW
       Radiation Loss to Boundaries:       110.445 kW
 
       Time Step   54700   January 31, 2011  10:53:06
       ----------------------------------------------
       CPU/step:     1.382 s, Total CPU:     24.74 hr
       Time step:  0.00349 s, Total time:   276.59 s
       Max CFL number:  0.95E+00 at ( 73,  4, 44)
       Max divergence:  0.11E+02 at ( 71,  6,  7)
       Min divergence: -0.53E+01 at ( 70,  6, 14)
       Max VN  number:  0.32E+00 at ( 71,  9, 59)
       Total Heat Release Rate:            225.288 kW
       Radiation Loss to Boundaries:        92.684 kW
 
       Time Step   54800   January 31, 2011  10:55:25
       ----------------------------------------------
       CPU/step:     1.386 s, Total CPU:     24.78 hr
       Time step:  0.00342 s, Total time:   276.92 s
       Max CFL number:  0.94E+00 at ( 73,  5, 41)
       Max divergence:  0.10E+02 at ( 72,  6,  7)
       Min divergence: -0.51E+01 at ( 71,  5, 23)
       Max VN  number:  0.43E+00 at ( 63, 12, 67)
       Total Heat Release Rate:            303.987 kW
       Radiation Loss to Boundaries:       102.775 kW
 
       Time Step   54900   January 31, 2011  10:57:38
       ----------------------------------------------
       CPU/step:     1.334 s, Total CPU:     24.82 hr
       Time step:  0.00382 s, Total time:   277.29 s
       Max CFL number:  0.93E+00 at ( 72,  5, 38)
       Max divergence:  0.88E+01 at ( 73,  8, 14)
       Min divergence: -0.73E+01 at ( 71,  8, 18)
       Max VN  number:  0.38E+00 at ( 71,  4, 39)
       Total Heat Release Rate:            305.039 kW
       Radiation Loss to Boundaries:       101.844 kW
 
       Time Step   55000   January 31, 2011  10:59:56
       ----------------------------------------------
       CPU/step:     1.382 s, Total CPU:     24.86 hr
       Time step:  0.00389 s, Total time:   277.65 s
       Max CFL number:  0.82E+00 at ( 73,  6, 37)
       Max divergence:  0.11E+02 at ( 70,  4, 41)
       Min divergence: -0.39E+01 at ( 70,  4, 39)
       Max VN  number:  0.33E+00 at ( 70,  4, 40)
       Total Heat Release Rate:            313.891 kW
       Radiation Loss to Boundaries:        99.410 kW
 
       Time Step   55100   January 31, 2011  11:02:15
       ----------------------------------------------
       CPU/step:     1.387 s, Total CPU:     24.90 hr
       Time step:  0.00392 s, Total time:   278.04 s
       Max CFL number:  0.91E+00 at ( 72,  6, 44)
       Max divergence:  0.10E+02 at ( 72,  6,  7)
       Min divergence: -0.39E+01 at ( 70,  4, 31)
       Max VN  number:  0.38E+00 at ( 71,  6, 14)
       Total Heat Release Rate:            399.583 kW
       Radiation Loss to Boundaries:       131.251 kW
 
       Time Step   55200   January 31, 2011  11:04:36
       ----------------------------------------------
       CPU/step:     1.404 s, Total CPU:     24.93 hr
       Time step:  0.00324 s, Total time:   278.39 s
       Max CFL number:  0.90E+00 at ( 73,  5, 40)
       Max divergence:  0.85E+01 at ( 71,  8,  8)
       Min divergence: -0.51E+01 at ( 71,  6, 49)
       Max VN  number:  0.21E+00 at ( 71,  9, 66)
       Total Heat Release Rate:            296.939 kW
       Radiation Loss to Boundaries:       103.442 kW
 
       Time Step   55300   January 31, 2011  11:06:53
       ----------------------------------------------
       CPU/step:     1.370 s, Total CPU:     24.97 hr
       Time step:  0.00320 s, Total time:   278.71 s
       Max CFL number:  0.88E+00 at ( 72,  1, 58)
       Max divergence:  0.86E+01 at ( 72,  8,  7)
       Min divergence: -0.29E+01 at ( 69,  3, 44)
       Max VN  number:  0.39E+00 at ( 71,  4, 44)
       Total Heat Release Rate:            271.213 kW
       Radiation Loss to Boundaries:        97.155 kW
 
       Time Step   55400   January 31, 2011  11:09:12
       ----------------------------------------------
       CPU/step:     1.388 s, Total CPU:     25.01 hr
       Time step:  0.00366 s, Total time:   279.09 s
       Max CFL number:  0.86E+00 at ( 72,  7, 25)
       Max divergence:  0.96E+01 at ( 69,  6,  7)
       Min divergence: -0.27E+01 at ( 69,  7, 21)
       Max VN  number:  0.25E+00 at ( 66,  5, 68)
       Total Heat Release Rate:            309.188 kW
       Radiation Loss to Boundaries:       105.083 kW
 
       Time Step   55500   January 31, 2011  11:11:27
       ----------------------------------------------
       CPU/step:     1.353 s, Total CPU:     25.05 hr
       Time step:  0.00338 s, Total time:   279.44 s
       Max CFL number:  0.90E+00 at ( 72,  6, 35)
       Max divergence:  0.85E+01 at ( 73,  7, 28)
       Min divergence: -0.52E+01 at ( 70,  7, 44)
       Max VN  number:  0.28E+00 at ( 61,  3, 70)
       Total Heat Release Rate:            422.011 kW
       Radiation Loss to Boundaries:       120.341 kW
 
       Time Step   55600   January 31, 2011  11:13:44
       ----------------------------------------------
       CPU/step:     1.367 s, Total CPU:     25.09 hr
       Time step:  0.00249 s, Total time:   279.72 s
       Max CFL number:  0.83E+00 at ( 72,  4, 59)
       Max divergence:  0.86E+01 at ( 73,  6,  7)
       Min divergence: -0.46E+01 at ( 70,  7, 23)
       Max VN  number:  0.22E+00 at ( 71,  4, 65)
       Total Heat Release Rate:            289.627 kW
       Radiation Loss to Boundaries:       103.514 kW
 
       Time Step   55700   January 31, 2011  11:16:03
       ----------------------------------------------
       CPU/step:     1.390 s, Total CPU:     25.12 hr
       Time step:  0.00358 s, Total time:   280.04 s
       Max CFL number:  0.94E+00 at ( 72,  5, 33)
       Max divergence:  0.18E+02 at ( 71,  8, 24)
       Min divergence: -0.84E+01 at ( 71,  8, 23)
       Max VN  number:  0.33E+00 at ( 71,  8, 23)
       Total Heat Release Rate:            341.289 kW
       Radiation Loss to Boundaries:       105.502 kW
 
       Time Step   55800   January 31, 2011  11:18:19
       ----------------------------------------------
       CPU/step:     1.357 s, Total CPU:     25.16 hr
       Time step:  0.00402 s, Total time:   280.42 s
       Max CFL number:  0.92E+00 at ( 72,  8, 26)
       Max divergence:  0.10E+02 at ( 71,  7,  7)
       Min divergence: -0.31E+01 at ( 71,  7, 28)
       Max VN  number:  0.40E+00 at ( 71,  8, 37)
       Total Heat Release Rate:            279.047 kW
       Radiation Loss to Boundaries:       100.271 kW
 
       Time Step   55900   January 31, 2011  11:20:36
       ----------------------------------------------
       CPU/step:     1.374 s, Total CPU:     25.20 hr
       Time step:  0.00369 s, Total time:   280.79 s
       Max CFL number:  0.87E+00 at ( 73,  9, 43)
       Max divergence:  0.13E+02 at ( 70,  8, 11)
       Min divergence: -0.45E+01 at ( 71, 10, 49)
       Max VN  number:  0.37E+00 at ( 71, 10, 49)
       Total Heat Release Rate:            401.878 kW
       Radiation Loss to Boundaries:       120.023 kW
 
       Time Step   56000   January 31, 2011  11:22:50
       ----------------------------------------------
       CPU/step:     1.332 s, Total CPU:     25.24 hr
       Time step:  0.00365 s, Total time:   281.14 s
       Max CFL number:  0.87E+00 at ( 72,  9, 53)
       Max divergence:  0.99E+01 at ( 71,  6,  8)
       Min divergence: -0.47E+01 at ( 71,  6, 33)
       Max VN  number:  0.37E+00 at ( 70, 16, 64)
       Total Heat Release Rate:            325.681 kW
       Radiation Loss to Boundaries:       109.074 kW
 
       Time Step   56100   January 31, 2011  11:25:03
       ----------------------------------------------
       CPU/step:     1.328 s, Total CPU:     25.27 hr
       Time step:  0.00304 s, Total time:   281.45 s
       Max CFL number:  0.81E+00 at ( 72,  8, 53)
       Max divergence:  0.13E+02 at ( 71,  6,  7)
       Min divergence: -0.32E+01 at ( 70,  7, 25)
       Max VN  number:  0.32E+00 at ( 70, 12, 66)
       Total Heat Release Rate:            384.908 kW
       Radiation Loss to Boundaries:       113.901 kW
 
       Time Step   56200   January 31, 2011  11:27:14
       ----------------------------------------------
       CPU/step:     1.316 s, Total CPU:     25.31 hr
       Time step:  0.00318 s, Total time:   281.81 s
       Max CFL number:  0.84E+00 at ( 72,  5, 34)
       Max divergence:  0.86E+01 at ( 71,  8,  7)
       Min divergence: -0.41E+01 at ( 69,  5, 41)
       Max VN  number:  0.32E+00 at ( 71,  7, 42)
       Total Heat Release Rate:            286.590 kW
       Radiation Loss to Boundaries:       105.839 kW
 
       Time Step   56300   January 31, 2011  11:29:31
       ----------------------------------------------
       CPU/step:     1.370 s, Total CPU:     25.35 hr
       Time step:  0.00312 s, Total time:   282.10 s
       Max CFL number:  0.90E+00 at ( 72,  6, 41)
       Max divergence:  0.88E+01 at ( 71,  6,  7)
       Min divergence: -0.29E+01 at ( 72,  7, 66)
       Max VN  number:  0.41E+00 at ( 71,  3, 60)
       Total Heat Release Rate:            347.131 kW
       Radiation Loss to Boundaries:       113.380 kW
 
       Time Step   56400   January 31, 2011  11:31:42
       ----------------------------------------------
       CPU/step:     1.309 s, Total CPU:     25.39 hr
       Time step:  0.00343 s, Total time:   282.42 s
       Max CFL number:  0.94E+00 at ( 72,  9, 47)
       Max divergence:  0.75E+01 at ( 71,  6, 31)
       Min divergence: -0.54E+01 at ( 71,  7, 32)
       Max VN  number:  0.37E+00 at ( 70,  3, 69)
       Total Heat Release Rate:            314.265 kW
       Radiation Loss to Boundaries:       109.644 kW
 
       Time Step   56500   January 31, 2011  11:33:54
       ----------------------------------------------
       CPU/step:     1.315 s, Total CPU:     25.42 hr
       Time step:  0.00346 s, Total time:   282.76 s
       Max CFL number:  0.90E+00 at ( 72,  6, 60)
       Max divergence:  0.12E+02 at ( 69,  5,  7)
       Min divergence: -0.46E+01 at ( 71,  7, 55)
       Max VN  number:  0.46E+00 at ( 68, 10, 67)
       Total Heat Release Rate:            346.528 kW
       Radiation Loss to Boundaries:       109.908 kW
 
       Time Step   56600   January 31, 2011  11:36:10
       ----------------------------------------------
       CPU/step:     1.356 s, Total CPU:     25.46 hr
       Time step:  0.00380 s, Total time:   283.13 s
       Max CFL number:  0.99E+00 at ( 72,  4, 46)
       Max divergence:  0.12E+02 at ( 71,  6,  7)
       Min divergence: -0.29E+01 at ( 70,  4, 50)
       Max VN  number:  0.33E+00 at ( 71,  4, 49)
       Total Heat Release Rate:            350.259 kW
       Radiation Loss to Boundaries:       116.458 kW
 
       Time Step   56700   January 31, 2011  11:38:26
       ----------------------------------------------
       CPU/step:     1.363 s, Total CPU:     25.50 hr
       Time step:  0.00294 s, Total time:   283.45 s
       Max CFL number:  0.87E+00 at ( 72,  6, 40)
       Max divergence:  0.93E+01 at ( 72,  7,  7)
       Min divergence: -0.45E+01 at ( 71,  6, 19)
       Max VN  number:  0.27E+00 at ( 65, 12, 66)
       Total Heat Release Rate:            254.828 kW
       Radiation Loss to Boundaries:       100.552 kW
 
       Time Step   56800   January 31, 2011  11:40:45
       ----------------------------------------------
       CPU/step:     1.389 s, Total CPU:     25.54 hr
       Time step:  0.00304 s, Total time:   283.77 s
       Max CFL number:  0.87E+00 at ( 72,  5, 36)
       Max divergence:  0.11E+02 at ( 73,  7, 25)
       Min divergence: -0.39E+01 at ( 71,  3, 47)
       Max VN  number:  0.25E+00 at ( 54,  3, 65)
       Total Heat Release Rate:            366.989 kW
       Radiation Loss to Boundaries:       116.927 kW
 
       Time Step   56900   January 31, 2011  11:42:58
       ----------------------------------------------
       CPU/step:     1.323 s, Total CPU:     25.57 hr
       Time step:  0.00379 s, Total time:   284.10 s
       Max CFL number:  0.85E+00 at ( 72,  7, 29)
       Max divergence:  0.96E+01 at ( 71,  6,  7)
       Min divergence: -0.60E+01 at ( 70,  3, 18)
       Max VN  number:  0.31E+00 at ( 71,  8, 47)
       Total Heat Release Rate:            400.585 kW
       Radiation Loss to Boundaries:       120.093 kW
 
       Time Step   57000   January 31, 2011  11:45:10
       ----------------------------------------------
       CPU/step:     1.325 s, Total CPU:     25.61 hr
       Time step:  0.00375 s, Total time:   284.46 s
       Max CFL number:  0.90E+00 at ( 72,  2, 30)
       Max divergence:  0.84E+01 at ( 71,  5,  7)
       Min divergence: -0.68E+01 at ( 70,  4, 38)
       Max VN  number:  0.56E+00 at ( 71,  9, 50)
       Total Heat Release Rate:            266.840 kW
       Radiation Loss to Boundaries:       104.662 kW
 
       Time Step   57100   January 31, 2011  11:47:23
       ----------------------------------------------
       CPU/step:     1.325 s, Total CPU:     25.65 hr
       Time step:  0.00300 s, Total time:   284.81 s
       Max CFL number:  0.94E+00 at ( 72,  3, 44)
       Max divergence:  0.10E+02 at ( 71,  5, 23)
       Min divergence: -0.49E+01 at ( 71,  9, 17)
       Max VN  number:  0.28E+00 at ( 71,  5, 22)
       Total Heat Release Rate:            315.963 kW
       Radiation Loss to Boundaries:       111.978 kW
 
       Time Step   57200   January 31, 2011  11:49:33
       ----------------------------------------------
       CPU/step:     1.303 s, Total CPU:     25.68 hr
       Time step:  0.00368 s, Total time:   285.11 s
       Max CFL number:  0.89E+00 at ( 72,  2, 61)
       Max divergence:  0.86E+01 at ( 71,  6,  8)
       Min divergence: -0.13E+01 at ( 70,  5, 44)
       Max VN  number:  0.29E+00 at ( 63,  3, 66)
       Total Heat Release Rate:            313.972 kW
       Radiation Loss to Boundaries:       109.915 kW
 
       Time Step   57300   January 31, 2011  11:51:46
       ----------------------------------------------
       CPU/step:     1.331 s, Total CPU:     25.72 hr
       Time step:  0.00336 s, Total time:   285.45 s
       Max CFL number:  0.91E+00 at ( 72,  4, 46)
       Max divergence:  0.94E+01 at ( 73,  5,  7)
       Min divergence: -0.26E+01 at ( 71,  5, 59)
       Max VN  number:  0.22E+00 at ( 71,  4, 69)
       Total Heat Release Rate:            309.689 kW
       Radiation Loss to Boundaries:       113.040 kW
 
       Time Step   57400   January 31, 2011  11:54:03
       ----------------------------------------------
       CPU/step:     1.361 s, Total CPU:     25.76 hr
       Time step:  0.00341 s, Total time:   285.80 s
       Max CFL number:  0.82E+00 at ( 73,  6, 27)
       Max divergence:  0.12E+02 at ( 73,  6,  7)
       Min divergence: -0.55E+01 at ( 71,  8, 20)
       Max VN  number:  0.31E+00 at ( 71,  6, 38)
       Total Heat Release Rate:            434.323 kW
       Radiation Loss to Boundaries:       129.309 kW
 
       Time Step   57500   January 31, 2011  11:56:18
       ----------------------------------------------
       CPU/step:     1.351 s, Total CPU:     25.80 hr
       Time step:  0.00351 s, Total time:   286.14 s
       Max CFL number:  0.82E+00 at ( 72,  5, 44)
       Max divergence:  0.86E+01 at ( 70,  7, 34)
       Min divergence: -0.50E+01 at ( 70,  8, 34)
       Max VN  number:  0.49E+00 at ( 51,  3, 62)
       Total Heat Release Rate:            314.718 kW
       Radiation Loss to Boundaries:       119.222 kW
 
       Time Step   57600   January 31, 2011  11:58:31
       ----------------------------------------------
       CPU/step:     1.336 s, Total CPU:     25.83 hr
       Time step:  0.00291 s, Total time:   286.47 s
       Max CFL number:  0.90E+00 at ( 72,  6, 56)
       Max divergence:  0.63E+01 at ( 71,  5, 20)
       Min divergence: -0.25E+01 at ( 71,  5, 18)
       Max VN  number:  0.18E+00 at ( 56,  5, 68)
       Total Heat Release Rate:            226.830 kW
       Radiation Loss to Boundaries:        98.057 kW
 
       Time Step   57700   January 31, 2011  12:00:45
       ----------------------------------------------
       CPU/step:     1.332 s, Total CPU:     25.87 hr
       Time step:  0.00357 s, Total time:   286.80 s
       Max CFL number:  0.83E+00 at ( 73,  4, 60)
       Max divergence:  0.13E+02 at ( 71,  7,  7)
       Min divergence: -0.61E+01 at ( 70,  8, 15)
       Max VN  number:  0.36E+00 at ( 71,  6, 63)
       Total Heat Release Rate:            375.889 kW
       Radiation Loss to Boundaries:       114.339 kW
 
       Time Step   57800   January 31, 2011  12:02:59
       ----------------------------------------------
       CPU/step:     1.342 s, Total CPU:     25.91 hr
       Time step:  0.00381 s, Total time:   287.18 s
       Max CFL number:  0.92E+00 at ( 72,  4, 41)
       Max divergence:  0.18E+02 at ( 71,  7, 25)
       Min divergence: -0.67E+01 at ( 71,  8, 25)
       Max VN  number:  0.41E+00 at ( 71,  7, 24)
       Total Heat Release Rate:            326.705 kW
       Radiation Loss to Boundaries:       110.746 kW
 
       Time Step   57900   January 31, 2011  12:05:12
       ----------------------------------------------
       CPU/step:     1.329 s, Total CPU:     25.94 hr
       Time step:  0.00322 s, Total time:   287.50 s
       Max CFL number:  0.83E+00 at ( 72,  5, 56)
       Max divergence:  0.12E+02 at ( 71,  8, 43)
       Min divergence: -0.74E+01 at ( 70,  8, 43)
       Max VN  number:  0.34E+00 at ( 71,  4, 53)
       Total Heat Release Rate:            299.331 kW
       Radiation Loss to Boundaries:       106.567 kW
 
       Time Step   58000   January 31, 2011  12:07:25
       ----------------------------------------------
       CPU/step:     1.331 s, Total CPU:     25.98 hr
       Time step:  0.00356 s, Total time:   287.85 s
       Max CFL number:  0.89E+00 at ( 72,  5, 42)
       Max divergence:  0.11E+02 at ( 72,  9,  7)
       Min divergence: -0.45E+01 at ( 70,  9, 20)
       Max VN  number:  0.35E+00 at ( 71,  7, 65)
       Total Heat Release Rate:            396.055 kW
       Radiation Loss to Boundaries:       120.370 kW
 
       Time Step   58100   January 31, 2011  12:09:43
       ----------------------------------------------
       CPU/step:     1.374 s, Total CPU:     26.02 hr
       Time step:  0.00371 s, Total time:   288.19 s
       Max CFL number:  0.87E+00 at ( 72,  7, 30)
       Max divergence:  0.94E+01 at ( 73,  7, 17)
       Min divergence: -0.51E+01 at ( 69,  7, 32)
       Max VN  number:  0.34E+00 at ( 68, 12, 66)
       Total Heat Release Rate:            436.654 kW
       Radiation Loss to Boundaries:       132.989 kW
 
       Time Step   58200   January 31, 2011  12:12:01
       ----------------------------------------------
       CPU/step:     1.381 s, Total CPU:     26.06 hr
       Time step:  0.00350 s, Total time:   288.50 s
       Max CFL number:  0.91E+00 at ( 73,  6, 49)
       Max divergence:  0.11E+02 at ( 72,  5,  7)
       Min divergence: -0.30E+01 at ( 71,  5, 56)
       Max VN  number:  0.59E+00 at ( 73,  4, 69)
       Total Heat Release Rate:            304.925 kW
       Radiation Loss to Boundaries:       111.242 kW
 
       Time Step   58300   January 31, 2011  12:14:19
       ----------------------------------------------
       CPU/step:     1.376 s, Total CPU:     26.10 hr
       Time step:  0.00347 s, Total time:   288.85 s
       Max CFL number:  0.96E+00 at ( 72,  9, 44)
       Max divergence:  0.10E+02 at ( 72,  8, 13)
       Min divergence: -0.99E+01 at ( 71,  6, 35)
       Max VN  number:  0.29E+00 at ( 71,  6, 35)
       Total Heat Release Rate:            419.290 kW
       Radiation Loss to Boundaries:       128.724 kW
 
       Time Step   58400   January 31, 2011  12:16:35
       ----------------------------------------------
       CPU/step:     1.359 s, Total CPU:     26.13 hr
       Time step:  0.00329 s, Total time:   289.17 s
       Max CFL number:  0.87E+00 at ( 72,  7, 59)
       Max divergence:  0.13E+02 at ( 72,  7,  7)
       Min divergence: -0.37E+01 at ( 71,  4, 46)
       Max VN  number:  0.28E+00 at ( 52,  7, 63)
       Total Heat Release Rate:            334.274 kW
       Radiation Loss to Boundaries:       114.749 kW
 
       Time Step   58500   January 31, 2011  12:18:50
       ----------------------------------------------
       CPU/step:     1.348 s, Total CPU:     26.17 hr
       Time step:  0.00285 s, Total time:   289.48 s
       Max CFL number:  0.87E+00 at ( 72,  5, 52)
       Max divergence:  0.10E+02 at ( 72,  7,  7)
       Min divergence: -0.34E+01 at ( 71,  6, 59)
       Max VN  number:  0.48E+00 at ( 71,  6, 64)
       Total Heat Release Rate:            344.244 kW
       Radiation Loss to Boundaries:       125.424 kW
 
       Time Step   58600   January 31, 2011  12:21:02
       ----------------------------------------------
       CPU/step:     1.326 s, Total CPU:     26.21 hr
       Time step:  0.00313 s, Total time:   289.81 s
       Max CFL number:  0.99E+00 at ( 73,  5, 39)
       Max divergence:  0.93E+01 at ( 71,  7,  7)
       Min divergence: -0.58E+01 at ( 71,  6, 42)
       Max VN  number:  0.25E+00 at ( 73,  6, 69)
       Total Heat Release Rate:            335.335 kW
       Radiation Loss to Boundaries:       121.927 kW
 
       Time Step   58700   January 31, 2011  12:23:19
       ----------------------------------------------
       CPU/step:     1.360 s, Total CPU:     26.24 hr
       Time step:  0.00312 s, Total time:   290.11 s
       Max CFL number:  0.93E+00 at ( 73,  5, 54)
       Max divergence:  0.97E+01 at ( 72,  8,  9)
       Min divergence: -0.48E+01 at ( 71,  5, 27)
       Max VN  number:  0.41E+00 at ( 73,  3, 69)
       Total Heat Release Rate:            361.933 kW
       Radiation Loss to Boundaries:       121.939 kW
 
       Time Step   58800   January 31, 2011  12:25:32
       ----------------------------------------------
       CPU/step:     1.335 s, Total CPU:     26.28 hr
       Time step:  0.00330 s, Total time:   290.44 s
       Max CFL number:  0.90E+00 at ( 73,  7, 39)
       Max divergence:  0.11E+02 at ( 72,  8,  7)
       Min divergence: -0.81E+01 at ( 71,  7, 57)
       Max VN  number:  0.31E+00 at ( 71,  7, 58)
       Total Heat Release Rate:            378.836 kW
       Radiation Loss to Boundaries:       125.057 kW
 
       Time Step   58900   January 31, 2011  12:27:48
       ----------------------------------------------
       CPU/step:     1.361 s, Total CPU:     26.32 hr
       Time step:  0.00313 s, Total time:   290.75 s
       Max CFL number:  0.78E+00 at ( 72,  7, 57)
       Max divergence:  0.77E+01 at ( 73,  7,  7)
       Min divergence: -0.39E+01 at ( 70,  7, 37)
       Max VN  number:  0.29E+00 at ( 71,  4, 45)
       Total Heat Release Rate:            356.867 kW
       Radiation Loss to Boundaries:       123.585 kW
 
       Time Step   59000   January 31, 2011  12:30:04
       ----------------------------------------------
       CPU/step:     1.359 s, Total CPU:     26.36 hr
       Time step:  0.00320 s, Total time:   291.09 s
       Max CFL number:  0.84E+00 at ( 73,  5, 45)
       Max divergence:  0.88E+01 at ( 71,  5,  8)
       Min divergence: -0.34E+01 at ( 71,  8, 56)
       Max VN  number:  0.37E+00 at ( 71,  7, 49)
       Total Heat Release Rate:            320.450 kW
       Radiation Loss to Boundaries:       115.639 kW
 
       Time Step   59100   January 31, 2011  12:32:21
       ----------------------------------------------
       CPU/step:     1.367 s, Total CPU:     26.40 hr
       Time step:  0.00335 s, Total time:   291.43 s
       Max CFL number:  0.95E+00 at ( 72,  4, 41)
       Max divergence:  0.97E+01 at ( 72,  7,  7)
       Min divergence: -0.54E+01 at ( 71,  6, 52)
       Max VN  number:  0.38E+00 at ( 71,  6, 52)
       Total Heat Release Rate:            334.410 kW
       Radiation Loss to Boundaries:       114.813 kW
 
       Time Step   59200   January 31, 2011  12:34:36
       ----------------------------------------------
       CPU/step:     1.348 s, Total CPU:     26.43 hr
       Time step:  0.00297 s, Total time:   291.76 s
       Max CFL number:  0.83E+00 at ( 72,  5, 35)
       Max divergence:  0.87E+01 at ( 73,  6,  8)
       Min divergence: -0.51E+01 at ( 71,  5, 44)
       Max VN  number:  0.39E+00 at ( 71, 12, 67)
       Total Heat Release Rate:            373.582 kW
       Radiation Loss to Boundaries:       128.545 kW
 
       Time Step   59300   January 31, 2011  12:36:51
       ----------------------------------------------
       CPU/step:     1.345 s, Total CPU:     26.47 hr
       Time step:  0.00335 s, Total time:   292.07 s
       Max CFL number:  0.95E+00 at ( 72,  8, 47)
       Max divergence:  0.10E+02 at ( 71,  6, 13)
       Min divergence: -0.32E+01 at ( 71,  7, 57)
       Max VN  number:  0.42E+00 at ( 71,  4, 61)
       Total Heat Release Rate:            353.644 kW
       Radiation Loss to Boundaries:       121.559 kW
 
       Time Step   59400   January 31, 2011  12:39:06
       ----------------------------------------------
       CPU/step:     1.348 s, Total CPU:     26.51 hr
       Time step:  0.00357 s, Total time:   292.39 s
       Max CFL number:  0.82E+00 at ( 71,  2, 56)
       Max divergence:  0.95E+01 at ( 71,  7, 19)
       Min divergence: -0.40E+01 at ( 71,  6, 30)
       Max VN  number:  0.45E+00 at ( 71,  6, 31)
       Total Heat Release Rate:            428.571 kW
       Radiation Loss to Boundaries:       142.438 kW
 
       Time Step   59500   January 31, 2011  12:41:19
       ----------------------------------------------
       CPU/step:     1.332 s, Total CPU:     26.54 hr
       Time step:  0.00331 s, Total time:   292.75 s
       Max CFL number:  0.88E+00 at ( 72,  4, 27)
       Max divergence:  0.87E+01 at ( 73,  5,  7)
       Min divergence: -0.43E+01 at ( 71,  7, 48)
       Max VN  number:  0.39E+00 at ( 71,  7, 49)
       Total Heat Release Rate:            330.572 kW
       Radiation Loss to Boundaries:       116.768 kW
 
       Time Step   59600   January 31, 2011  12:43:35
       ----------------------------------------------
       CPU/step:     1.355 s, Total CPU:     26.58 hr
       Time step:  0.00385 s, Total time:   293.09 s
       Max CFL number:  0.84E+00 at ( 73,  3, 48)
       Max divergence:  0.97E+01 at ( 72,  8,  7)
       Min divergence: -0.47E+01 at ( 71,  6, 32)
       Max VN  number:  0.35E+00 at ( 71,  6, 32)
       Total Heat Release Rate:            335.410 kW
       Radiation Loss to Boundaries:       117.674 kW
 
       Time Step   59700   January 31, 2011  12:45:50
       ----------------------------------------------
       CPU/step:     1.350 s, Total CPU:     26.62 hr
       Time step:  0.00345 s, Total time:   293.46 s
       Max CFL number:  0.90E+00 at ( 71,  8, 32)
       Max divergence:  0.12E+02 at ( 70,  9, 31)
       Min divergence: -0.64E+01 at ( 71,  6, 41)
       Max VN  number:  0.53E+00 at ( 71,  6, 41)
       Total Heat Release Rate:            493.844 kW
       Radiation Loss to Boundaries:       144.772 kW
 
       Time Step   59800   January 31, 2011  12:48:04
       ----------------------------------------------
       CPU/step:     1.337 s, Total CPU:     26.66 hr
       Time step:  0.00364 s, Total time:   293.78 s
       Max CFL number:  0.89E+00 at ( 72,  6, 41)
       Max divergence:  0.94E+01 at ( 71,  5,  7)
       Min divergence: -0.71E+01 at ( 71,  8, 24)
       Max VN  number:  0.28E+00 at ( 71, 10, 59)
       Total Heat Release Rate:            325.556 kW
       Radiation Loss to Boundaries:       117.735 kW
 
       Time Step   59900   January 31, 2011  12:50:21
       ----------------------------------------------
       CPU/step:     1.373 s, Total CPU:     26.70 hr
       Time step:  0.00357 s, Total time:   294.18 s
       Max CFL number:  0.81E+00 at ( 72,  6, 31)
       Max divergence:  0.70E+01 at ( 72,  5, 17)
       Min divergence: -0.63E+01 at ( 70,  8, 48)
       Max VN  number:  0.29E+00 at ( 71,  5, 34)
       Total Heat Release Rate:            240.054 kW
       Radiation Loss to Boundaries:       109.724 kW
 
       Time Step   60000   January 31, 2011  12:52:36
       ----------------------------------------------
       CPU/step:     1.349 s, Total CPU:     26.73 hr
       Time step:  0.00327 s, Total time:   294.53 s
       Max CFL number:  0.98E+00 at ( 72,  6, 50)
       Max divergence:  0.84E+01 at ( 73,  7,  7)
       Min divergence: -0.17E+01 at ( 71,  4, 53)
       Max VN  number:  0.32E+00 at ( 67, 13, 66)
       Total Heat Release Rate:            329.389 kW
       Radiation Loss to Boundaries:       112.181 kW
 
       Time Step   60100   January 31, 2011  12:54:52
       ----------------------------------------------
       CPU/step:     1.358 s, Total CPU:     26.77 hr
       Time step:  0.00433 s, Total time:   294.86 s
       Max CFL number:  0.89E+00 at ( 70,  4, 44)
       Max divergence:  0.11E+02 at ( 71,  8, 26)
       Min divergence: -0.78E+01 at ( 69,  6, 33)
       Max VN  number:  0.68E+00 at ( 71,  8, 26)
       Total Heat Release Rate:            394.526 kW
       Radiation Loss to Boundaries:       123.240 kW
 
       Time Step   60200   January 31, 2011  12:57:05
       ----------------------------------------------
       CPU/step:     1.331 s, Total CPU:     26.81 hr
       Time step:  0.00290 s, Total time:   295.22 s
       Max CFL number:  0.84E+00 at ( 72,  5, 43)
       Max divergence:  0.10E+02 at ( 71,  6,  7)
       Min divergence: -0.49E+01 at ( 73,  9, 49)
       Max VN  number:  0.49E+00 at ( 71,  5, 42)
       Total Heat Release Rate:            454.720 kW
       Radiation Loss to Boundaries:       138.231 kW
 
       Time Step   60300   January 31, 2011  12:59:22
       ----------------------------------------------
       CPU/step:     1.366 s, Total CPU:     26.85 hr
       Time step:  0.00295 s, Total time:   295.52 s
       Max CFL number:  0.88E+00 at ( 72,  6, 31)
       Max divergence:  0.11E+02 at ( 72,  7,  7)
       Min divergence: -0.47E+01 at ( 72, 12, 61)
       Max VN  number:  0.28E+00 at ( 71, 12, 60)
       Total Heat Release Rate:            371.653 kW
       Radiation Loss to Boundaries:       121.068 kW
 
       Time Step   60400   January 31, 2011  13:01:42
       ----------------------------------------------
       CPU/step:     1.393 s, Total CPU:     26.88 hr
       Time step:  0.00383 s, Total time:   295.85 s
       Max CFL number:  0.93E+00 at ( 72,  4, 33)
       Max divergence:  0.11E+02 at ( 73,  6,  7)
       Min divergence: -0.38E+01 at ( 71,  4, 37)
       Max VN  number:  0.35E+00 at ( 71,  5, 34)
       Total Heat Release Rate:            346.995 kW
       Radiation Loss to Boundaries:       125.153 kW
 
       Time Step   60500   January 31, 2011  13:03:53
       ----------------------------------------------
       CPU/step:     1.318 s, Total CPU:     26.92 hr
       Time step:  0.00340 s, Total time:   296.19 s
       Max CFL number:  0.92E+00 at ( 72,  4, 37)
       Max divergence:  0.11E+02 at ( 69,  8, 15)
       Min divergence: -0.48E+01 at ( 71,  7, 32)
       Max VN  number:  0.36E+00 at ( 71,  5, 55)
       Total Heat Release Rate:            377.466 kW
       Radiation Loss to Boundaries:       123.758 kW
 
       Time Step   60600   January 31, 2011  13:06:05
       ----------------------------------------------
       CPU/step:     1.314 s, Total CPU:     26.96 hr
       Time step:  0.00374 s, Total time:   296.56 s
       Max CFL number:  0.94E+00 at ( 73,  4, 48)
       Max divergence:  0.80E+01 at ( 73,  6, 15)
       Min divergence: -0.28E+01 at ( 69,  6, 59)
       Max VN  number:  0.30E+00 at ( 66,  5, 69)
       Total Heat Release Rate:            334.153 kW
       Radiation Loss to Boundaries:       118.427 kW
 
       Time Step   60700   January 31, 2011  13:08:22
       ----------------------------------------------
       CPU/step:     1.375 s, Total CPU:     27.00 hr
       Time step:  0.00330 s, Total time:   296.91 s
       Max CFL number:  0.93E+00 at ( 72,  5, 48)
       Max divergence:  0.14E+02 at ( 71,  8,  7)
       Min divergence: -0.42E+01 at ( 69,  6, 34)
       Max VN  number:  0.32E+00 at ( 57,  5, 69)
       Total Heat Release Rate:            475.980 kW
       Radiation Loss to Boundaries:       146.827 kW
 
       Time Step   60800   January 31, 2011  13:10:38
       ----------------------------------------------
       CPU/step:     1.353 s, Total CPU:     27.03 hr
       Time step:  0.00330 s, Total time:   297.22 s
       Max CFL number:  0.81E+00 at ( 72,  8, 29)
       Max divergence:  0.11E+02 at ( 72,  8,  7)
       Min divergence: -0.90E+01 at ( 70,  4, 66)
       Max VN  number:  0.33E+00 at ( 71,  7, 34)
       Total Heat Release Rate:            374.042 kW
       Radiation Loss to Boundaries:       128.173 kW
 
       Time Step   60900   January 31, 2011  13:12:54
       ----------------------------------------------
       CPU/step:     1.359 s, Total CPU:     27.07 hr
       Time step:  0.00352 s, Total time:   297.54 s
       Max CFL number:  0.85E+00 at ( 72,  5, 41)
       Max divergence:  0.13E+02 at ( 71,  8, 19)
       Min divergence: -0.25E+01 at ( 71,  9, 18)
       Max VN  number:  0.49E+00 at ( 61,  5, 69)
       Total Heat Release Rate:            432.383 kW
       Radiation Loss to Boundaries:       134.959 kW
 
       Time Step   61000   January 31, 2011  13:15:11
       ----------------------------------------------
       CPU/step:     1.369 s, Total CPU:     27.11 hr
       Time step:  0.00377 s, Total time:   297.89 s
       Max CFL number:  0.85E+00 at ( 72,  5, 52)
       Max divergence:  0.99E+01 at ( 71,  7, 18)
       Min divergence: -0.45E+01 at ( 71,  5, 38)
       Max VN  number:  0.28E+00 at ( 70,  6, 65)
       Total Heat Release Rate:            371.502 kW
       Radiation Loss to Boundaries:       130.266 kW
 
       Time Step   61100   January 31, 2011  13:17:31
       ----------------------------------------------
       CPU/step:     1.399 s, Total CPU:     27.15 hr
       Time step:  0.00274 s, Total time:   298.24 s
       Max CFL number:  0.92E+00 at ( 72,  7, 29)
       Max divergence:  0.20E+02 at ( 71,  9, 19)
       Min divergence: -0.37E+01 at ( 73,  9, 44)
       Max VN  number:  0.23E+00 at ( 71,  6, 45)
       Total Heat Release Rate:            401.306 kW
       Radiation Loss to Boundaries:       129.244 kW
 
       Time Step   61200   January 31, 2011  13:19:46
       ----------------------------------------------
       CPU/step:     1.347 s, Total CPU:     27.19 hr
       Time step:  0.00334 s, Total time:   298.55 s
       Max CFL number:  0.96E+00 at ( 73,  7, 49)
       Max divergence:  0.12E+02 at ( 71,  9, 15)
       Min divergence: -0.35E+01 at ( 68,  5, 18)
       Max VN  number:  0.37E+00 at ( 71,  7, 64)
       Total Heat Release Rate:            382.360 kW
       Radiation Loss to Boundaries:       129.843 kW
 
       Time Step   61300   January 31, 2011  13:21:59
       ----------------------------------------------
       CPU/step:     1.327 s, Total CPU:     27.22 hr
       Time step:  0.00350 s, Total time:   298.93 s
       Max CFL number:  0.89E+00 at ( 72,  5, 24)
       Max divergence:  0.13E+02 at ( 71,  9, 16)
       Min divergence: -0.53E+01 at ( 70,  3, 38)
       Max VN  number:  0.35E+00 at ( 51,  7, 61)
       Total Heat Release Rate:            383.920 kW
       Radiation Loss to Boundaries:       124.350 kW
 
       Time Step   61400   January 31, 2011  13:24:14
       ----------------------------------------------
       CPU/step:     1.356 s, Total CPU:     27.26 hr
       Time step:  0.00313 s, Total time:   299.27 s
       Max CFL number:  0.87E+00 at ( 73,  5, 52)
       Max divergence:  0.12E+02 at ( 71,  7, 33)
       Min divergence: -0.64E+01 at ( 71,  7, 32)
       Max VN  number:  0.31E+00 at ( 71,  5, 60)
       Total Heat Release Rate:            301.506 kW
       Radiation Loss to Boundaries:       112.940 kW
 
       Time Step   61500   January 31, 2011  13:26:21
       ----------------------------------------------
       CPU/step:     1.267 s, Total CPU:     27.29 hr
       Time step:  0.00412 s, Total time:   299.64 s
       Max CFL number:  0.97E+00 at ( 72,  8, 34)
       Max divergence:  0.10E+02 at ( 69,  6,  7)
       Min divergence: -0.25E+01 at ( 71,  6, 28)
       Max VN  number:  0.47E+00 at ( 51,  3, 64)
       Total Heat Release Rate:            369.727 kW
       Radiation Loss to Boundaries:       120.717 kW
 
       Time Step   61600   January 31, 2011  13:28:38
       ----------------------------------------------
       CPU/step:     1.365 s, Total CPU:     27.33 hr
       Time step:  0.00379 s, Total time:   299.99 s
       Max CFL number:  0.92E+00 at ( 72,  6, 38)
       Max divergence:  0.12E+02 at ( 70,  5,  7)
       Min divergence: -0.55E+01 at ( 71,  5, 37)
       Max VN  number:  0.30E+00 at ( 71,  6, 36)
       Total Heat Release Rate:            497.387 kW
       Radiation Loss to Boundaries:       140.874 kW
 
       Time Step   61602   January 31, 2011  13:28:40
       ----------------------------------------------
       CPU/step:     1.270 s, Total CPU:     27.33 hr
       Time step:  0.00379 s, Total time:   300.00 s
       Max CFL number:  0.95E+00 at ( 72,  6, 38)
       Max divergence:  0.12E+02 at ( 70,  5,  7)
       Min divergence: -0.55E+01 at ( 71,  5, 37)
       Max VN  number:  0.31E+00 at ( 71,  5, 38)
       Total Heat Release Rate:            494.274 kW
       Radiation Loss to Boundaries:       141.205 kW
 


 DEVICE Activation Times

   1  SPK_1                            195.5 s
   7  SPK_2                            130.1 s
  13  SPK_3                            214.8 s
  19  SPK_4                            234.3 s


 CPU Time Usage, Mesh   1

                 CPU (s)        %  
       ----------------------------
       MAIN     98458.83     100.00
       DIVG      9761.50       9.91
       MASS     20628.42      20.95
       VELO     41631.31      42.28
       PRES      6261.08       6.36
       WALL      2721.31       2.76
       DUMP       516.72       0.52
       PART         0.00       0.00
       RADI     15815.03      16.06
       FIRE      1063.79       1.08
       COMM         0.86       0.00
       SubTot   98400.03      99.94


 Time Stepping Wall Clock Time (s):    98526.023
 Total Elapsed Wall Clock Time (s):    98529.303

STOP: FDS completed successfully
