
 Fire Dynamics Simulator

 Compilation Date : Fri, 17 Jun 2011
 Version          : 6.0.0 Serial

 OpenMP Disabled

 SVN Revision No. : 8562

 Job TITLE        : Flat Obstructed Slow Wall
 Job ID string    : Vettori_Sloped_FOSW


 Grid Dimensions, Mesh     1

   Cells in the X Direction            73
   Cells in the Y Direction            55
   Cells in the Z Direction            25


 Physical Dimensions, Mesh     1

   Length (m)                        7.300
   Width  (m)                        5.500
   Height (m)                        2.450
   Initial Time Step (s)             0.100


 Miscellaneous Parameters

   Simulation Start Time (s)          0.0
   Simulation End Time (s)          300.0
   LES Calculation
   Dynamic Smagorinsky Model
   Turbulent Prandtl Number          0.50
   Turbulent Schmidt Number          0.50
   Ambient Temperature (C)          24.00


 Mass Fraction Transformation Matrix to Convert Species Mixtures (Columns) to Primitive Species (Rows)

                         AIR       METHANE   PRODUCTS
   METHANE               0.000000  1.000000  0.000000
   NITROGEN              0.754996  0.000000  0.713160
   OXYGEN                0.232428  0.000000  0.000000
   CARBON DIOXIDE        0.005800  0.000000  0.155479
   CARBON MONOXIDE       0.000000  0.000000  0.000000
   WATER VAPOR           0.006776  0.000000  0.130807
   SOOT                  0.000000  0.000000  0.000554


 Primitive Species Information

   METHANE                       
   Gas Species
   Lumped species component only
   Molecular Weight (g/mol)       16.04246
   Ambient Density (kg/m^3)      0.658

   NITROGEN                      
   Gas Species
   Lumped species component only
   Molecular Weight (g/mol)       28.01340
   Ambient Density (kg/m^3)      1.149

   OXYGEN                        
   Gas Species
   Lumped species component only
   Molecular Weight (g/mol)       31.99880
   Ambient Density (kg/m^3)      1.312

   CARBON DIOXIDE                
   Gas Species
   Lumped species component only
   Molecular Weight (g/mol)       44.00950
   Ambient Density (kg/m^3)      1.805

   CARBON MONOXIDE               
   Gas Species
   Lumped species component only
   Molecular Weight (g/mol)       28.01010
   Ambient Density (kg/m^3)      1.149

   WATER VAPOR                   
   Gas Species
   Lumped species component only
   Molecular Weight (g/mol)       18.01528
   Ambient Density (kg/m^3)      0.739

   SOOT                          
   Aerosol
   Lumped species component only
   Molecular Weight (g/mol)       10.91042
   Ambient Density (kg/m^3)      0.447


 Tracked (Lumped) Species Information

   AIR                           
   Background Species
   Molecular Weight (g/mol)       28.79951
   Ambient Density (kg/m^3)      1.181
   Initial Mass Fraction          1.000

   Sub Species                    Mass Fraction     Mole Fraction
   NITROGEN                       7.549960E-01      7.761828E-01
   OXYGEN                         2.324280E-01      2.091895E-01
   CARBON DIOXIDE                 5.800000E-03      3.795480E-03
   WATER VAPOR                    6.775967E-03      1.083217E-02
 
   Viscosity (kg/m/s)   Ambient:  1.81E-05
                          500 C:  3.48E-05
                         1000 C:  4.82E-05
                         1500 C:  5.98E-05
   Therm. Cond. (W/m/K) Ambient:  3.66E-02
                          500 C:  7.65E-02
                         1000 C:  1.15E-01
                         1500 C:  1.50E-01
   Spec. Heat (J/kg/K)  Ambient:  1.01E+03
                          500 C:  1.10E+03
                         1000 C:  1.19E+03
                         1500 C:  1.25E+03
   Diff. Coeff. (m^2/s) Ambient:  2.04E-05
                          500 C:  1.03E-04
                         1000 C:  2.36E-04
                         1500 C:  4.08E-04

   METHANE                       
   Molecular Weight (g/mol)       16.04246
   Ambient Density (kg/m^3)      0.658
   Initial Mass Fraction          0.000

   Sub Species                    Mass Fraction     Mole Fraction
   METHANE                        1.000000E+00      1.000000E+00
 
   Viscosity (kg/m/s)   Ambient:  1.11E-05
                          500 C:  2.29E-05
                         1000 C:  3.20E-05
                         1500 C:  3.97E-05
   Therm. Cond. (W/m/K) Ambient:  4.90E-02
                          500 C:  1.76E-01
                         1000 C:  3.22E-01
                         1500 C:  4.52E-01
   Spec. Heat (J/kg/K)  Ambient:  2.21E+03
                          500 C:  3.84E+03
                         1000 C:  5.04E+03
                         1500 C:  5.70E+03
   Diff. Coeff. (m^2/s) Ambient:  2.20E-05
                          500 C:  1.14E-04
                         1000 C:  2.61E-04
                         1500 C:  4.53E-04

   PRODUCTS                      
   Molecular Weight (g/mol)       27.54643
   Ambient Density (kg/m^3)      1.130
   Initial Mass Fraction          0.000

   Sub Species                    Mass Fraction     Mole Fraction
   NITROGEN                       7.131604E-01      7.012724E-01
   CARBON DIOXIDE                 1.554788E-01      9.731728E-02
   CARBON MONOXIDE                0.000000E+00      0.000000E+00
   WATER VAPOR                    1.308067E-01      2.000113E-01
   SOOT                           5.541174E-04      1.399025E-03
 
   Viscosity (kg/m/s)   Ambient:  1.59E-05
                          500 C:  3.22E-05
                         1000 C:  4.59E-05
                         1500 C:  5.78E-05
   Therm. Cond. (W/m/K) Ambient:  3.60E-02
                          500 C:  8.35E-02
                         1000 C:  1.35E-01
                         1500 C:  1.83E-01
   Spec. Heat (J/kg/K)  Ambient:  1.11E+03
                          500 C:  1.26E+03
                         1000 C:  1.39E+03
                         1500 C:  1.48E+03
   Diff. Coeff. (m^2/s) Ambient:  1.97E-05
                          500 C:  1.02E-04
                         1000 C:  2.35E-04
                         1500 C:  4.08E-04


 Gas Phase Reaction Information
   Mixing Controlled Reaction


   Tracked Species
   Species ID                     Stoich. Coeff.
   AIR                               -9.49569
   METHANE                           -1.00000
   PRODUCTS                          10.51003


   Detailed Species
   Species ID                     Stoich. Coeff.
   METHANE                          -1.0000
   NITROGEN                          0.0000
   OXYGEN                           -1.9864
   CARBON DIOXIDE                    0.9868
   WATER VAPOR                       1.9993
   SOOT                              0.0147
   Heat of Combustion (kJ/kg)     51903.961


 Material Information

   1 WOOD                          
     Emissivity                      0.900
     Density (kg/m3)                 640.0
     Specific Heat (kJ/kg/K)          2.85
     Conductivity (W/m/K)           0.1400

   2 GYPSUM_BOARD                  
     Emissivity                      0.900
     Density (kg/m3)                1440.0
     Specific Heat (kJ/kg/K)          0.84
     Conductivity (W/m/K)           0.4800


 Surface Conditions

   0 INERT (DEFAULT)

   1 BURNER
     HRR Per Unit Area (kW/m2)       2930.0
     Mixture  1 Mass Flux (kg/s/m2)   0.056

   2 WOOD BEAM
     Material List
          1  WOOD                          
     Layer  1
        Thickness   (m):  0.25000
        Density (kg/m3):   640.00
        WOOD, Mass fraction:    1.00
     Total surface density   160.000 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
             0   0.00000
             1   0.00024
             2   0.00073
             3   0.00171
             4   0.00367
             5   0.00758
             6   0.01541
             7   0.03107
             8   0.06238
             9   0.12500
            10   0.18762
            11   0.21893
            12   0.23459
            13   0.24242
            14   0.24633
            15   0.24829
            16   0.24927
            17   0.24976
            18   0.25000
     Backing to void

   3 GYPSUM_BOARD
     Material List
          1  GYPSUM_BOARD                  
     Layer  1
        Thickness   (m):  0.01270
        Density (kg/m3):  1440.00
        GYPSUM_BOARD, Mass fraction:    1.00
     Total surface density    18.288 kg/m2
     Reaction products considered from the first  2.00 layers.
     Solid Phase Nodes (m):      
             0   0.00000
             1   0.00058
             2   0.00173
             3   0.00404
             4   0.00866
             5   0.01097
             6   0.01212
             7   0.01270
     Backing to void

   4 OPEN
     Passive Vent to Atmosphere

   5 MIRROR
     Symmetry Plane

   6 INTERPOLATED

   7 PERIODIC

   8 HVAC


 Device Properties

   1 RESIDENTIAL QUICK RESPONSE
     RTI (m-s)^1/2                   56.0
     Activation Temperature (C)      68.0
     Smokeview ID                heat_detector


 Device Coordinates

     1 Coords:     1.85     1.25     2.42, Make: RESIDENTIAL QUICK RESPONSE, ID: SPK_1, Quantity: LINK TEMPERATURE
     2 Coords:     1.85     1.25     2.42, Make: null, ID: TC_1_1, Quantity: TEMPERATURE
     3 Coords:     1.85     1.25     2.30, Make: null, ID: TC_1_2, Quantity: TEMPERATURE
     4 Coords:     1.85     1.25     2.15, Make: null, ID: TC_1_3, Quantity: TEMPERATURE
     5 Coords:     1.85     1.25     1.85, Make: null, ID: TC_1_4, Quantity: TEMPERATURE
     6 Coords:     1.85     1.25     1.50, Make: null, ID: TC_1_5, Quantity: TEMPERATURE
     7 Coords:     5.50     1.25     2.42, Make: RESIDENTIAL QUICK RESPONSE, ID: SPK_2, Quantity: LINK TEMPERATURE
     8 Coords:     5.50     1.25     2.42, Make: null, ID: TC_2_1, Quantity: TEMPERATURE
     9 Coords:     5.50     1.25     2.30, Make: null, ID: TC_2_2, Quantity: TEMPERATURE
    10 Coords:     5.50     1.25     2.15, Make: null, ID: TC_2_3, Quantity: TEMPERATURE
    11 Coords:     5.50     1.25     1.85, Make: null, ID: TC_2_4, Quantity: TEMPERATURE
    12 Coords:     5.50     1.25     1.50, Make: null, ID: TC_2_5, Quantity: TEMPERATURE
    13 Coords:     5.50     4.25     2.42, Make: RESIDENTIAL QUICK RESPONSE, ID: SPK_3, Quantity: LINK TEMPERATURE
    14 Coords:     5.50     4.25     2.42, Make: null, ID: TC_3_1, Quantity: TEMPERATURE
    15 Coords:     5.50     4.25     2.30, Make: null, ID: TC_3_2, Quantity: TEMPERATURE
    16 Coords:     5.50     4.25     2.15, Make: null, ID: TC_3_3, Quantity: TEMPERATURE
    17 Coords:     5.50     4.25     1.85, Make: null, ID: TC_3_4, Quantity: TEMPERATURE
    18 Coords:     5.50     4.25     1.50, Make: null, ID: TC_3_5, Quantity: TEMPERATURE
    19 Coords:     1.85     4.25     2.42, Make: RESIDENTIAL QUICK RESPONSE, ID: SPK_4, Quantity: LINK TEMPERATURE
    20 Coords:     1.85     4.25     2.42, Make: null, ID: TC_4_1, Quantity: TEMPERATURE
    21 Coords:     1.85     4.25     2.30, Make: null, ID: TC_4_2, Quantity: TEMPERATURE
    22 Coords:     1.85     4.25     2.15, Make: null, ID: TC_4_3, Quantity: TEMPERATURE
    23 Coords:     1.85     4.25     1.85, Make: null, ID: TC_4_4, Quantity: TEMPERATURE
    24 Coords:     1.85     4.25     1.50, Make: null, ID: TC_4_5, Quantity: TEMPERATURE
    25 Coords:     1.00     1.00     1.00, Make: null, ID: Acts, Quantity: ACTUATED SPRINKLERS


 Slice File Information, Mesh     1

   Sampling Interval (s)             0.300

   1 Nodes:  19  19   0  55   0  25, Quantity: TEMPERATURE
   2 Nodes:  55  55   0  55   0  25, Quantity: TEMPERATURE
   3 Nodes:   0  73  13  13   0  25, Quantity: TEMPERATURE
   4 Nodes:   0  73  43  43   0  25, Quantity: TEMPERATURE
   5 Nodes:   0  73   0  55  25  25, Quantity: TEMPERATURE
   6 Nodes:   0  73   0  55  24  24, Quantity: TEMPERATURE


 Boundary File Information

   Sampling Interval (s)             0.600

   1 Quantity: WALL TEMPERATURE
   2 Quantity: NET HEAT FLUX
   3 Quantity: BACK WALL TEMPERATURE


 Radiation Model Information

   Number of control angles  104
   Time step increment         3
   Angle increment             5
   Theta band N_phi   Solid angle
     1:        4  0.12
     2:       12  0.11
     3:       16  0.13
     4:       20  0.12
     5:       20  0.12
     6:       16  0.13
     7:       12  0.11
     8:        4  0.12
   Using gray gas absorption.
   Mean beam length  0.497 m
 
 

 Run Time Diagnostics

       Time Step       1   June 19, 2011  10:30:19
       ----------------------------------------------
       CPU/step:     1.156 s, Total CPU:      1.16 s
       Time step:  0.08997 s, Total time:     0.09 s
       Max CFL number:  0.90E+00 at ( 10, 47,  8)
       Max divergence:  0.24E-02 at ( 38, 54,  4)
       Min divergence: -0.12E-05 at ( 36,  5, 22)
       Max VN  number:  0.75E-01 at ( 57, 39, 17)
       Total Heat Release Rate:              0.027 kW
 
       Time Step       2   June 19, 2011  10:30:20
       ----------------------------------------------
       CPU/step:     0.468 s, Total CPU:      1.62 s
       Time step:  0.08997 s, Total time:     0.18 s
       Max CFL number:  0.90E+00 at ( 10, 47,  8)
       Max divergence:  0.91E-02 at ( 38, 51,  4)
       Min divergence: -0.12E-05 at ( 36,  5, 22)
       Max VN  number:  0.74E-01 at ( 57, 39, 17)
       Total Heat Release Rate:              0.115 kW
       Radiation Loss to Boundaries:         0.017 kW
 
       Time Step       3   June 19, 2011  10:30:20
       ----------------------------------------------
       CPU/step:     0.468 s, Total CPU:      2.09 s
       Time step:  0.08997 s, Total time:     0.27 s
       Max CFL number:  0.90E+00 at ( 10, 47,  8)
       Max divergence:  0.17E-01 at ( 38, 51,  4)
       Min divergence: -0.12E-05 at ( 36,  5, 22)
       Max VN  number:  0.73E-01 at ( 57, 39, 17)
       Total Heat Release Rate:              0.204 kW
       Radiation Loss to Boundaries:         0.031 kW
 
       Time Step       4   June 19, 2011  10:30:21
       ----------------------------------------------
       CPU/step:     0.613 s, Total CPU:      2.70 s
       Time step:  0.08997 s, Total time:     0.36 s
       Max CFL number:  0.90E+00 at ( 10, 47,  8)
       Max divergence:  0.25E-01 at ( 38, 51,  4)
       Min divergence: -0.12E-05 at ( 36,  5, 22)
       Max VN  number:  0.72E-01 at ( 57, 39, 17)
       Total Heat Release Rate:              0.315 kW
       Radiation Loss to Boundaries:         0.046 kW
 
       Time Step       5   June 19, 2011  10:30:22
       ----------------------------------------------
       CPU/step:     0.431 s, Total CPU:      3.14 s
       Time step:  0.08997 s, Total time:     0.45 s
       Max CFL number:  0.90E+00 at ( 10, 47,  8)
       Max divergence:  0.34E-01 at ( 36, 51,  4)
       Min divergence: -0.12E-05 at ( 36,  5, 22)
       Max VN  number:  0.70E-01 at ( 57, 39, 17)
       Total Heat Release Rate:              0.439 kW
       Radiation Loss to Boundaries:         0.064 kW
 
       Time Step       6   June 19, 2011  10:30:22
       ----------------------------------------------
       CPU/step:     0.445 s, Total CPU:      3.58 s
       Time step:  0.08997 s, Total time:     0.54 s
       Max CFL number:  0.90E+00 at ( 10, 47,  8)
       Max divergence:  0.45E-01 at ( 40, 51,  4)
       Min divergence: -0.12E-05 at ( 36,  5, 22)
       Max VN  number:  0.69E-01 at ( 57, 39, 17)
       Total Heat Release Rate:              0.581 kW
       Radiation Loss to Boundaries:         0.086 kW
 
       Time Step       7   June 19, 2011  10:30:25
       ----------------------------------------------
       CPU/step:     0.570 s, Total CPU:      4.15 s
       Time step:  0.08997 s, Total time:     0.63 s
       Max CFL number:  0.90E+00 at ( 10, 47,  8)
       Max divergence:  0.58E-01 at ( 40, 52,  4)
       Min divergence: -0.12E-05 at ( 36,  5, 22)
       Max VN  number:  0.67E-01 at ( 57, 39, 17)
       Total Heat Release Rate:              0.732 kW
       Radiation Loss to Boundaries:         0.105 kW
 
       Time Step       8   June 19, 2011  10:30:27
       ----------------------------------------------
       CPU/step:     0.435 s, Total CPU:      4.59 s
       Time step:  0.08997 s, Total time:     0.72 s
       Max CFL number:  0.90E+00 at ( 10, 47,  8)
       Max divergence:  0.73E-01 at ( 40, 51,  4)
       Min divergence: -0.12E-05 at ( 36,  5, 22)
       Max VN  number:  0.66E-01 at ( 57, 39, 17)
       Total Heat Release Rate:              0.902 kW
       Radiation Loss to Boundaries:         0.131 kW
 
       Time Step       9   June 19, 2011  10:30:30
       ----------------------------------------------
       CPU/step:     0.435 s, Total CPU:      5.02 s
       Time step:  0.08997 s, Total time:     0.81 s
       Max CFL number:  0.90E+00 at ( 10, 47,  8)
       Max divergence:  0.91E-01 at ( 40, 51,  4)
       Min divergence: -0.12E-05 at ( 36,  5, 22)
       Max VN  number:  0.64E-01 at ( 57, 39, 17)
       Total Heat Release Rate:              1.074 kW
       Radiation Loss to Boundaries:         0.156 kW
 
       Time Step      10   June 19, 2011  10:30:31
       ----------------------------------------------
       CPU/step:     0.530 s, Total CPU:      5.55 s
       Time step:  0.08997 s, Total time:     0.90 s
       Max CFL number:  0.90E+00 at ( 35, 54,  4)
       Max divergence:  0.11E+00 at ( 40, 52,  4)
       Min divergence: -0.12E-05 at ( 36,  5, 22)
       Max VN  number:  0.62E-01 at ( 57, 39, 17)
       Total Heat Release Rate:              1.268 kW
       Radiation Loss to Boundaries:         0.179 kW
 
       Time Step      20   June 19, 2011  10:30:43
       ----------------------------------------------
       CPU/step:     0.504 s, Total CPU:     10.59 s
       Time step:  0.08997 s, Total time:     1.80 s
       Max CFL number:  0.90E+00 at ( 40, 51,  4)
       Max divergence:  0.47E+01 at ( 37, 55,  4)
       Min divergence: -0.14E-01 at ( 40, 51,  5)
       Max VN  number:  0.29E+00 at ( 41, 51,  4)
       Total Heat Release Rate:             20.774 kW
       Radiation Loss to Boundaries:         3.067 kW
 
       Time Step      30   June 19, 2011  10:30:50
       ----------------------------------------------
       CPU/step:     0.566 s, Total CPU:     16.25 s
       Time step:  0.02955 s, Total time:     2.30 s
       Max CFL number:  0.88E+00 at ( 39, 54,  4)
       Max divergence:  0.34E+01 at ( 39, 54,  4)
       Min divergence: -0.93E+00 at ( 39, 51,  6)
       Max VN  number:  0.28E+00 at ( 39, 51,  6)
       Total Heat Release Rate:              6.431 kW
       Radiation Loss to Boundaries:         0.844 kW
 
       Time Step      40   June 19, 2011  10:30:56
       ----------------------------------------------
       CPU/step:     0.555 s, Total CPU:     21.80 s
       Time step:  0.01756 s, Total time:     2.55 s
       Max CFL number:  0.87E+00 at ( 38, 55,  5)
       Max divergence:  0.11E+02 at ( 38, 55,  4)
       Min divergence: -0.68E+00 at ( 39, 54,  9)
       Max VN  number:  0.27E+00 at ( 38, 51,  7)
       Total Heat Release Rate:             18.744 kW
       Radiation Loss to Boundaries:         2.621 kW
 
       Time Step      50   June 19, 2011  10:31:02
       ----------------------------------------------
       CPU/step:     0.553 s, Total CPU:     27.33 s
       Time step:  0.01493 s, Total time:     2.71 s
       Max CFL number:  0.91E+00 at ( 38, 55,  7)
       Max divergence:  0.53E+01 at ( 38, 55,  4)
       Min divergence: -0.65E+00 at ( 39, 53, 10)
       Max VN  number:  0.16E+00 at ( 38, 53,  9)
       Total Heat Release Rate:             14.326 kW
       Radiation Loss to Boundaries:         1.758 kW
 
       Time Step      60   June 19, 2011  10:31:08
       ----------------------------------------------
       CPU/step:     0.517 s, Total CPU:     32.49 s
       Time step:  0.01642 s, Total time:     2.87 s
       Max CFL number:  0.90E+00 at ( 38, 55, 11)
       Max divergence:  0.17E+01 at ( 38, 55,  4)
       Min divergence: -0.66E+00 at ( 40, 53, 11)
       Max VN  number:  0.21E+00 at ( 38, 53, 11)
       Total Heat Release Rate:              6.656 kW
       Radiation Loss to Boundaries:         0.677 kW
 
       Time Step      70   June 19, 2011  10:31:14
       ----------------------------------------------
       CPU/step:     0.563 s, Total CPU:     38.12 s
       Time step:  0.01807 s, Total time:     3.04 s
       Max CFL number:  0.83E+00 at ( 38, 55, 15)
       Max divergence:  0.15E+01 at ( 38, 55,  4)
       Min divergence: -0.65E+00 at ( 40, 53, 13)
       Max VN  number:  0.24E+00 at ( 38, 53, 12)
       Total Heat Release Rate:              4.764 kW
       Radiation Loss to Boundaries:         0.584 kW
 
       Time Step      80   June 19, 2011  10:31:20
       ----------------------------------------------
       CPU/step:     0.597 s, Total CPU:     44.10 s
       Time step:  0.01987 s, Total time:     3.23 s
       Max CFL number:  0.84E+00 at ( 38, 54, 15)
       Max divergence:  0.85E+00 at ( 39, 55,  4)
       Min divergence: -0.54E+00 at ( 38, 55, 20)
       Max VN  number:  0.24E+00 at ( 38, 55, 21)
       Total Heat Release Rate:              4.423 kW
       Radiation Loss to Boundaries:         0.603 kW
 
       Time Step      90   June 19, 2011  10:31:30
       ----------------------------------------------
       CPU/step:     0.576 s, Total CPU:     49.85 s
       Time step:  0.01738 s, Total time:     3.42 s
       Max CFL number:  0.91E+00 at ( 37, 54, 18)
       Max divergence:  0.64E+00 at ( 38, 53,  4)
       Min divergence: -0.48E+00 at ( 38, 55, 24)
       Max VN  number:  0.19E+00 at ( 37, 53, 14)
       Total Heat Release Rate:              4.419 kW
       Radiation Loss to Boundaries:         0.620 kW
 
       Time Step     100   June 19, 2011  10:31:36
       ----------------------------------------------
       CPU/step:     0.560 s, Total CPU:     55.45 s
       Time step:  0.01738 s, Total time:     3.60 s
       Max CFL number:  0.91E+00 at ( 36, 54, 20)
       Max divergence:  0.59E+00 at ( 38, 53,  4)
       Min divergence: -0.46E+00 at ( 35, 53, 22)
       Max VN  number:  0.21E+00 at ( 36, 53, 21)
       Total Heat Release Rate:              4.544 kW
       Radiation Loss to Boundaries:         0.637 kW
 
       Time Step     200   June 19, 2011  10:32:39
       ----------------------------------------------
       CPU/step:     0.592 s, Total CPU:      1.91 min
       Time step:  0.01287 s, Total time:     5.51 s
       Max CFL number:  0.82E+00 at ( 37, 55, 17)
       Max divergence:  0.22E+01 at ( 38, 55,  4)
       Min divergence: -0.93E+00 at ( 40, 50,  5)
       Max VN  number:  0.25E+00 at ( 41, 53, 22)
       Total Heat Release Rate:             13.898 kW
       Radiation Loss to Boundaries:         1.706 kW
 
       Time Step     300   June 19, 2011  10:33:39
       ----------------------------------------------
       CPU/step:     0.586 s, Total CPU:      2.89 min
       Time step:  0.01856 s, Total time:     7.09 s
       Max CFL number:  0.93E+00 at ( 28, 47, 25)
       Max divergence:  0.23E+01 at ( 35, 54,  4)
       Min divergence: -0.22E+00 at ( 37, 55,  4)
       Max VN  number:  0.33E+00 at ( 40, 36, 23)
       Total Heat Release Rate:              4.627 kW
       Radiation Loss to Boundaries:         0.658 kW
 
       Time Step     400   June 19, 2011  10:34:37
       ----------------------------------------------
       CPU/step:     0.578 s, Total CPU:      3.85 min
       Time step:  0.01651 s, Total time:     8.73 s
       Max CFL number:  0.90E+00 at ( 36, 54, 18)
       Max divergence:  0.30E+01 at ( 36, 55,  4)
       Min divergence: -0.18E+00 at ( 36, 53, 10)
       Max VN  number:  0.21E+00 at ( 48, 53, 22)
       Total Heat Release Rate:             11.810 kW
       Radiation Loss to Boundaries:         1.651 kW
 
       Time Step     500   June 19, 2011  10:35:35
       ----------------------------------------------
       CPU/step:     0.577 s, Total CPU:      4.81 min
       Time step:  0.01612 s, Total time:    10.47 s
       Max CFL number:  0.85E+00 at ( 36, 55, 15)
       Max divergence:  0.24E+01 at ( 38, 54,  4)
       Min divergence: -0.48E+00 at ( 38, 55, 12)
       Max VN  number:  0.23E+00 at ( 34, 53, 23)
       Total Heat Release Rate:             14.990 kW
       Radiation Loss to Boundaries:         2.253 kW
 
       Time Step     600   June 19, 2011  10:36:32
       ----------------------------------------------
       CPU/step:     0.572 s, Total CPU:      5.77 min
       Time step:  0.01576 s, Total time:    12.05 s
       Max CFL number:  0.87E+00 at ( 39, 54,  8)
       Max divergence:  0.12E+02 at ( 35, 51,  4)
       Min divergence: -0.13E+01 at ( 38, 53, 11)
       Max VN  number:  0.36E+00 at ( 38, 53, 11)
       Total Heat Release Rate:             28.176 kW
       Radiation Loss to Boundaries:         3.908 kW
 
       Time Step     700   June 19, 2011  10:37:30
       ----------------------------------------------
       CPU/step:     0.573 s, Total CPU:      6.72 min
       Time step:  0.01460 s, Total time:    13.80 s
       Max CFL number:  0.97E+00 at ( 39, 55, 17)
       Max divergence:  0.89E+01 at ( 36, 55,  4)
       Min divergence: -0.37E+00 at ( 39, 53, 18)
       Max VN  number:  0.44E+00 at ( 39, 45, 23)
       Total Heat Release Rate:             26.982 kW
       Radiation Loss to Boundaries:         3.818 kW
 
       Time Step     800   June 19, 2011  10:38:27
       ----------------------------------------------
       CPU/step:     0.575 s, Total CPU:      7.68 min
       Time step:  0.01655 s, Total time:    15.38 s
       Max CFL number:  0.89E+00 at ( 37, 53, 22)
       Max divergence:  0.80E+01 at ( 37, 50,  4)
       Min divergence: -0.18E+01 at ( 35, 51,  6)
       Max VN  number:  0.59E+00 at ( 35, 51,  7)
       Total Heat Release Rate:             29.367 kW
       Radiation Loss to Boundaries:         4.124 kW
 
       Time Step     900   June 19, 2011  10:39:25
       ----------------------------------------------
       CPU/step:     0.574 s, Total CPU:      8.64 min
       Time step:  0.01363 s, Total time:    16.75 s
       Max CFL number:  0.99E+00 at ( 37, 54, 18)
       Max divergence:  0.37E+01 at ( 37, 55,  4)
       Min divergence: -0.78E+00 at ( 37, 51,  5)
       Max VN  number:  0.24E+00 at ( 39, 52, 23)
       Total Heat Release Rate:             17.779 kW
       Radiation Loss to Boundaries:         2.844 kW
 
       Time Step    1000   June 19, 2011  10:40:23
       ----------------------------------------------
       CPU/step:     0.576 s, Total CPU:      9.60 min
       Time step:  0.02040 s, Total time:    18.32 s
       Max CFL number:  0.90E+00 at ( 46, 47, 25)
       Max divergence:  0.11E+02 at ( 40, 52,  4)
       Min divergence: -0.92E+00 at ( 39, 51, 12)
       Max VN  number:  0.45E+00 at ( 35, 53, 17)
       Total Heat Release Rate:             51.447 kW
       Radiation Loss to Boundaries:         7.146 kW
 
       Time Step    1100   June 19, 2011  10:41:20
       ----------------------------------------------
       CPU/step:     0.575 s, Total CPU:     10.55 min
       Time step:  0.01368 s, Total time:    19.78 s
       Max CFL number:  0.84E+00 at ( 38, 54, 15)
       Max divergence:  0.12E+02 at ( 35, 50,  4)
       Min divergence: -0.92E+00 at ( 39, 51,  7)
       Max VN  number:  0.31E+00 at ( 48, 53, 21)
       Total Heat Release Rate:             43.288 kW
       Radiation Loss to Boundaries:         6.442 kW
 
       Time Step    1200   June 19, 2011  10:42:18
       ----------------------------------------------
       CPU/step:     0.577 s, Total CPU:     11.52 min
       Time step:  0.01704 s, Total time:    21.13 s
       Max CFL number:  0.79E+00 at ( 37, 54, 19)
       Max divergence:  0.59E+01 at ( 37, 55,  4)
       Min divergence: -0.47E+00 at ( 39, 55,  5)
       Max VN  number:  0.28E+00 at ( 37, 53, 22)
       Total Heat Release Rate:             20.783 kW
       Radiation Loss to Boundaries:         3.227 kW
 
       Time Step    1300   June 19, 2011  10:43:16
       ----------------------------------------------
       CPU/step:     0.580 s, Total CPU:     12.48 min
       Time step:  0.01045 s, Total time:    22.46 s
       Max CFL number:  0.82E+00 at ( 36, 54, 23)
       Max divergence:  0.18E+01 at ( 36, 55,  4)
       Min divergence: -0.55E+00 at ( 38, 52, 18)
       Max VN  number:  0.32E+00 at ( 35, 50, 23)
       Total Heat Release Rate:             17.232 kW
       Radiation Loss to Boundaries:         2.957 kW
 
       Time Step    1400   June 19, 2011  10:44:14
       ----------------------------------------------
       CPU/step:     0.574 s, Total CPU:     13.44 min
       Time step:  0.01398 s, Total time:    23.90 s
       Max CFL number:  0.90E+00 at ( 37, 53,  9)
       Max divergence:  0.87E+01 at ( 37, 51,  4)
       Min divergence: -0.15E+01 at ( 37, 53, 13)
       Max VN  number:  0.27E+00 at ( 40, 53, 23)
       Total Heat Release Rate:             38.856 kW
       Radiation Loss to Boundaries:         5.767 kW
 
       Time Step    1500   June 19, 2011  10:45:11
       ----------------------------------------------
       CPU/step:     0.573 s, Total CPU:     14.39 min
       Time step:  0.01729 s, Total time:    25.22 s
       Max CFL number:  0.84E+00 at ( 26, 44, 24)
       Max divergence:  0.11E+02 at ( 38, 50,  4)
       Min divergence: -0.12E+01 at ( 37, 52,  9)
       Max VN  number:  0.47E+00 at ( 26, 44, 23)
       Total Heat Release Rate:             75.883 kW
       Radiation Loss to Boundaries:        11.481 kW
 
       Time Step    1600   June 19, 2011  10:46:08
       ----------------------------------------------
       CPU/step:     0.569 s, Total CPU:     15.34 min
       Time step:  0.01387 s, Total time:    26.60 s
       Max CFL number:  0.80E+00 at ( 43, 52, 24)
       Max divergence:  0.44E+01 at ( 39, 54,  4)
       Min divergence: -0.97E+00 at ( 40, 50,  7)
       Max VN  number:  0.33E+00 at ( 38, 53, 21)
       Total Heat Release Rate:             11.917 kW
       Radiation Loss to Boundaries:         2.336 kW
 
       Time Step    1700   June 19, 2011  10:47:05
       ----------------------------------------------
       CPU/step:     0.563 s, Total CPU:     16.28 min
       Time step:  0.01371 s, Total time:    28.15 s
       Max CFL number:  0.89E+00 at ( 36, 55, 12)
       Max divergence:  0.11E+02 at ( 35, 51,  4)
       Min divergence: -0.60E+00 at ( 37, 53, 15)
       Max VN  number:  0.25E+00 at ( 41, 53, 23)
       Total Heat Release Rate:             45.814 kW
       Radiation Loss to Boundaries:         6.952 kW
 
       Time Step    1800   June 19, 2011  10:48:01
       ----------------------------------------------
       CPU/step:     0.563 s, Total CPU:     17.22 min
       Time step:  0.01485 s, Total time:    29.45 s
       Max CFL number:  0.91E+00 at ( 30, 55, 21)
       Max divergence:  0.19E+01 at ( 35, 54,  4)
       Min divergence: -0.55E+00 at ( 35, 55,  5)
       Max VN  number:  0.31E+00 at ( 36, 53, 20)
       Total Heat Release Rate:              7.724 kW
       Radiation Loss to Boundaries:         1.536 kW
 
       Time Step    1900   June 19, 2011  10:48:58
       ----------------------------------------------
       CPU/step:     0.570 s, Total CPU:     18.17 min
       Time step:  0.01057 s, Total time:    30.65 s
       Max CFL number:  0.90E+00 at ( 36, 55, 21)
       Max divergence:  0.42E+01 at ( 36, 51,  4)
       Min divergence: -0.16E+01 at ( 37, 50,  6)
       Max VN  number:  0.35E+00 at ( 36, 53, 22)
       Total Heat Release Rate:             27.835 kW
       Radiation Loss to Boundaries:         4.593 kW
 
       Time Step    2000   June 19, 2011  10:49:55
       ----------------------------------------------
       CPU/step:     0.567 s, Total CPU:     19.12 min
       Time step:  0.01073 s, Total time:    31.93 s
       Max CFL number:  0.89E+00 at ( 40, 54, 17)
       Max divergence:  0.70E+01 at ( 37, 55,  4)
       Min divergence: -0.63E+00 at ( 35, 53,  8)
       Max VN  number:  0.20E+00 at ( 30, 50, 23)
       Total Heat Release Rate:             26.420 kW
       Radiation Loss to Boundaries:         4.593 kW
 
       Time Step    2100   June 19, 2011  10:50:51
       ----------------------------------------------
       CPU/step:     0.562 s, Total CPU:     20.05 min
       Time step:  0.01495 s, Total time:    33.26 s
       Max CFL number:  0.94E+00 at ( 39, 54, 14)
       Max divergence:  0.11E+02 at ( 35, 51,  4)
       Min divergence: -0.23E+01 at ( 36, 52,  6)
       Max VN  number:  0.40E+00 at ( 40, 53, 23)
       Total Heat Release Rate:             55.468 kW
       Radiation Loss to Boundaries:         8.609 kW
 
       Time Step    2200   June 19, 2011  10:51:49
       ----------------------------------------------
       CPU/step:     0.572 s, Total CPU:     21.01 min
       Time step:  0.00928 s, Total time:    34.49 s
       Max CFL number:  0.90E+00 at ( 35, 55, 21)
       Max divergence:  0.51E+01 at ( 36, 55,  4)
       Min divergence: -0.16E+01 at ( 40, 52,  9)
       Max VN  number:  0.19E+00 at ( 40, 52,  4)
       Total Heat Release Rate:             33.321 kW
       Radiation Loss to Boundaries:         5.540 kW
 
       Time Step    2300   June 19, 2011  10:52:45
       ----------------------------------------------
       CPU/step:     0.565 s, Total CPU:     21.95 min
       Time step:  0.01174 s, Total time:    35.68 s
       Max CFL number:  0.89E+00 at ( 38, 55, 15)
       Max divergence:  0.82E+01 at ( 36, 55,  4)
       Min divergence: -0.16E+01 at ( 37, 52,  4)
       Max VN  number:  0.60E+00 at ( 34, 44, 23)
       Total Heat Release Rate:             18.953 kW
       Radiation Loss to Boundaries:         5.292 kW
 
       Time Step    2400   June 19, 2011  10:53:43
       ----------------------------------------------
       CPU/step:     0.578 s, Total CPU:     22.91 min
       Time step:  0.01273 s, Total time:    36.83 s
       Max CFL number:  0.87E+00 at ( 36, 54, 24)
       Max divergence:  0.10E+02 at ( 35, 55,  4)
       Min divergence: -0.59E+00 at ( 38, 50, 23)
       Max VN  number:  0.33E+00 at ( 38, 50, 23)
       Total Heat Release Rate:             32.153 kW
       Radiation Loss to Boundaries:         5.608 kW
 
       Time Step    2500   June 19, 2011  10:54:42
       ----------------------------------------------
       CPU/step:     0.577 s, Total CPU:     23.87 min
       Time step:  0.01303 s, Total time:    38.31 s
       Max CFL number:  0.90E+00 at ( 35, 55, 19)
       Max divergence:  0.55E+01 at ( 39, 50,  4)
       Min divergence: -0.15E+01 at ( 38, 52,  8)
       Max VN  number:  0.26E+00 at ( 38, 53, 11)
       Total Heat Release Rate:              9.321 kW
       Radiation Loss to Boundaries:         2.827 kW
 
       Time Step    2600   June 19, 2011  10:55:42
       ----------------------------------------------
       CPU/step:     0.592 s, Total CPU:     24.86 min
       Time step:  0.01559 s, Total time:    39.67 s
       Max CFL number:  0.94E+00 at ( 35, 55, 13)
       Max divergence:  0.12E+02 at ( 40, 55,  4)
       Min divergence: -0.12E+01 at ( 39, 51,  9)
       Max VN  number:  0.43E+00 at ( 27, 53, 22)
       Total Heat Release Rate:             19.868 kW
       Radiation Loss to Boundaries:         3.668 kW
 
       Time Step    2700   June 19, 2011  10:56:44
       ----------------------------------------------
       CPU/step:     0.625 s, Total CPU:     25.90 min
       Time step:  0.01066 s, Total time:    40.88 s
       Max CFL number:  0.94E+00 at ( 36, 54,  8)
       Max divergence:  0.11E+02 at ( 40, 54,  4)
       Min divergence: -0.13E+01 at ( 35, 53, 10)
       Max VN  number:  0.33E+00 at ( 38, 53, 23)
       Total Heat Release Rate:             71.099 kW
       Radiation Loss to Boundaries:        11.307 kW
 
       Time Step    2800   June 19, 2011  10:57:44
       ----------------------------------------------
       CPU/step:     0.596 s, Total CPU:     26.90 min
       Time step:  0.01443 s, Total time:    42.17 s
       Max CFL number:  0.90E+00 at ( 36, 54, 24)
       Max divergence:  0.11E+02 at ( 35, 51,  4)
       Min divergence: -0.72E+00 at ( 39, 52,  6)
       Max VN  number:  0.32E+00 at ( 40, 50,  4)
       Total Heat Release Rate:             62.427 kW
       Radiation Loss to Boundaries:         9.933 kW
 
       Time Step    2900   June 19, 2011  10:58:44
       ----------------------------------------------
       CPU/step:     0.594 s, Total CPU:     27.89 min
       Time step:  0.01367 s, Total time:    43.58 s
       Max CFL number:  0.91E+00 at ( 34, 54, 18)
       Max divergence:  0.11E+02 at ( 35, 55,  4)
       Min divergence: -0.99E+00 at ( 38, 53, 10)
       Max VN  number:  0.30E+00 at ( 32,  9, 23)
       Total Heat Release Rate:             32.216 kW
       Radiation Loss to Boundaries:         5.833 kW
 
       Time Step    3000   June 19, 2011  10:59:47
       ----------------------------------------------
       CPU/step:     0.616 s, Total CPU:     28.91 min
       Time step:  0.01123 s, Total time:    44.93 s
       Max CFL number:  0.96E+00 at ( 35, 55, 10)
       Max divergence:  0.49E+01 at ( 40, 54,  4)
       Min divergence: -0.92E+00 at ( 35, 55, 12)
       Max VN  number:  0.29E+00 at ( 40, 53, 23)
       Total Heat Release Rate:             14.596 kW
       Radiation Loss to Boundaries:         3.420 kW
 
       Time Step    3100   June 19, 2011  11:00:46
       ----------------------------------------------
       CPU/step:     0.586 s, Total CPU:     29.89 min
       Time step:  0.01568 s, Total time:    46.21 s
       Max CFL number:  0.84E+00 at ( 38, 54, 14)
       Max divergence:  0.11E+02 at ( 35, 52,  4)
       Min divergence: -0.90E+00 at ( 38, 51, 18)
       Max VN  number:  0.34E+00 at ( 38, 51, 18)
       Total Heat Release Rate:             55.054 kW
       Radiation Loss to Boundaries:         9.216 kW
 
       Time Step    3200   June 19, 2011  11:01:45
       ----------------------------------------------
       CPU/step:     0.589 s, Total CPU:     30.87 min
       Time step:  0.01176 s, Total time:    47.38 s
       Max CFL number:  0.88E+00 at ( 36, 54, 21)
       Max divergence:  0.56E+01 at ( 39, 54,  4)
       Min divergence: -0.72E+00 at ( 41, 55,  7)
       Max VN  number:  0.31E+00 at ( 39, 53, 13)
       Total Heat Release Rate:             35.029 kW
       Radiation Loss to Boundaries:         6.419 kW
 
       Time Step    3300   June 19, 2011  11:02:43
       ----------------------------------------------
       CPU/step:     0.584 s, Total CPU:     31.85 min
       Time step:  0.01305 s, Total time:    48.61 s
       Max CFL number:  0.98E+00 at ( 40, 54, 22)
       Max divergence:  0.45E+01 at ( 35, 55,  4)
       Min divergence: -0.12E+01 at ( 37, 53, 10)
       Max VN  number:  0.37E+00 at ( 40, 53, 22)
       Total Heat Release Rate:             31.148 kW
       Radiation Loss to Boundaries:         5.994 kW
 
       Time Step    3400   June 19, 2011  11:03:42
       ----------------------------------------------
       CPU/step:     0.588 s, Total CPU:     32.82 min
       Time step:  0.01306 s, Total time:    49.87 s
       Max CFL number:  0.79E+00 at ( 39, 54,  4)
       Max divergence:  0.95E+01 at ( 40, 54,  4)
       Min divergence: -0.13E+01 at ( 36, 51,  4)
       Max VN  number:  0.30E+00 at ( 26, 42, 23)
       Total Heat Release Rate:             44.212 kW
       Radiation Loss to Boundaries:         8.359 kW
 
       Time Step    3500   June 19, 2011  11:04:41
       ----------------------------------------------
       CPU/step:     0.583 s, Total CPU:     33.80 min
       Time step:  0.01346 s, Total time:    51.00 s
       Max CFL number:  0.95E+00 at ( 34, 54, 21)
       Max divergence:  0.12E+02 at ( 39, 55,  4)
       Min divergence: -0.20E+01 at ( 39, 52,  8)
       Max VN  number:  0.60E+00 at ( 34, 53, 21)
       Total Heat Release Rate:             34.269 kW
       Radiation Loss to Boundaries:         6.270 kW
 
       Time Step    3600   June 19, 2011  11:05:39
       ----------------------------------------------
       CPU/step:     0.586 s, Total CPU:     34.77 min
       Time step:  0.01198 s, Total time:    52.11 s
       Max CFL number:  0.90E+00 at ( 37, 55, 18)
       Max divergence:  0.52E+01 at ( 40, 54,  4)
       Min divergence: -0.61E+00 at ( 35, 51,  5)
       Max VN  number:  0.27E+00 at ( 37, 53, 23)
       Total Heat Release Rate:              8.396 kW
       Radiation Loss to Boundaries:         2.561 kW
 
       Time Step    3700   June 19, 2011  11:06:38
       ----------------------------------------------
       CPU/step:     0.584 s, Total CPU:     35.75 min
       Time step:  0.01136 s, Total time:    53.29 s
       Max CFL number:  0.93E+00 at ( 33, 54, 24)
       Max divergence:  0.11E+02 at ( 36, 52,  4)
       Min divergence: -0.25E+01 at ( 38, 53,  9)
       Max VN  number:  0.28E+00 at ( 45, 53, 23)
       Total Heat Release Rate:             46.958 kW
       Radiation Loss to Boundaries:         8.485 kW
 
       Time Step    3800   June 19, 2011  11:07:36
       ----------------------------------------------
       CPU/step:     0.578 s, Total CPU:     36.71 min
       Time step:  0.01237 s, Total time:    54.56 s
       Max CFL number:  0.98E+00 at ( 38, 53,  9)
       Max divergence:  0.11E+02 at ( 40, 51,  4)
       Min divergence: -0.23E+01 at ( 35, 52,  8)
       Max VN  number:  0.31E+00 at ( 41, 53, 22)
       Total Heat Release Rate:            102.376 kW
       Radiation Loss to Boundaries:        16.387 kW
 
       Time Step    3900   June 19, 2011  11:08:34
       ----------------------------------------------
       CPU/step:     0.578 s, Total CPU:     37.67 min
       Time step:  0.01247 s, Total time:    55.68 s
       Max CFL number:  0.84E+00 at ( 34, 54, 19)
       Max divergence:  0.11E+02 at ( 35, 50,  4)
       Min divergence: -0.67E+00 at ( 40, 53,  7)
       Max VN  number:  0.46E+00 at ( 37, 46, 23)
       Total Heat Release Rate:             39.922 kW
       Radiation Loss to Boundaries:         7.523 kW
 
       Time Step    4000   June 19, 2011  11:09:32
       ----------------------------------------------
       CPU/step:     0.581 s, Total CPU:     38.64 min
       Time step:  0.01074 s, Total time:    56.90 s
       Max CFL number:  0.90E+00 at ( 37, 54, 11)
       Max divergence:  0.10E+02 at ( 35, 55,  4)
       Min divergence: -0.95E+00 at ( 36, 53, 13)
       Max VN  number:  0.28E+00 at ( 39, 52, 22)
       Total Heat Release Rate:             43.315 kW
       Radiation Loss to Boundaries:         7.940 kW
 
       Time Step    4100   June 19, 2011  11:10:30
       ----------------------------------------------
       CPU/step:     0.578 s, Total CPU:     39.60 min
       Time step:  0.01253 s, Total time:    58.18 s
       Max CFL number:  0.82E+00 at ( 38, 54, 17)
       Max divergence:  0.11E+02 at ( 35, 54,  4)
       Min divergence: -0.41E+00 at ( 38, 55, 10)
       Max VN  number:  0.23E+00 at ( 42,  6, 23)
       Total Heat Release Rate:             83.738 kW
       Radiation Loss to Boundaries:        14.020 kW
 
       Time Step    4200   June 19, 2011  11:11:29
       ----------------------------------------------
       CPU/step:     0.581 s, Total CPU:     40.57 min
       Time step:  0.01099 s, Total time:    59.34 s
       Max CFL number:  0.85E+00 at ( 36, 53, 18)
       Max divergence:  0.52E+01 at ( 39, 53,  4)
       Min divergence: -0.21E+01 at ( 39, 52, 11)
       Max VN  number:  0.30E+00 at ( 38, 53, 23)
       Total Heat Release Rate:             40.691 kW
       Radiation Loss to Boundaries:         7.834 kW
 
       Time Step    4300   June 19, 2011  11:12:27
       ----------------------------------------------
       CPU/step:     0.580 s, Total CPU:     41.54 min
       Time step:  0.01190 s, Total time:    60.59 s
       Max CFL number:  0.84E+00 at ( 34, 55, 16)
       Max divergence:  0.95E+01 at ( 35, 52,  4)
       Min divergence: -0.11E+01 at ( 39, 50,  5)
       Max VN  number:  0.27E+00 at ( 40, 53, 14)
       Total Heat Release Rate:             49.421 kW
       Radiation Loss to Boundaries:         9.311 kW
 
       Time Step    4400   June 19, 2011  11:13:25
       ----------------------------------------------
       CPU/step:     0.579 s, Total CPU:     42.51 min
       Time step:  0.01153 s, Total time:    61.79 s
       Max CFL number:  0.87E+00 at ( 38, 54, 18)
       Max divergence:  0.11E+02 at ( 38, 55,  4)
       Min divergence: -0.15E+01 at ( 38, 53, 14)
       Max VN  number:  0.36E+00 at ( 47, 52, 23)
       Total Heat Release Rate:             64.075 kW
       Radiation Loss to Boundaries:        11.562 kW
 
       Time Step    4500   June 19, 2011  11:14:23
       ----------------------------------------------
       CPU/step:     0.578 s, Total CPU:     43.47 min
       Time step:  0.01092 s, Total time:    63.08 s
       Max CFL number:  0.89E+00 at ( 38, 55,  9)
       Max divergence:  0.10E+02 at ( 36, 52,  4)
       Min divergence: -0.12E+01 at ( 35, 52, 11)
       Max VN  number:  0.32E+00 at ( 34, 53, 23)
       Total Heat Release Rate:             62.433 kW
       Radiation Loss to Boundaries:        11.314 kW
 
       Time Step    4600   June 19, 2011  11:15:21
       ----------------------------------------------
       CPU/step:     0.583 s, Total CPU:     44.44 min
       Time step:  0.01086 s, Total time:    64.13 s
       Max CFL number:  0.90E+00 at ( 37, 54, 18)
       Max divergence:  0.11E+02 at ( 39, 50,  4)
       Min divergence: -0.48E+00 at ( 41, 51,  6)
       Max VN  number:  0.23E+00 at ( 37, 53,  4)
       Total Heat Release Rate:             53.963 kW
       Radiation Loss to Boundaries:         9.903 kW
 
       Time Step    4700   June 19, 2011  11:16:19
       ----------------------------------------------
       CPU/step:     0.579 s, Total CPU:     45.40 min
       Time step:  0.01137 s, Total time:    65.34 s
       Max CFL number:  0.87E+00 at ( 39, 54, 21)
       Max divergence:  0.58E+01 at ( 37, 55,  4)
       Min divergence: -0.10E+01 at ( 39, 55, 24)
       Max VN  number:  0.33E+00 at ( 37, 55, 25)
       Total Heat Release Rate:             49.557 kW
       Radiation Loss to Boundaries:         9.307 kW
 
       Time Step    4800   June 19, 2011  11:17:17
       ----------------------------------------------
       CPU/step:     0.582 s, Total CPU:     46.37 min
       Time step:  0.00983 s, Total time:    66.39 s
       Max CFL number:  0.83E+00 at ( 40, 54, 20)
       Max divergence:  0.11E+02 at ( 37, 50,  4)
       Min divergence: -0.22E+01 at ( 36, 51,  6)
       Max VN  number:  0.49E+00 at ( 40, 53, 21)
       Total Heat Release Rate:             75.999 kW
       Radiation Loss to Boundaries:        13.630 kW
 
       Time Step    4900   June 19, 2011  11:18:16
       ----------------------------------------------
       CPU/step:     0.581 s, Total CPU:     47.34 min
       Time step:  0.01258 s, Total time:    67.51 s
       Max CFL number:  0.78E+00 at ( 38, 54, 20)
       Max divergence:  0.11E+02 at ( 37, 50,  4)
       Min divergence: -0.12E+01 at ( 36, 53,  7)
       Max VN  number:  0.38E+00 at ( 38, 53, 21)
       Total Heat Release Rate:             68.231 kW
       Radiation Loss to Boundaries:        12.355 kW
 
       Time Step    5000   June 19, 2011  11:19:14
       ----------------------------------------------
       CPU/step:     0.584 s, Total CPU:     48.32 min
       Time step:  0.00942 s, Total time:    68.45 s
       Max CFL number:  0.92E+00 at ( 35, 54, 23)
       Max divergence:  0.58E+01 at ( 38, 55,  4)
       Min divergence: -0.10E+01 at ( 36, 53,  8)
       Max VN  number:  0.32E+00 at ( 39, 53, 23)
       Total Heat Release Rate:             46.439 kW
       Radiation Loss to Boundaries:         9.097 kW
 
       Time Step    5100   June 19, 2011  11:20:13
       ----------------------------------------------
       CPU/step:     0.590 s, Total CPU:     49.30 min
       Time step:  0.01004 s, Total time:    69.56 s
       Max CFL number:  0.96E+00 at ( 37, 54,  8)
       Max divergence:  0.69E+01 at ( 36, 55,  4)
       Min divergence: -0.17E+01 at ( 37, 52, 12)
       Max VN  number:  0.25E+00 at ( 46, 55, 20)
       Total Heat Release Rate:             61.352 kW
       Radiation Loss to Boundaries:        11.129 kW
 
       Time Step    5200   June 19, 2011  11:21:12
       ----------------------------------------------
       CPU/step:     0.583 s, Total CPU:     50.27 min
       Time step:  0.01059 s, Total time:    70.52 s
       Max CFL number:  0.93E+00 at ( 38, 55, 19)
       Max divergence:  0.12E+02 at ( 40, 50,  4)
       Min divergence: -0.15E+01 at ( 36, 53,  9)
       Max VN  number:  0.32E+00 at ( 37, 53, 22)
       Total Heat Release Rate:             73.982 kW
       Radiation Loss to Boundaries:        13.123 kW
 
       Time Step    5300   June 19, 2011  11:22:09
       ----------------------------------------------
       CPU/step:     0.576 s, Total CPU:     51.23 min
       Time step:  0.01220 s, Total time:    71.64 s
       Max CFL number:  0.89E+00 at ( 37, 54, 17)
       Max divergence:  0.10E+02 at ( 40, 55,  4)
       Min divergence: -0.92E+00 at ( 36, 52, 13)
       Max VN  number:  0.28E+00 at ( 38, 53, 23)
       Total Heat Release Rate:             41.381 kW
       Radiation Loss to Boundaries:         8.694 kW
 
       Time Step    5400   June 19, 2011  11:23:07
       ----------------------------------------------
       CPU/step:     0.572 s, Total CPU:     52.18 min
       Time step:  0.01161 s, Total time:    72.91 s
       Max CFL number:  0.97E+00 at ( 36, 54, 17)
       Max divergence:  0.64E+01 at ( 37, 53,  4)
       Min divergence: -0.15E+01 at ( 34, 53,  5)
       Max VN  number:  0.36E+00 at ( 37, 53, 11)
       Total Heat Release Rate:             64.995 kW
       Radiation Loss to Boundaries:        11.713 kW
 
       Time Step    5500   June 19, 2011  11:24:04
       ----------------------------------------------
       CPU/step:     0.570 s, Total CPU:     53.13 min
       Time step:  0.01087 s, Total time:    73.99 s
       Max CFL number:  0.86E+00 at ( 37, 54, 16)
       Max divergence:  0.89E+01 at ( 40, 55,  4)
       Min divergence: -0.13E+01 at ( 40, 54,  4)
       Max VN  number:  0.22E+00 at ( 34, 47, 23)
       Total Heat Release Rate:             42.023 kW
       Radiation Loss to Boundaries:         9.449 kW
 
       Time Step    5600   June 19, 2011  11:25:02
       ----------------------------------------------
       CPU/step:     0.571 s, Total CPU:     54.08 min
       Time step:  0.00835 s, Total time:    75.00 s
       Max CFL number:  0.88E+00 at ( 37, 55, 19)
       Max divergence:  0.91E+01 at ( 35, 55,  4)
       Min divergence: -0.14E+01 at ( 39, 53, 10)
       Max VN  number:  0.35E+00 at ( 39, 54, 23)
       Total Heat Release Rate:             58.033 kW
       Radiation Loss to Boundaries:        11.693 kW
 
       Time Step    5700   June 19, 2011  11:25:58
       ----------------------------------------------
       CPU/step:     0.565 s, Total CPU:     55.03 min
       Time step:  0.01143 s, Total time:    76.07 s
       Max CFL number:  0.84E+00 at ( 39, 54, 21)
       Max divergence:  0.11E+02 at ( 40, 50,  4)
       Min divergence: -0.90E+00 at ( 37, 54, 21)
       Max VN  number:  0.29E+00 at ( 34, 37, 23)
       Total Heat Release Rate:             66.174 kW
       Radiation Loss to Boundaries:        12.666 kW
 
       Time Step    5800   June 19, 2011  11:26:55
       ----------------------------------------------
       CPU/step:     0.570 s, Total CPU:     55.98 min
       Time step:  0.01064 s, Total time:    77.32 s
       Max CFL number:  0.82E+00 at ( 37, 54, 21)
       Max divergence:  0.32E+01 at ( 36, 51,  4)
       Min divergence: -0.11E+01 at ( 37, 54,  4)
       Max VN  number:  0.22E+00 at ( 42, 53, 15)
       Total Heat Release Rate:             13.810 kW
       Radiation Loss to Boundaries:         5.842 kW
 
       Time Step    5900   June 19, 2011  11:27:52
       ----------------------------------------------
       CPU/step:     0.566 s, Total CPU:     56.92 min
       Time step:  0.00971 s, Total time:    78.51 s
       Max CFL number:  0.89E+00 at ( 33, 54, 23)
       Max divergence:  0.12E+02 at ( 38, 50,  4)
       Min divergence: -0.20E+01 at ( 35, 50,  7)
       Max VN  number:  0.22E+00 at ( 38, 49,  8)
       Total Heat Release Rate:             75.495 kW
       Radiation Loss to Boundaries:        13.891 kW
 
       Time Step    6000   June 19, 2011  11:28:49
       ----------------------------------------------
       CPU/step:     0.567 s, Total CPU:     57.86 min
       Time step:  0.01045 s, Total time:    79.55 s
       Max CFL number:  0.92E+00 at ( 36, 54, 14)
       Max divergence:  0.12E+02 at ( 38, 55,  4)
       Min divergence: -0.17E+01 at ( 37, 53,  9)
       Max VN  number:  0.37E+00 at ( 36, 48, 23)
       Total Heat Release Rate:             84.468 kW
       Radiation Loss to Boundaries:        15.702 kW
 
       Time Step    6100   June 19, 2011  11:29:47
       ----------------------------------------------
       CPU/step:     0.575 s, Total CPU:     58.82 min
       Time step:  0.01041 s, Total time:    80.49 s
       Max CFL number:  0.85E+00 at ( 33, 54, 18)
       Max divergence:  0.12E+02 at ( 36, 55,  4)
       Min divergence: -0.11E+01 at ( 37, 52, 15)
       Max VN  number:  0.32E+00 at ( 26, 42, 23)
       Total Heat Release Rate:             38.924 kW
       Radiation Loss to Boundaries:         8.649 kW
 
       Time Step    6200   June 19, 2011  11:30:45
       ----------------------------------------------
       CPU/step:     0.579 s, Total CPU:     59.79 min
       Time step:  0.00820 s, Total time:    81.61 s
       Max CFL number:  0.94E+00 at ( 38, 54, 15)
       Max divergence:  0.81E+01 at ( 39, 50,  4)
       Min divergence: -0.16E+01 at ( 36, 55, 22)
       Max VN  number:  0.29E+00 at ( 48, 47, 23)
       Total Heat Release Rate:             30.562 kW
       Radiation Loss to Boundaries:         7.919 kW
 
       Time Step    6300   June 19, 2011  11:31:42
       ----------------------------------------------
       CPU/step:     0.574 s, Total CPU:      1.01 hr
       Time step:  0.01002 s, Total time:    82.71 s
       Max CFL number:  0.97E+00 at ( 36, 54, 18)
       Max divergence:  0.10E+02 at ( 40, 55,  4)
       Min divergence: -0.22E+01 at ( 36, 53,  6)
       Max VN  number:  0.30E+00 at ( 42, 51, 23)
       Total Heat Release Rate:             35.065 kW
       Radiation Loss to Boundaries:         9.508 kW
 
       Time Step    6400   June 19, 2011  11:32:40
       ----------------------------------------------
       CPU/step:     0.577 s, Total CPU:      1.03 hr
       Time step:  0.01107 s, Total time:    83.84 s
       Max CFL number:  0.94E+00 at ( 33, 55, 14)
       Max divergence:  0.10E+02 at ( 36, 55,  4)
       Min divergence: -0.11E+01 at ( 39, 53,  7)
       Max VN  number:  0.32E+00 at ( 48, 53, 21)
       Total Heat Release Rate:             71.001 kW
       Radiation Loss to Boundaries:        13.487 kW
 
       Time Step    6500   June 19, 2011  11:33:38
       ----------------------------------------------
       CPU/step:     0.577 s, Total CPU:      1.04 hr
       Time step:  0.01154 s, Total time:    85.01 s
       Max CFL number:  0.86E+00 at ( 40, 54, 17)
       Max divergence:  0.60E+01 at ( 38, 50,  4)
       Min divergence: -0.11E+01 at ( 39, 53,  6)
       Max VN  number:  0.25E+00 at ( 40, 49,  5)
       Total Heat Release Rate:             26.828 kW
       Radiation Loss to Boundaries:         7.096 kW
 
       Time Step    6600   June 19, 2011  11:34:36
       ----------------------------------------------
       CPU/step:     0.580 s, Total CPU:      1.06 hr
       Time step:  0.00958 s, Total time:    86.22 s
       Max CFL number:  0.85E+00 at ( 38, 51, 10)
       Max divergence:  0.10E+02 at ( 38, 52,  4)
       Min divergence: -0.43E+01 at ( 37, 51, 13)
       Max VN  number:  0.23E+00 at ( 40, 48, 23)
       Total Heat Release Rate:            109.744 kW
       Radiation Loss to Boundaries:        18.893 kW
 
       Time Step    6700   June 19, 2011  11:35:34
       ----------------------------------------------
       CPU/step:     0.576 s, Total CPU:      1.08 hr
       Time step:  0.01056 s, Total time:    87.28 s
       Max CFL number:  0.90E+00 at ( 36, 54, 24)
       Max divergence:  0.11E+02 at ( 38, 51,  4)
       Min divergence: -0.13E+01 at ( 39, 54,  4)
       Max VN  number:  0.36E+00 at ( 41, 53, 23)
       Total Heat Release Rate:             92.138 kW
       Radiation Loss to Boundaries:        18.013 kW
 
       Time Step    6800   June 19, 2011  11:36:32
       ----------------------------------------------
       CPU/step:     0.578 s, Total CPU:      1.09 hr
       Time step:  0.01165 s, Total time:    88.38 s
       Max CFL number:  0.91E+00 at ( 36, 54, 12)
       Max divergence:  0.12E+02 at ( 40, 54,  4)
       Min divergence: -0.18E+01 at ( 37, 55, 11)
       Max VN  number:  0.57E+00 at ( 35, 51, 23)
       Total Heat Release Rate:             65.312 kW
       Radiation Loss to Boundaries:        14.631 kW
 
       Time Step    6900   June 19, 2011  11:37:29
       ----------------------------------------------
       CPU/step:     0.576 s, Total CPU:      1.11 hr
       Time step:  0.01128 s, Total time:    89.37 s
       Max CFL number:  0.83E+00 at ( 43, 52, 25)
       Max divergence:  0.12E+02 at ( 38, 50,  4)
       Min divergence: -0.97E+00 at ( 38, 53, 13)
       Max VN  number:  0.34E+00 at ( 37, 40, 23)
       Total Heat Release Rate:             84.027 kW
       Radiation Loss to Boundaries:        16.157 kW
 
       Time Step    7000   June 19, 2011  11:38:27
       ----------------------------------------------
       CPU/step:     0.577 s, Total CPU:      1.12 hr
       Time step:  0.01057 s, Total time:    90.53 s
       Max CFL number:  0.83E+00 at ( 37, 54, 16)
       Max divergence:  0.53E+01 at ( 40, 55,  4)
       Min divergence: -0.68E+00 at ( 39, 53,  8)
       Max VN  number:  0.19E+00 at ( 35, 53, 20)
       Total Heat Release Rate:             45.144 kW
       Radiation Loss to Boundaries:        10.053 kW
 
       Time Step    7100   June 19, 2011  11:39:25
       ----------------------------------------------
       CPU/step:     0.576 s, Total CPU:      1.14 hr
       Time step:  0.00968 s, Total time:    91.71 s
       Max CFL number:  0.85E+00 at ( 39, 54, 13)
       Max divergence:  0.86E+01 at ( 36, 54,  4)
       Min divergence: -0.25E+01 at ( 39, 53, 15)
       Max VN  number:  0.35E+00 at ( 38, 53,  9)
       Total Heat Release Rate:             66.330 kW
       Radiation Loss to Boundaries:        13.217 kW
 
       Time Step    7200   June 19, 2011  11:40:23
       ----------------------------------------------
       CPU/step:     0.578 s, Total CPU:      1.16 hr
       Time step:  0.01125 s, Total time:    92.70 s
       Max CFL number:  0.85E+00 at ( 39, 54, 15)
       Max divergence:  0.65E+01 at ( 38, 53,  4)
       Min divergence: -0.13E+01 at ( 37, 52,  6)
       Max VN  number:  0.37E+00 at ( 38, 53, 22)
       Total Heat Release Rate:             59.068 kW
       Radiation Loss to Boundaries:        13.192 kW
 
       Time Step    7300   June 19, 2011  11:41:21
       ----------------------------------------------
       CPU/step:     0.576 s, Total CPU:      1.17 hr
       Time step:  0.01180 s, Total time:    93.78 s
       Max CFL number:  0.80E+00 at ( 38, 47, 25)
       Max divergence:  0.54E+01 at ( 38, 50,  4)
       Min divergence: -0.95E+00 at ( 37, 55,  4)
       Max VN  number:  0.35E+00 at ( 38, 53, 23)
       Total Heat Release Rate:             43.427 kW
       Radiation Loss to Boundaries:        10.394 kW
 
       Time Step    7400   June 19, 2011  11:42:19
       ----------------------------------------------
       CPU/step:     0.576 s, Total CPU:      1.19 hr
       Time step:  0.00906 s, Total time:    94.96 s
       Max CFL number:  0.94E+00 at ( 38, 54, 11)
       Max divergence:  0.89E+01 at ( 34, 54,  4)
       Min divergence: -0.12E+01 at ( 41, 53, 16)
       Max VN  number:  0.28E+00 at ( 37, 53, 12)
       Total Heat Release Rate:             90.402 kW
       Radiation Loss to Boundaries:        17.529 kW
 
       Time Step    7500   June 19, 2011  11:43:17
       ----------------------------------------------
       CPU/step:     0.586 s, Total CPU:      1.20 hr
       Time step:  0.01112 s, Total time:    95.94 s
       Max CFL number:  0.87E+00 at ( 38, 54,  5)
       Max divergence:  0.11E+02 at ( 39, 53,  4)
       Min divergence: -0.20E+01 at ( 39, 53,  7)
       Max VN  number:  0.29E+00 at ( 39, 45, 23)
       Total Heat Release Rate:            117.167 kW
       Radiation Loss to Boundaries:        20.877 kW
 
       Time Step    7600   June 19, 2011  11:44:20
       ----------------------------------------------
       CPU/step:     0.623 s, Total CPU:      1.22 hr
       Time step:  0.01246 s, Total time:    97.02 s
       Max CFL number:  0.88E+00 at ( 36, 54, 14)
       Max divergence:  0.12E+02 at ( 38, 51,  4)
       Min divergence: -0.28E+01 at ( 38, 53,  8)
       Max VN  number:  0.34E+00 at ( 46, 53, 22)
       Total Heat Release Rate:             17.746 kW
       Radiation Loss to Boundaries:         7.373 kW
 
       Time Step    7700   June 19, 2011  11:45:24
       ----------------------------------------------
       CPU/step:     0.632 s, Total CPU:      1.24 hr
       Time step:  0.01282 s, Total time:    98.17 s
       Max CFL number:  0.95E+00 at ( 35, 54, 22)
       Max divergence:  0.12E+02 at ( 35, 50,  4)
       Min divergence: -0.43E+01 at ( 38, 53,  7)
       Max VN  number:  0.36E+00 at ( 46, 53, 23)
       Total Heat Release Rate:             83.182 kW
       Radiation Loss to Boundaries:        16.531 kW
 
       Time Step    7800   June 19, 2011  11:46:27
       ----------------------------------------------
       CPU/step:     0.632 s, Total CPU:      1.26 hr
       Time step:  0.00937 s, Total time:    99.32 s
       Max CFL number:  0.91E+00 at ( 38, 54, 21)
       Max divergence:  0.11E+02 at ( 40, 54,  4)
       Min divergence: -0.27E+01 at ( 38, 53,  9)
       Max VN  number:  0.28E+00 at ( 38, 53,  9)
       Total Heat Release Rate:            102.992 kW
       Radiation Loss to Boundaries:        18.355 kW
 
       Time Step    7900   June 19, 2011  11:47:30
       ----------------------------------------------
       CPU/step:     0.633 s, Total CPU:      1.28 hr
       Time step:  0.00773 s, Total time:   100.32 s
       Max CFL number:  0.92E+00 at ( 37, 54, 13)
       Max divergence:  0.10E+02 at ( 39, 51,  4)
       Min divergence: -0.96E+00 at ( 36, 53, 11)
       Max VN  number:  0.26E+00 at ( 33, 53,  4)
       Total Heat Release Rate:             82.792 kW
       Radiation Loss to Boundaries:        15.575 kW
 
       Time Step    8000   June 19, 2011  11:48:34
       ----------------------------------------------
       CPU/step:     0.637 s, Total CPU:      1.29 hr
       Time step:  0.00812 s, Total time:   101.25 s
       Max CFL number:  0.84E+00 at ( 37, 54,  5)
       Max divergence:  0.99E+01 at ( 38, 55,  4)
       Min divergence: -0.15E+01 at ( 40, 53,  9)
       Max VN  number:  0.24E+00 at ( 30, 53, 23)
       Total Heat Release Rate:             78.032 kW
       Radiation Loss to Boundaries:        16.523 kW
 
       Time Step    8100   June 19, 2011  11:49:37
       ----------------------------------------------
       CPU/step:     0.626 s, Total CPU:      1.31 hr
       Time step:  0.01032 s, Total time:   102.09 s
       Max CFL number:  0.90E+00 at ( 36, 54,  6)
       Max divergence:  0.56E+01 at ( 38, 53,  4)
       Min divergence: -0.33E+01 at ( 40, 51,  7)
       Max VN  number:  0.52E+00 at ( 40, 51,  7)
       Total Heat Release Rate:             65.101 kW
       Radiation Loss to Boundaries:        13.691 kW
 
       Time Step    8200   June 19, 2011  11:50:41
       ----------------------------------------------
       CPU/step:     0.636 s, Total CPU:      1.33 hr
       Time step:  0.01059 s, Total time:   103.06 s
       Max CFL number:  0.94E+00 at ( 37, 54, 24)
       Max divergence:  0.12E+02 at ( 36, 50,  4)
       Min divergence: -0.10E+01 at ( 39, 51,  6)
       Max VN  number:  0.29E+00 at ( 27, 50, 22)
       Total Heat Release Rate:             73.609 kW
       Radiation Loss to Boundaries:        15.007 kW
 
       Time Step    8300   June 19, 2011  11:51:44
       ----------------------------------------------
       CPU/step:     0.635 s, Total CPU:      1.35 hr
       Time step:  0.01082 s, Total time:   104.19 s
       Max CFL number:  0.88E+00 at ( 35, 54, 17)
       Max divergence:  0.10E+02 at ( 40, 51,  4)
       Min divergence: -0.12E+01 at ( 37, 55, 23)
       Max VN  number:  0.32E+00 at ( 37, 55, 23)
       Total Heat Release Rate:             42.495 kW
       Radiation Loss to Boundaries:        10.751 kW
 
       Time Step    8400   June 19, 2011  11:52:48
       ----------------------------------------------
       CPU/step:     0.631 s, Total CPU:      1.36 hr
       Time step:  0.01085 s, Total time:   105.32 s
       Max CFL number:  0.85E+00 at ( 37, 55, 20)
       Max divergence:  0.12E+02 at ( 40, 55,  4)
       Min divergence: -0.17E+01 at ( 38, 53,  4)
       Max VN  number:  0.46E+00 at ( 38, 50, 23)
       Total Heat Release Rate:             31.409 kW
       Radiation Loss to Boundaries:        10.446 kW
 
       Time Step    8500   June 19, 2011  11:53:51
       ----------------------------------------------
       CPU/step:     0.633 s, Total CPU:      1.38 hr
       Time step:  0.01084 s, Total time:   106.50 s
       Max CFL number:  0.85E+00 at ( 36, 55,  4)
       Max divergence:  0.11E+02 at ( 40, 50,  4)
       Min divergence: -0.17E+01 at ( 38, 53, 14)
       Max VN  number:  0.32E+00 at ( 42, 53, 23)
       Total Heat Release Rate:             96.280 kW
       Radiation Loss to Boundaries:        17.874 kW
 
       Time Step    8600   June 19, 2011  11:54:54
       ----------------------------------------------
       CPU/step:     0.629 s, Total CPU:      1.40 hr
       Time step:  0.01047 s, Total time:   107.55 s
       Max CFL number:  0.87E+00 at ( 37, 54,  6)
       Max divergence:  0.11E+02 at ( 35, 53,  4)
       Min divergence: -0.18E+01 at ( 37, 51,  5)
       Max VN  number:  0.41E+00 at ( 38, 51,  7)
       Total Heat Release Rate:             86.135 kW
       Radiation Loss to Boundaries:        17.465 kW
 
       Time Step    8700   June 19, 2011  11:55:57
       ----------------------------------------------
       CPU/step:     0.631 s, Total CPU:      1.42 hr
       Time step:  0.01172 s, Total time:   108.68 s
       Max CFL number:  0.98E+00 at ( 37, 54, 13)
       Max divergence:  0.11E+02 at ( 39, 52,  4)
       Min divergence: -0.75E+00 at ( 36, 55,  4)
       Max VN  number:  0.34E+00 at ( 34, 52, 23)
       Total Heat Release Rate:             89.865 kW
       Radiation Loss to Boundaries:        17.835 kW
 
       Time Step    8800   June 19, 2011  11:57:00
       ----------------------------------------------
       CPU/step:     0.630 s, Total CPU:      1.43 hr
       Time step:  0.01018 s, Total time:   109.73 s
       Max CFL number:  0.92E+00 at ( 37, 55, 20)
       Max divergence:  0.11E+02 at ( 35, 55,  4)
       Min divergence: -0.16E+01 at ( 37, 53,  6)
       Max VN  number:  0.26E+00 at ( 39, 53, 10)
       Total Heat Release Rate:             77.054 kW
       Radiation Loss to Boundaries:        16.135 kW
 
       Time Step    8900   June 19, 2011  11:58:04
       ----------------------------------------------
       CPU/step:     0.632 s, Total CPU:      1.45 hr
       Time step:  0.01100 s, Total time:   110.67 s
       Max CFL number:  0.94E+00 at ( 36, 55, 17)
       Max divergence:  0.11E+02 at ( 40, 53,  4)
       Min divergence: -0.33E+01 at ( 37, 52,  7)
       Max VN  number:  0.42E+00 at ( 42, 53, 23)
       Total Heat Release Rate:             85.356 kW
       Radiation Loss to Boundaries:        19.139 kW
 
       Time Step    9000   June 19, 2011  11:59:07
       ----------------------------------------------
       CPU/step:     0.630 s, Total CPU:      1.47 hr
       Time step:  0.00882 s, Total time:   111.64 s
       Max CFL number:  0.93E+00 at ( 38, 55, 17)
       Max divergence:  0.39E+01 at ( 40, 55,  4)
       Min divergence: -0.13E+01 at ( 39, 53, 11)
       Max VN  number:  0.31E+00 at ( 30, 35, 23)
       Total Heat Release Rate:              7.404 kW
       Radiation Loss to Boundaries:         6.082 kW
 
       Time Step    9100   June 19, 2011  12:00:11
       ----------------------------------------------
       CPU/step:     0.638 s, Total CPU:      1.49 hr
       Time step:  0.00956 s, Total time:   112.64 s
       Max CFL number:  0.85E+00 at ( 35, 54, 16)
       Max divergence:  0.93E+01 at ( 35, 55,  4)
       Min divergence: -0.26E+01 at ( 36, 53, 20)
       Max VN  number:  0.24E+00 at ( 47, 52, 23)
       Total Heat Release Rate:            100.214 kW
       Radiation Loss to Boundaries:        19.168 kW
 
       Time Step    9200   June 19, 2011  12:01:14
       ----------------------------------------------
       CPU/step:     0.631 s, Total CPU:      1.50 hr
       Time step:  0.00995 s, Total time:   113.58 s
       Max CFL number:  0.91E+00 at ( 37, 54,  6)
       Max divergence:  0.11E+02 at ( 40, 51,  4)
       Min divergence: -0.26E+01 at ( 39, 53, 14)
       Max VN  number:  0.36E+00 at ( 34, 50, 23)
       Total Heat Release Rate:             94.974 kW
       Radiation Loss to Boundaries:        18.910 kW
 
       Time Step    9300   June 19, 2011  12:02:17
       ----------------------------------------------
       CPU/step:     0.634 s, Total CPU:      1.52 hr
       Time step:  0.01189 s, Total time:   114.59 s
       Max CFL number:  0.89E+00 at ( 36, 54, 12)
       Max divergence:  0.11E+02 at ( 35, 50,  4)
       Min divergence: -0.30E+01 at ( 35, 50,  6)
       Max VN  number:  0.51E+00 at ( 44, 50, 23)
       Total Heat Release Rate:             58.398 kW
       Radiation Loss to Boundaries:        13.408 kW
 
       Time Step    9400   June 19, 2011  12:03:21
       ----------------------------------------------
       CPU/step:     0.638 s, Total CPU:      1.54 hr
       Time step:  0.00948 s, Total time:   115.67 s
       Max CFL number:  0.93E+00 at ( 35, 54, 11)
       Max divergence:  0.11E+02 at ( 35, 55,  8)
       Min divergence: -0.19E+01 at ( 34, 52, 14)
       Max VN  number:  0.29E+00 at ( 38, 53,  4)
       Total Heat Release Rate:            142.413 kW
       Radiation Loss to Boundaries:        24.383 kW
 
       Time Step    9500   June 19, 2011  12:04:25
       ----------------------------------------------
       CPU/step:     0.633 s, Total CPU:      1.56 hr
       Time step:  0.00871 s, Total time:   116.58 s
       Max CFL number:  0.88E+00 at ( 39, 55, 13)
       Max divergence:  0.90E+01 at ( 40, 55,  4)
       Min divergence: -0.10E+01 at ( 37, 53, 17)
       Max VN  number:  0.29E+00 at ( 26, 53, 22)
       Total Heat Release Rate:             54.708 kW
       Radiation Loss to Boundaries:        12.261 kW
 
       Time Step    9600   June 19, 2011  12:05:28
       ----------------------------------------------
       CPU/step:     0.634 s, Total CPU:      1.57 hr
       Time step:  0.01061 s, Total time:   117.50 s
       Max CFL number:  0.90E+00 at ( 37, 55, 17)
       Max divergence:  0.11E+02 at ( 37, 53,  4)
       Min divergence: -0.20E+01 at ( 38, 53,  8)
       Max VN  number:  0.28E+00 at ( 39, 53,  8)
       Total Heat Release Rate:            101.142 kW
       Radiation Loss to Boundaries:        21.500 kW
 
       Time Step    9700   June 19, 2011  12:06:32
       ----------------------------------------------
       CPU/step:     0.633 s, Total CPU:      1.59 hr
       Time step:  0.01049 s, Total time:   118.43 s
       Max CFL number:  0.86E+00 at ( 36, 54, 17)
       Max divergence:  0.12E+02 at ( 35, 54,  4)
       Min divergence: -0.16E+01 at ( 38, 53, 10)
       Max VN  number:  0.40E+00 at ( 36, 53,  4)
       Total Heat Release Rate:            111.953 kW
       Radiation Loss to Boundaries:        23.259 kW
 
       Time Step    9800   June 19, 2011  12:07:35
       ----------------------------------------------
       CPU/step:     0.631 s, Total CPU:      1.61 hr
       Time step:  0.01212 s, Total time:   119.49 s
       Max CFL number:  0.90E+00 at ( 36, 55, 19)
       Max divergence:  0.11E+02 at ( 39, 51,  4)
       Min divergence: -0.10E+01 at ( 39, 52, 12)
       Max VN  number:  0.25E+00 at ( 39, 53, 13)
       Total Heat Release Rate:            111.317 kW
       Radiation Loss to Boundaries:        21.594 kW
 
       Time Step    9900   June 19, 2011  12:08:38
       ----------------------------------------------
       CPU/step:     0.630 s, Total CPU:      1.63 hr
       Time step:  0.00872 s, Total time:   120.53 s
       Max CFL number:  0.85E+00 at ( 35, 55, 18)
       Max divergence:  0.76E+01 at ( 37, 50,  4)
       Min divergence: -0.27E+01 at ( 40, 53,  9)
       Max VN  number:  0.32E+00 at ( 39, 46, 23)
       Total Heat Release Rate:             36.912 kW
       Radiation Loss to Boundaries:        10.303 kW
 
       Time Step   10000   June 19, 2011  12:09:42
       ----------------------------------------------
       CPU/step:     0.630 s, Total CPU:      1.64 hr
       Time step:  0.01034 s, Total time:   121.47 s
       Max CFL number:  0.89E+00 at ( 38, 54, 17)
       Max divergence:  0.11E+02 at ( 38, 54,  4)
       Min divergence: -0.14E+01 at ( 36, 52,  7)
       Max VN  number:  0.26E+00 at ( 40, 46, 23)
       Total Heat Release Rate:            132.255 kW
       Radiation Loss to Boundaries:        24.361 kW
 
       Time Step   10100   June 19, 2011  12:10:45
       ----------------------------------------------
       CPU/step:     0.629 s, Total CPU:      1.66 hr
       Time step:  0.01177 s, Total time:   122.44 s
       Max CFL number:  0.82E+00 at ( 38, 54, 14)
       Max divergence:  0.12E+02 at ( 40, 55,  4)
       Min divergence: -0.31E+01 at ( 39, 51,  6)
       Max VN  number:  0.54E+00 at ( 38, 53,  7)
       Total Heat Release Rate:             36.331 kW
       Radiation Loss to Boundaries:        10.853 kW
 
       Time Step   10200   June 19, 2011  12:11:48
       ----------------------------------------------
       CPU/step:     0.632 s, Total CPU:      1.68 hr
       Time step:  0.00956 s, Total time:   123.41 s
       Max CFL number:  0.82E+00 at ( 38, 54, 17)
       Max divergence:  0.11E+02 at ( 36, 55,  4)
       Min divergence: -0.26E+01 at ( 37, 50,  5)
       Max VN  number:  0.27E+00 at ( 37, 53, 20)
       Total Heat Release Rate:             31.490 kW
       Radiation Loss to Boundaries:        10.472 kW
 
       Time Step   10300   June 19, 2011  12:12:51
       ----------------------------------------------
       CPU/step:     0.631 s, Total CPU:      1.70 hr
       Time step:  0.00956 s, Total time:   124.41 s
       Max CFL number:  0.79E+00 at ( 36, 55, 13)
       Max divergence:  0.12E+02 at ( 35, 55,  4)
       Min divergence: -0.16E+01 at ( 38, 51, 19)
       Max VN  number:  0.33E+00 at ( 38, 53, 15)
       Total Heat Release Rate:             90.982 kW
       Radiation Loss to Boundaries:        19.373 kW
 
       Time Step   10400   June 19, 2011  12:13:55
       ----------------------------------------------
       CPU/step:     0.631 s, Total CPU:      1.71 hr
       Time step:  0.00916 s, Total time:   125.40 s
       Max CFL number:  0.89E+00 at ( 37, 54, 14)
       Max divergence:  0.10E+02 at ( 38, 51,  4)
       Min divergence: -0.34E+01 at ( 38, 53,  8)
       Max VN  number:  0.36E+00 at ( 36, 53, 22)
       Total Heat Release Rate:            115.855 kW
       Radiation Loss to Boundaries:        23.384 kW
 
       Time Step   10500   June 19, 2011  12:14:57
       ----------------------------------------------
       CPU/step:     0.622 s, Total CPU:      1.73 hr
       Time step:  0.00919 s, Total time:   126.32 s
       Max CFL number:  0.89E+00 at ( 37, 54, 21)
       Max divergence:  0.11E+02 at ( 40, 50,  4)
       Min divergence: -0.91E+00 at ( 35, 54, 23)
       Max VN  number:  0.33E+00 at ( 39, 53, 20)
       Total Heat Release Rate:             84.996 kW
       Radiation Loss to Boundaries:        18.652 kW
 
       Time Step   10600   June 19, 2011  12:15:59
       ----------------------------------------------
       CPU/step:     0.622 s, Total CPU:      1.75 hr
       Time step:  0.01000 s, Total time:   127.34 s
       Max CFL number:  0.83E+00 at ( 37, 54,  4)
       Max divergence:  0.11E+02 at ( 40, 53,  4)
       Min divergence: -0.24E+01 at ( 37, 51,  7)
       Max VN  number:  0.25E+00 at ( 39, 53, 23)
       Total Heat Release Rate:            114.374 kW
       Radiation Loss to Boundaries:        23.705 kW
 
       Time Step   10700   June 19, 2011  12:17:02
       ----------------------------------------------
       CPU/step:     0.622 s, Total CPU:      1.77 hr
       Time step:  0.01043 s, Total time:   128.25 s
       Max CFL number:  0.98E+00 at ( 36, 54, 12)
       Max divergence:  0.11E+02 at ( 40, 55,  4)
       Min divergence: -0.78E+00 at ( 37, 52,  4)
       Max VN  number:  0.32E+00 at ( 47, 53, 22)
       Total Heat Release Rate:             42.867 kW
       Radiation Loss to Boundaries:        12.736 kW
 
       Time Step   10800   June 19, 2011  12:18:04
       ----------------------------------------------
       CPU/step:     0.625 s, Total CPU:      1.78 hr
       Time step:  0.01081 s, Total time:   129.35 s
       Max CFL number:  0.87E+00 at ( 37, 54, 21)
       Max divergence:  0.11E+02 at ( 38, 51,  4)
       Min divergence: -0.87E+00 at ( 37, 53, 14)
       Max VN  number:  0.42E+00 at ( 36, 53, 23)
       Total Heat Release Rate:             80.511 kW
       Radiation Loss to Boundaries:        17.957 kW
 
       Time Step   10900   June 19, 2011  12:19:07
       ----------------------------------------------
       CPU/step:     0.624 s, Total CPU:      1.80 hr
       Time step:  0.00968 s, Total time:   130.45 s
       Max CFL number:  0.86E+00 at ( 36, 54, 17)
       Max divergence:  0.11E+02 at ( 36, 53,  4)
       Min divergence: -0.11E+01 at ( 35, 53, 10)
       Max VN  number:  0.25E+00 at ( 40, 52,  4)
       Total Heat Release Rate:            124.081 kW
       Radiation Loss to Boundaries:        24.791 kW
 
       Time Step   11000   June 19, 2011  12:20:09
       ----------------------------------------------
       CPU/step:     0.618 s, Total CPU:      1.82 hr
       Time step:  0.01078 s, Total time:   131.31 s
       Max CFL number:  0.86E+00 at ( 33, 54, 24)
       Max divergence:  0.11E+02 at ( 40, 51,  4)
       Min divergence: -0.15E+01 at ( 36, 53,  8)
       Max VN  number:  0.35E+00 at ( 37, 53, 13)
       Total Heat Release Rate:             85.001 kW
       Radiation Loss to Boundaries:        19.118 kW
 
       Time Step   11100   June 19, 2011  12:21:12
       ----------------------------------------------
       CPU/step:     0.629 s, Total CPU:      1.84 hr
       Time step:  0.00816 s, Total time:   132.23 s
       Max CFL number:  0.89E+00 at ( 38, 54, 18)
       Max divergence:  0.10E+02 at ( 39, 54,  5)
       Min divergence: -0.14E+01 at ( 37, 53, 10)
       Max VN  number:  0.22E+00 at ( 38, 53, 22)
       Total Heat Release Rate:            130.737 kW
       Radiation Loss to Boundaries:        25.576 kW
 
       Time Step   11200   June 19, 2011  12:22:16
       ----------------------------------------------
       CPU/step:     0.624 s, Total CPU:      1.85 hr
       Time step:  0.00937 s, Total time:   133.14 s
       Max CFL number:  0.90E+00 at ( 37, 54, 21)
       Max divergence:  0.11E+02 at ( 38, 51,  4)
       Min divergence: -0.27E+01 at ( 36, 53,  9)
       Max VN  number:  0.38E+00 at ( 37, 53, 21)
       Total Heat Release Rate:             15.322 kW
       Radiation Loss to Boundaries:        10.102 kW
 
       Time Step   11300   June 19, 2011  12:23:19
       ----------------------------------------------
       CPU/step:     0.624 s, Total CPU:      1.87 hr
       Time step:  0.00949 s, Total time:   134.18 s
       Max CFL number:  0.93E+00 at ( 36, 54, 10)
       Max divergence:  0.66E+01 at ( 36, 55,  4)
       Min divergence: -0.16E+01 at ( 38, 55,  4)
       Max VN  number:  0.24E+00 at ( 38, 49,  6)
       Total Heat Release Rate:             28.420 kW
       Radiation Loss to Boundaries:        10.605 kW
 
       Time Step   11400   June 19, 2011  12:24:21
       ----------------------------------------------
       CPU/step:     0.620 s, Total CPU:      1.89 hr
       Time step:  0.01081 s, Total time:   135.16 s
       Max CFL number:  0.82E+00 at ( 37, 55, 20)
       Max divergence:  0.82E+01 at ( 35, 50,  4)
       Min divergence: -0.20E+01 at ( 38, 53, 13)
       Max VN  number:  0.33E+00 at ( 27, 45, 23)
       Total Heat Release Rate:             24.128 kW
       Radiation Loss to Boundaries:         9.572 kW
 
       Time Step   11500   June 19, 2011  12:25:23
       ----------------------------------------------
       CPU/step:     0.624 s, Total CPU:      1.90 hr
       Time step:  0.01042 s, Total time:   136.26 s
       Max CFL number:  0.88E+00 at ( 37, 54, 14)
       Max divergence:  0.12E+02 at ( 40, 55,  4)
       Min divergence: -0.11E+01 at ( 38, 54,  4)
       Max VN  number:  0.26E+00 at ( 39, 52, 22)
       Total Heat Release Rate:             13.142 kW
       Radiation Loss to Boundaries:         9.322 kW
 
       Time Step   11600   June 19, 2011  12:26:25
       ----------------------------------------------
       CPU/step:     0.618 s, Total CPU:      1.92 hr
       Time step:  0.00937 s, Total time:   137.26 s
       Max CFL number:  0.93E+00 at ( 36, 54, 20)
       Max divergence:  0.94E+01 at ( 39, 55,  4)
       Min divergence: -0.19E+01 at ( 39, 52,  4)
       Max VN  number:  0.26E+00 at ( 41, 51, 23)
       Total Heat Release Rate:             92.202 kW
       Radiation Loss to Boundaries:        20.192 kW
 
       Time Step   11700   June 19, 2011  12:27:28
       ----------------------------------------------
       CPU/step:     0.625 s, Total CPU:      1.94 hr
       Time step:  0.00883 s, Total time:   138.07 s
       Max CFL number:  0.83E+00 at ( 39, 54, 13)
       Max divergence:  0.85E+01 at ( 39, 52,  4)
       Min divergence: -0.16E+01 at ( 34, 53, 10)
       Max VN  number:  0.26E+00 at ( 39,  6, 23)
       Total Heat Release Rate:            108.429 kW
       Radiation Loss to Boundaries:        23.079 kW
 
       Time Step   11800   June 19, 2011  12:28:30
       ----------------------------------------------
       CPU/step:     0.621 s, Total CPU:      1.96 hr
       Time step:  0.00977 s, Total time:   139.01 s
       Max CFL number:  0.89E+00 at ( 37, 55, 19)
       Max divergence:  0.11E+02 at ( 37, 50,  4)
       Min divergence: -0.25E+01 at ( 40, 50,  5)
       Max VN  number:  0.40E+00 at ( 38, 53,  4)
       Total Heat Release Rate:            119.681 kW
       Radiation Loss to Boundaries:        23.282 kW
 
       Time Step   11900   June 19, 2011  12:29:31
       ----------------------------------------------
       CPU/step:     0.615 s, Total CPU:      1.97 hr
       Time step:  0.00867 s, Total time:   139.86 s
       Max CFL number:  0.87E+00 at ( 37, 54, 13)
       Max divergence:  0.13E+02 at ( 39, 55,  4)
       Min divergence: -0.21E+01 at ( 37, 55,  4)
       Max VN  number:  0.28E+00 at ( 37, 53, 16)
       Total Heat Release Rate:            117.802 kW
       Radiation Loss to Boundaries:        25.165 kW
 
       Time Step   12000   June 19, 2011  12:30:33
       ----------------------------------------------
       CPU/step:     0.615 s, Total CPU:      1.99 hr
       Time step:  0.00888 s, Total time:   140.68 s
       Max CFL number:  0.79E+00 at ( 40, 54, 24)
       Max divergence:  0.97E+01 at ( 37, 52,  4)
       Min divergence: -0.36E+01 at ( 38, 53,  8)
       Max VN  number:  0.26E+00 at ( 37, 53, 19)
       Total Heat Release Rate:            125.711 kW
       Radiation Loss to Boundaries:        27.551 kW
 
       Time Step   12100   June 19, 2011  12:31:35
       ----------------------------------------------
       CPU/step:     0.614 s, Total CPU:      2.01 hr
       Time step:  0.00806 s, Total time:   141.53 s
       Max CFL number:  0.80E+00 at ( 37, 54, 12)
       Max divergence:  0.11E+02 at ( 38, 51,  4)
       Min divergence: -0.24E+01 at ( 40, 52,  6)
       Max VN  number:  0.23E+00 at ( 38, 53, 21)
       Total Heat Release Rate:            118.512 kW
       Radiation Loss to Boundaries:        23.981 kW
 
       Time Step   12200   June 19, 2011  12:32:35
       ----------------------------------------------
       CPU/step:     0.608 s, Total CPU:      2.02 hr
       Time step:  0.01028 s, Total time:   142.50 s
       Max CFL number:  0.96E+00 at ( 38, 54, 12)
       Max divergence:  0.12E+02 at ( 40, 55,  4)
       Min divergence: -0.26E+01 at ( 35, 51,  7)
       Max VN  number:  0.26E+00 at ( 37, 53, 12)
       Total Heat Release Rate:             89.410 kW
       Radiation Loss to Boundaries:        20.062 kW
 
       Time Step   12300   June 19, 2011  12:33:37
       ----------------------------------------------
       CPU/step:     0.612 s, Total CPU:      2.04 hr
       Time step:  0.00805 s, Total time:   143.44 s
       Max CFL number:  0.86E+00 at ( 43, 54, 19)
       Max divergence:  0.13E+02 at ( 37, 55,  4)
       Min divergence: -0.24E+01 at ( 39, 52,  7)
       Max VN  number:  0.36E+00 at ( 39, 53, 15)
       Total Heat Release Rate:             89.499 kW
       Radiation Loss to Boundaries:        22.416 kW
 
       Time Step   12400   June 19, 2011  12:34:40
       ----------------------------------------------
       CPU/step:     0.611 s, Total CPU:      2.06 hr
       Time step:  0.00849 s, Total time:   144.28 s
       Max CFL number:  0.96E+00 at ( 38, 54,  4)
       Max divergence:  0.11E+02 at ( 37, 55,  4)
       Min divergence: -0.47E+01 at ( 38, 53,  8)
       Max VN  number:  0.35E+00 at ( 38, 53,  9)
       Total Heat Release Rate:            116.401 kW
       Radiation Loss to Boundaries:        24.353 kW
 
       Time Step   12500   June 19, 2011  12:35:41
       ----------------------------------------------
       CPU/step:     0.610 s, Total CPU:      2.08 hr
       Time step:  0.00908 s, Total time:   145.21 s
       Max CFL number:  0.98E+00 at ( 36, 54, 12)
       Max divergence:  0.11E+02 at ( 37, 53,  4)
       Min divergence: -0.14E+01 at ( 32, 53, 15)
       Max VN  number:  0.27E+00 at ( 33, 53, 23)
       Total Heat Release Rate:             93.358 kW
       Radiation Loss to Boundaries:        20.626 kW
 
       Time Step   12600   June 19, 2011  12:36:42
       ----------------------------------------------
       CPU/step:     0.607 s, Total CPU:      2.09 hr
       Time step:  0.01020 s, Total time:   146.18 s
       Max CFL number:  0.81E+00 at ( 38, 54, 12)
       Max divergence:  0.11E+02 at ( 40, 50,  4)
       Min divergence: -0.17E+01 at ( 39, 53,  5)
       Max VN  number:  0.28E+00 at ( 38, 46, 23)
       Total Heat Release Rate:             99.202 kW
       Radiation Loss to Boundaries:        21.407 kW
 
       Time Step   12700   June 19, 2011  12:37:47
       ----------------------------------------------
       CPU/step:     0.609 s, Total CPU:      2.11 hr
       Time step:  0.00797 s, Total time:   147.18 s
       Max CFL number:  0.93E+00 at ( 35, 54,  4)
       Max divergence:  0.73E+01 at ( 36, 54,  4)
       Min divergence: -0.46E+01 at ( 38, 53, 11)
       Max VN  number:  0.34E+00 at ( 38, 53, 11)
       Total Heat Release Rate:             85.344 kW
       Radiation Loss to Boundaries:        19.810 kW
 
       Time Step   12800   June 19, 2011  12:38:47
       ----------------------------------------------
       CPU/step:     0.606 s, Total CPU:      2.13 hr
       Time step:  0.00908 s, Total time:   148.07 s
       Max CFL number:  0.89E+00 at ( 38, 55, 12)
       Max divergence:  0.12E+02 at ( 38, 50,  4)
       Min divergence: -0.23E+01 at ( 36, 53,  6)
       Max VN  number:  0.26E+00 at ( 42, 53, 11)
       Total Heat Release Rate:            138.387 kW
       Radiation Loss to Boundaries:        27.428 kW
 
       Time Step   12900   June 19, 2011  12:39:48
       ----------------------------------------------
       CPU/step:     0.610 s, Total CPU:      2.14 hr
       Time step:  0.01051 s, Total time:   149.00 s
       Max CFL number:  0.98E+00 at ( 38, 54, 19)
       Max divergence:  0.12E+02 at ( 35, 53,  4)
       Min divergence: -0.15E+01 at ( 37, 53, 14)
       Max VN  number:  0.33E+00 at ( 26, 47, 23)
       Total Heat Release Rate:             68.037 kW
       Radiation Loss to Boundaries:        17.604 kW
 
       Time Step   13000   June 19, 2011  12:40:49
       ----------------------------------------------
       CPU/step:     0.608 s, Total CPU:      2.16 hr
       Time step:  0.00902 s, Total time:   150.02 s
       Max CFL number:  0.95E+00 at ( 38, 54, 14)
       Max divergence:  0.12E+02 at ( 37, 55,  4)
       Min divergence: -0.28E+01 at ( 38, 51,  6)
       Max VN  number:  0.34E+00 at ( 38, 53, 16)
       Total Heat Release Rate:            119.861 kW
       Radiation Loss to Boundaries:        24.079 kW
 
       Time Step   13100   June 19, 2011  12:41:50
       ----------------------------------------------
       CPU/step:     0.610 s, Total CPU:      2.18 hr
       Time step:  0.00793 s, Total time:   151.01 s
       Max CFL number:  0.87E+00 at ( 38, 54, 14)
       Max divergence:  0.95E+01 at ( 37, 53,  4)
       Min divergence: -0.31E+01 at ( 38, 53, 16)
       Max VN  number:  0.30E+00 at ( 38, 53, 17)
       Total Heat Release Rate:            140.518 kW
       Radiation Loss to Boundaries:        26.191 kW
 
       Time Step   13200   June 19, 2011  12:42:52
       ----------------------------------------------
       CPU/step:     0.616 s, Total CPU:      2.19 hr
       Time step:  0.00886 s, Total time:   151.86 s
       Max CFL number:  0.96E+00 at ( 38, 54, 16)
       Max divergence:  0.12E+02 at ( 40, 50,  4)
       Min divergence: -0.22E+01 at ( 35, 51, 10)
       Max VN  number:  0.32E+00 at ( 48, 53, 19)
       Total Heat Release Rate:            135.039 kW
       Radiation Loss to Boundaries:        27.857 kW
 
       Time Step   13300   June 19, 2011  12:43:55
       ----------------------------------------------
       CPU/step:     0.627 s, Total CPU:      2.21 hr
       Time step:  0.00868 s, Total time:   152.64 s
       Max CFL number:  0.89E+00 at ( 39, 48, 24)
       Max divergence:  0.11E+02 at ( 40, 55,  4)
       Min divergence: -0.33E+01 at ( 36, 53,  8)
       Max VN  number:  0.26E+00 at ( 37, 52,  8)
       Total Heat Release Rate:            128.762 kW
       Radiation Loss to Boundaries:        26.067 kW
 
       Time Step   13400   June 19, 2011  12:44:56
       ----------------------------------------------
       CPU/step:     0.614 s, Total CPU:      2.23 hr
       Time step:  0.00823 s, Total time:   153.46 s
       Max CFL number:  0.80E+00 at ( 37, 54, 23)
       Max divergence:  0.10E+02 at ( 40, 53,  4)
       Min divergence: -0.15E+01 at ( 36, 53, 13)
       Max VN  number:  0.27E+00 at ( 33, 43, 23)
       Total Heat Release Rate:             98.314 kW
       Radiation Loss to Boundaries:        23.100 kW
 
       Time Step   13500   June 19, 2011  12:45:57
       ----------------------------------------------
       CPU/step:     0.611 s, Total CPU:      2.25 hr
       Time step:  0.00943 s, Total time:   154.36 s
       Max CFL number:  0.84E+00 at ( 37, 54, 22)
       Max divergence:  0.88E+01 at ( 39, 55,  4)
       Min divergence: -0.21E+01 at ( 39, 52,  5)
       Max VN  number:  0.36E+00 at ( 39, 50, 23)
       Total Heat Release Rate:            125.875 kW
       Radiation Loss to Boundaries:        28.375 kW
 
       Time Step   13600   June 19, 2011  12:46:58
       ----------------------------------------------
       CPU/step:     0.610 s, Total CPU:      2.26 hr
       Time step:  0.00908 s, Total time:   155.19 s
       Max CFL number:  0.82E+00 at ( 38, 54, 10)
       Max divergence:  0.11E+02 at ( 40, 55,  4)
       Min divergence: -0.18E+01 at ( 35, 52,  6)
       Max VN  number:  0.33E+00 at ( 36, 52, 23)
       Total Heat Release Rate:             92.111 kW
       Radiation Loss to Boundaries:        22.023 kW
 
       Time Step   13700   June 19, 2011  12:47:59
       ----------------------------------------------
       CPU/step:     0.604 s, Total CPU:      2.28 hr
       Time step:  0.00843 s, Total time:   156.05 s
       Max CFL number:  0.99E+00 at ( 38, 54, 14)
       Max divergence:  0.14E+02 at ( 35, 55,  4)
       Min divergence: -0.26E+01 at ( 38, 53,  7)
       Max VN  number:  0.47E+00 at ( 37, 53, 23)
       Total Heat Release Rate:            126.753 kW
       Radiation Loss to Boundaries:        26.796 kW
 
       Time Step   13800   June 19, 2011  12:48:58
       ----------------------------------------------
       CPU/step:     0.589 s, Total CPU:      2.30 hr
       Time step:  0.00773 s, Total time:   156.83 s
       Max CFL number:  0.93E+00 at ( 38, 54,  5)
       Max divergence:  0.12E+02 at ( 37, 55,  4)
       Min divergence: -0.42E+01 at ( 39, 51,  7)
       Max VN  number:  0.25E+00 at ( 38, 53,  4)
       Total Heat Release Rate:            168.236 kW
       Radiation Loss to Boundaries:        33.653 kW
 
       Time Step   13900   June 19, 2011  12:49:58
       ----------------------------------------------
       CPU/step:     0.595 s, Total CPU:      2.31 hr
       Time step:  0.00816 s, Total time:   157.61 s
       Max CFL number:  0.83E+00 at ( 36, 54, 11)
       Max divergence:  0.13E+02 at ( 39, 55,  4)
       Min divergence: -0.23E+01 at ( 35, 51,  6)
       Max VN  number:  0.25E+00 at ( 38, 49,  5)
       Total Heat Release Rate:            137.450 kW
       Radiation Loss to Boundaries:        28.644 kW
 
       Time Step   14000   June 19, 2011  12:50:58
       ----------------------------------------------
       CPU/step:     0.598 s, Total CPU:      2.33 hr
       Time step:  0.00948 s, Total time:   158.44 s
       Max CFL number:  0.87E+00 at ( 37, 54, 16)
       Max divergence:  0.11E+02 at ( 40, 51,  4)
       Min divergence: -0.24E+01 at ( 37, 53,  8)
       Max VN  number:  0.36E+00 at ( 42, 53, 23)
       Total Heat Release Rate:             82.058 kW
       Radiation Loss to Boundaries:        20.795 kW
 
       Time Step   14100   June 19, 2011  12:51:58
       ----------------------------------------------
       CPU/step:     0.601 s, Total CPU:      2.34 hr
       Time step:  0.01090 s, Total time:   159.51 s
       Max CFL number:  0.93E+00 at ( 38, 54, 11)
       Max divergence:  0.12E+02 at ( 40, 55,  4)
       Min divergence: -0.23E+01 at ( 35, 51,  6)
       Max VN  number:  0.27E+00 at ( 34, 52, 23)
       Total Heat Release Rate:             11.300 kW
       Radiation Loss to Boundaries:        10.915 kW
 
       Time Step   14200   June 19, 2011  12:52:59
       ----------------------------------------------
       CPU/step:     0.608 s, Total CPU:      2.36 hr
       Time step:  0.00739 s, Total time:   160.52 s
       Max CFL number:  0.89E+00 at ( 38, 54, 14)
       Max divergence:  0.90E+01 at ( 37, 55,  4)
       Min divergence: -0.18E+01 at ( 35, 50,  6)
       Max VN  number:  0.19E+00 at ( 36, 53, 23)
       Total Heat Release Rate:            130.153 kW
       Radiation Loss to Boundaries:        26.661 kW
 
       Time Step   14300   June 19, 2011  12:53:59
       ----------------------------------------------
       CPU/step:     0.599 s, Total CPU:      2.38 hr
       Time step:  0.00893 s, Total time:   161.40 s
       Max CFL number:  0.94E+00 at ( 34, 54, 17)
       Max divergence:  0.11E+02 at ( 39, 50,  4)
       Min divergence: -0.19E+01 at ( 38, 52,  8)
       Max VN  number:  0.27E+00 at ( 38, 26, 23)
       Total Heat Release Rate:            150.420 kW
       Radiation Loss to Boundaries:        32.423 kW
 
       Time Step   14400   June 19, 2011  12:54:59
       ----------------------------------------------
       CPU/step:     0.603 s, Total CPU:      2.40 hr
       Time step:  0.00887 s, Total time:   162.22 s
       Max CFL number:  0.85E+00 at ( 40, 55, 18)
       Max divergence:  0.10E+02 at ( 38, 50,  4)
       Min divergence: -0.29E+01 at ( 36, 51,  7)
       Max VN  number:  0.45E+00 at ( 26, 53, 22)
       Total Heat Release Rate:            113.734 kW
       Radiation Loss to Boundaries:        25.370 kW
 
       Time Step   14500   June 19, 2011  12:55:58
       ----------------------------------------------
       CPU/step:     0.592 s, Total CPU:      2.41 hr
       Time step:  0.00779 s, Total time:   163.10 s
       Max CFL number:  0.85E+00 at ( 37, 55, 17)
       Max divergence:  0.12E+02 at ( 39, 55,  4)
       Min divergence: -0.16E+01 at ( 36, 53,  7)
       Max VN  number:  0.22E+00 at ( 36, 53, 15)
       Total Heat Release Rate:            137.455 kW
       Radiation Loss to Boundaries:        29.277 kW
 
       Time Step   14600   June 19, 2011  12:56:59
       ----------------------------------------------
       CPU/step:     0.578 s, Total CPU:      2.43 hr
       Time step:  0.00820 s, Total time:   163.92 s
       Max CFL number:  0.78E+00 at ( 36, 54, 15)
       Max divergence:  0.11E+02 at ( 35, 50,  4)
       Min divergence: -0.59E+01 at ( 38, 53,  8)
       Max VN  number:  0.36E+00 at ( 39, 53,  8)
       Total Heat Release Rate:            130.876 kW
       Radiation Loss to Boundaries:        28.823 kW
 
       Time Step   14700   June 19, 2011  12:58:05
       ----------------------------------------------
       CPU/step:     0.580 s, Total CPU:      2.44 hr
       Time step:  0.00969 s, Total time:   164.83 s
       Max CFL number:  0.97E+00 at ( 37, 54, 13)
       Max divergence:  0.69E+01 at ( 38, 55,  4)
       Min divergence: -0.28E+01 at ( 36, 53,  4)
       Max VN  number:  0.31E+00 at ( 41, 53, 19)
       Total Heat Release Rate:             31.820 kW
       Radiation Loss to Boundaries:        13.878 kW
 
       Time Step   14800   June 19, 2011  12:59:04
       ----------------------------------------------
       CPU/step:     0.589 s, Total CPU:      2.46 hr
       Time step:  0.00966 s, Total time:   165.95 s
       Max CFL number:  0.86E+00 at ( 39, 54,  7)
       Max divergence:  0.12E+02 at ( 36, 51,  4)
       Min divergence: -0.30E+01 at ( 38, 51,  9)
       Max VN  number:  0.32E+00 at ( 37, 53,  4)
       Total Heat Release Rate:            113.836 kW
       Radiation Loss to Boundaries:        25.345 kW
 
       Time Step   14900   June 19, 2011  13:00:03
       ----------------------------------------------
       CPU/step:     0.587 s, Total CPU:      2.48 hr
       Time step:  0.01077 s, Total time:   166.91 s
       Max CFL number:  0.89E+00 at ( 37, 54, 12)
       Max divergence:  0.11E+02 at ( 35, 50,  4)
       Min divergence: -0.20E+01 at ( 39, 53,  6)
       Max VN  number:  0.66E+00 at ( 30, 53, 22)
       Total Heat Release Rate:             95.182 kW
       Radiation Loss to Boundaries:        25.003 kW
 
       Time Step   15000   June 19, 2011  13:01:03
       ----------------------------------------------
       CPU/step:     0.598 s, Total CPU:      2.49 hr
       Time step:  0.00687 s, Total time:   167.79 s
       Max CFL number:  0.93E+00 at ( 36, 55, 19)
       Max divergence:  0.98E+01 at ( 40, 52,  4)
       Min divergence: -0.18E+01 at ( 38, 51,  7)
       Max VN  number:  0.20E+00 at ( 48, 53, 20)
       Total Heat Release Rate:            114.650 kW
       Radiation Loss to Boundaries:        27.426 kW
 
       Time Step   15100   June 19, 2011  13:02:02
       ----------------------------------------------
       CPU/step:     0.593 s, Total CPU:      2.51 hr
       Time step:  0.00748 s, Total time:   168.61 s
       Max CFL number:  0.82E+00 at ( 37, 55, 16)
       Max divergence:  0.11E+02 at ( 39, 55,  4)
       Min divergence: -0.17E+01 at ( 38, 51,  4)
       Max VN  number:  0.33E+00 at ( 37, 53,  4)
       Total Heat Release Rate:            138.602 kW
       Radiation Loss to Boundaries:        30.501 kW
 
       Time Step   15200   June 19, 2011  13:03:01
       ----------------------------------------------
       CPU/step:     0.593 s, Total CPU:      2.53 hr
       Time step:  0.00940 s, Total time:   169.40 s
       Max CFL number:  0.90E+00 at ( 40, 54, 18)
       Max divergence:  0.96E+01 at ( 35, 54,  4)
       Min divergence: -0.22E+01 at ( 36, 53, 11)
       Max VN  number:  0.52E+00 at ( 37, 53,  4)
       Total Heat Release Rate:            147.932 kW
       Radiation Loss to Boundaries:        30.466 kW
 
       Time Step   15300   June 19, 2011  13:03:59
       ----------------------------------------------
       CPU/step:     0.575 s, Total CPU:      2.54 hr
       Time step:  0.00753 s, Total time:   170.23 s
       Max CFL number:  0.83E+00 at ( 35, 54, 12)
       Max divergence:  0.88E+01 at ( 39, 55,  4)
       Min divergence: -0.37E+01 at ( 38, 50,  5)
       Max VN  number:  0.31E+00 at ( 38, 47, 23)
       Total Heat Release Rate:            117.953 kW
       Radiation Loss to Boundaries:        26.315 kW
 
       Time Step   15400   June 19, 2011  13:04:54
       ----------------------------------------------
       CPU/step:     0.550 s, Total CPU:      2.56 hr
       Time step:  0.01037 s, Total time:   171.13 s
       Max CFL number:  0.87E+00 at ( 37, 54, 18)
       Max divergence:  0.84E+01 at ( 38, 55,  4)
       Min divergence: -0.19E+01 at ( 34, 53,  9)
       Max VN  number:  0.38E+00 at ( 26, 49, 23)
       Total Heat Release Rate:             78.011 kW
       Radiation Loss to Boundaries:        20.771 kW
 
       Time Step   15500   June 19, 2011  13:05:50
       ----------------------------------------------
       CPU/step:     0.554 s, Total CPU:      2.57 hr
       Time step:  0.00974 s, Total time:   172.12 s
       Max CFL number:  0.97E+00 at ( 38, 54, 13)
       Max divergence:  0.11E+02 at ( 38, 50,  4)
       Min divergence: -0.30E+01 at ( 35, 53,  9)
       Max VN  number:  0.40E+00 at ( 37, 53, 23)
       Total Heat Release Rate:            124.960 kW
       Radiation Loss to Boundaries:        27.661 kW
 
       Time Step   15600   June 19, 2011  13:06:45
       ----------------------------------------------
       CPU/step:     0.552 s, Total CPU:      2.59 hr
       Time step:  0.00961 s, Total time:   172.95 s
       Max CFL number:  0.94E+00 at ( 38, 54, 21)
       Max divergence:  0.14E+02 at ( 35, 53,  4)
       Min divergence: -0.17E+01 at ( 38, 53, 10)
       Max VN  number:  0.37E+00 at ( 35, 53,  4)
       Total Heat Release Rate:            124.699 kW
       Radiation Loss to Boundaries:        28.047 kW
 
       Time Step   15700   June 19, 2011  13:07:41
       ----------------------------------------------
       CPU/step:     0.561 s, Total CPU:      2.60 hr
       Time step:  0.00646 s, Total time:   173.69 s
       Max CFL number:  0.84E+00 at ( 40, 54, 21)
       Max divergence:  0.11E+02 at ( 36, 54,  4)
       Min divergence: -0.26E+01 at ( 38, 53, 14)
       Max VN  number:  0.35E+00 at ( 39, 53, 23)
       Total Heat Release Rate:            139.210 kW
       Radiation Loss to Boundaries:        31.960 kW
 
       Time Step   15800   June 19, 2011  13:08:40
       ----------------------------------------------
       CPU/step:     0.590 s, Total CPU:      2.62 hr
       Time step:  0.00944 s, Total time:   174.41 s
       Max CFL number:  0.90E+00 at ( 36, 55, 17)
       Max divergence:  0.10E+02 at ( 39, 53,  4)
       Min divergence: -0.23E+01 at ( 39, 51, 10)
       Max VN  number:  0.55E+00 at ( 37, 52, 23)
       Total Heat Release Rate:            102.468 kW
       Radiation Loss to Boundaries:        24.410 kW
 
       Time Step   15900   June 19, 2011  13:09:40
       ----------------------------------------------
       CPU/step:     0.591 s, Total CPU:      2.64 hr
       Time step:  0.01199 s, Total time:   175.40 s
       Max CFL number:  0.82E+00 at ( 37, 54, 14)
       Max divergence:  0.97E+01 at ( 35, 51,  4)
       Min divergence: -0.13E+01 at ( 36, 55,  4)
       Max VN  number:  0.49E+00 at ( 37, 49,  6)
       Total Heat Release Rate:             12.440 kW
       Radiation Loss to Boundaries:        12.455 kW
 
       Time Step   16000   June 19, 2011  13:10:39
       ----------------------------------------------
       CPU/step:     0.593 s, Total CPU:      2.65 hr
       Time step:  0.00925 s, Total time:   176.45 s
       Max CFL number:  0.90E+00 at ( 38, 55, 18)
       Max divergence:  0.11E+02 at ( 39, 50,  4)
       Min divergence: -0.13E+01 at ( 36, 53,  4)
       Max VN  number:  0.23E+00 at ( 37, 55, 23)
       Total Heat Release Rate:            157.756 kW
       Radiation Loss to Boundaries:        34.258 kW
 
       Time Step   16100   June 19, 2011  13:11:38
       ----------------------------------------------
       CPU/step:     0.591 s, Total CPU:      2.67 hr
       Time step:  0.00896 s, Total time:   177.19 s
       Max CFL number:  0.85E+00 at ( 38, 55, 15)
       Max divergence:  0.10E+02 at ( 36, 51,  4)
       Min divergence: -0.35E+01 at ( 40, 52,  7)
       Max VN  number:  0.27E+00 at ( 37, 32, 23)
       Total Heat Release Rate:            121.638 kW
       Radiation Loss to Boundaries:        26.427 kW
 
       Time Step   16200   June 19, 2011  13:12:37
       ----------------------------------------------
       CPU/step:     0.591 s, Total CPU:      2.69 hr
       Time step:  0.00709 s, Total time:   178.03 s
       Max CFL number:  0.81E+00 at ( 39, 54, 11)
       Max divergence:  0.98E+01 at ( 37, 55,  4)
       Min divergence: -0.26E+01 at ( 39, 53, 16)
       Max VN  number:  0.20E+00 at ( 36, 55, 23)
       Total Heat Release Rate:            149.392 kW
       Radiation Loss to Boundaries:        30.891 kW
 
       Time Step   16300   June 19, 2011  13:13:37
       ----------------------------------------------
       CPU/step:     0.593 s, Total CPU:      2.70 hr
       Time step:  0.00808 s, Total time:   178.81 s
       Max CFL number:  0.95E+00 at ( 37, 54,  9)
       Max divergence:  0.12E+02 at ( 40, 55,  4)
       Min divergence: -0.20E+01 at ( 39, 52, 15)
       Max VN  number:  0.35E+00 at ( 35, 47, 23)
       Total Heat Release Rate:            130.980 kW
       Radiation Loss to Boundaries:        28.641 kW
 
       Time Step   16400   June 19, 2011  13:14:36
       ----------------------------------------------
       CPU/step:     0.594 s, Total CPU:      2.72 hr
       Time step:  0.00964 s, Total time:   179.66 s
       Max CFL number:  0.83E+00 at ( 38, 54, 24)
       Max divergence:  0.11E+02 at ( 36, 55,  4)
       Min divergence: -0.22E+01 at ( 36, 53, 14)
       Max VN  number:  0.25E+00 at ( 27, 51, 23)
       Total Heat Release Rate:            143.162 kW
       Radiation Loss to Boundaries:        31.538 kW
 
       Time Step   16500   June 19, 2011  13:15:36
       ----------------------------------------------
       CPU/step:     0.593 s, Total CPU:      2.74 hr
       Time step:  0.00785 s, Total time:   180.41 s
       Max CFL number:  0.77E+00 at ( 38, 54, 22)
       Max divergence:  0.97E+01 at ( 36, 53,  4)
       Min divergence: -0.20E+01 at ( 41, 53, 14)
       Max VN  number:  0.23E+00 at ( 34, 53, 23)
       Total Heat Release Rate:            122.192 kW
       Radiation Loss to Boundaries:        27.296 kW
 
       Time Step   16600   June 19, 2011  13:16:35
       ----------------------------------------------
       CPU/step:     0.594 s, Total CPU:      2.75 hr
       Time step:  0.00841 s, Total time:   181.22 s
       Max CFL number:  0.97E+00 at ( 36, 54,  9)
       Max divergence:  0.11E+02 at ( 35, 50,  4)
       Min divergence: -0.13E+01 at ( 35, 51,  6)
       Max VN  number:  0.26E+00 at ( 26, 51, 21)
       Total Heat Release Rate:            130.456 kW
       Radiation Loss to Boundaries:        27.902 kW
 
       Time Step   16700   June 19, 2011  13:17:35
       ----------------------------------------------
       CPU/step:     0.600 s, Total CPU:      2.77 hr
       Time step:  0.00720 s, Total time:   182.11 s
       Max CFL number:  0.95E+00 at ( 38, 55, 14)
       Max divergence:  0.10E+02 at ( 38, 55,  4)
       Min divergence: -0.18E+01 at ( 36, 54,  4)
       Max VN  number:  0.25E+00 at ( 31, 47, 23)
       Total Heat Release Rate:             80.205 kW
       Radiation Loss to Boundaries:        22.706 kW
 
       Time Step   16800   June 19, 2011  13:18:35
       ----------------------------------------------
       CPU/step:     0.600 s, Total CPU:      2.78 hr
       Time step:  0.00955 s, Total time:   182.93 s
       Max CFL number:  0.92E+00 at ( 38, 54,  6)
       Max divergence:  0.12E+02 at ( 39, 50,  4)
       Min divergence: -0.24E+01 at ( 38, 53,  7)
       Max VN  number:  0.45E+00 at ( 34, 53, 23)
       Total Heat Release Rate:            161.233 kW
       Radiation Loss to Boundaries:        34.095 kW
 
       Time Step   16900   June 19, 2011  13:19:36
       ----------------------------------------------
       CPU/step:     0.607 s, Total CPU:      2.80 hr
       Time step:  0.00735 s, Total time:   183.72 s
       Max CFL number:  0.93E+00 at ( 38, 52,  5)
       Max divergence:  0.13E+02 at ( 38, 53,  4)
       Min divergence: -0.36E+01 at ( 39, 52,  7)
       Max VN  number:  0.40E+00 at ( 42, 29, 23)
       Total Heat Release Rate:            165.476 kW
       Radiation Loss to Boundaries:        35.881 kW
 
       Time Step   17000   June 19, 2011  13:20:36
       ----------------------------------------------
       CPU/step:     0.597 s, Total CPU:      2.82 hr
       Time step:  0.01131 s, Total time:   184.64 s
       Max CFL number:  0.10E+01 at ( 35, 54,  9)
       Max divergence:  0.97E+01 at ( 37, 53,  4)
       Min divergence: -0.26E+01 at ( 40, 51,  6)
       Max VN  number:  0.35E+00 at ( 42, 50, 23)
       Total Heat Release Rate:            104.465 kW
       Radiation Loss to Boundaries:        30.009 kW
 
       Time Step   17100   June 19, 2011  13:21:36
       ----------------------------------------------
       CPU/step:     0.600 s, Total CPU:      2.84 hr
       Time step:  0.00802 s, Total time:   185.50 s
       Max CFL number:  0.95E+00 at ( 39, 54, 18)
       Max divergence:  0.12E+02 at ( 41, 53,  4)
       Min divergence: -0.34E+01 at ( 34, 52,  6)
       Max VN  number:  0.25E+00 at ( 34, 52,  6)
       Total Heat Release Rate:            144.538 kW
       Radiation Loss to Boundaries:        32.158 kW
 
       Time Step   17200   June 19, 2011  13:22:36
       ----------------------------------------------
       CPU/step:     0.601 s, Total CPU:      2.85 hr
       Time step:  0.00815 s, Total time:   186.28 s
       Max CFL number:  0.90E+00 at ( 38, 54, 11)
       Max divergence:  0.11E+02 at ( 38, 50,  4)
       Min divergence: -0.16E+01 at ( 35, 53,  7)
       Max VN  number:  0.26E+00 at ( 47, 40, 23)
       Total Heat Release Rate:            143.697 kW
       Radiation Loss to Boundaries:        30.560 kW
 
       Time Step   17300   June 19, 2011  13:23:36
       ----------------------------------------------
       CPU/step:     0.599 s, Total CPU:      2.87 hr
       Time step:  0.01017 s, Total time:   187.15 s
       Max CFL number:  0.86E+00 at ( 37, 54,  6)
       Max divergence:  0.97E+01 at ( 34, 55,  4)
       Min divergence: -0.31E+01 at ( 37, 50,  6)
       Max VN  number:  0.32E+00 at ( 34, 50, 23)
       Total Heat Release Rate:            134.027 kW
       Radiation Loss to Boundaries:        32.571 kW
 
       Time Step   17400   June 19, 2011  13:24:32
       ----------------------------------------------
       CPU/step:     0.557 s, Total CPU:      2.88 hr
       Time step:  0.00642 s, Total time:   187.96 s
       Max CFL number:  0.88E+00 at ( 36, 54, 19)
       Max divergence:  0.10E+02 at ( 39, 54,  4)
       Min divergence: -0.33E+01 at ( 36, 52,  4)
       Max VN  number:  0.20E+00 at ( 38, 55, 22)
       Total Heat Release Rate:            137.131 kW
       Radiation Loss to Boundaries:        30.541 kW
 
       Time Step   17500   June 19, 2011  13:25:28
       ----------------------------------------------
       CPU/step:     0.554 s, Total CPU:      2.90 hr
       Time step:  0.00707 s, Total time:   188.70 s
       Max CFL number:  0.85E+00 at ( 35, 54, 22)
       Max divergence:  0.12E+02 at ( 38, 53,  4)
       Min divergence: -0.24E+01 at ( 38, 53,  9)
       Max VN  number:  0.26E+00 at ( 36, 52, 22)
       Total Heat Release Rate:            196.624 kW
       Radiation Loss to Boundaries:        41.552 kW
 
       Time Step   17600   June 19, 2011  13:26:23
       ----------------------------------------------
       CPU/step:     0.549 s, Total CPU:      2.91 hr
       Time step:  0.00745 s, Total time:   189.45 s
       Max CFL number:  0.89E+00 at ( 37, 54, 20)
       Max divergence:  0.10E+02 at ( 40, 55,  4)
       Min divergence: -0.25E+01 at ( 37, 53,  7)
       Max VN  number:  0.20E+00 at ( 40, 53, 22)
       Total Heat Release Rate:            149.903 kW
       Radiation Loss to Boundaries:        37.721 kW
 
       Time Step   17700   June 19, 2011  13:27:18
       ----------------------------------------------
       CPU/step:     0.548 s, Total CPU:      2.93 hr
       Time step:  0.00748 s, Total time:   190.24 s
       Max CFL number:  0.90E+00 at ( 40, 54, 17)
       Max divergence:  0.10E+02 at ( 40, 54,  4)
       Min divergence: -0.23E+01 at ( 36, 53, 12)
       Max VN  number:  0.23E+00 at ( 26, 53, 20)
       Total Heat Release Rate:            177.230 kW
       Radiation Loss to Boundaries:        35.675 kW
 
       Time Step   17800   June 19, 2011  13:28:12
       ----------------------------------------------
       CPU/step:     0.545 s, Total CPU:      2.94 hr
       Time step:  0.00869 s, Total time:   191.02 s
       Max CFL number:  0.88E+00 at ( 38, 54, 19)
       Max divergence:  0.11E+02 at ( 40, 55,  4)
       Min divergence: -0.14E+01 at ( 36, 52,  8)
       Max VN  number:  0.34E+00 at ( 32, 53, 23)
       Total Heat Release Rate:            158.850 kW
       Radiation Loss to Boundaries:        33.430 kW
 
       Time Step   17900   June 19, 2011  13:29:07
       ----------------------------------------------
       CPU/step:     0.546 s, Total CPU:      2.96 hr
       Time step:  0.00826 s, Total time:   191.87 s
       Max CFL number:  0.90E+00 at ( 40, 54, 21)
       Max divergence:  0.12E+02 at ( 39, 52,  4)
       Min divergence: -0.21E+01 at ( 40, 52,  9)
       Max VN  number:  0.33E+00 at ( 39, 53, 23)
       Total Heat Release Rate:            151.480 kW
       Radiation Loss to Boundaries:        37.115 kW
 
       Time Step   18000   June 19, 2011  13:30:02
       ----------------------------------------------
       CPU/step:     0.542 s, Total CPU:      2.98 hr
       Time step:  0.00723 s, Total time:   192.62 s
       Max CFL number:  0.81E+00 at ( 40, 54, 23)
       Max divergence:  0.11E+02 at ( 40, 53,  4)
       Min divergence: -0.35E+01 at ( 36, 51,  7)
       Max VN  number:  0.25E+00 at ( 39, 53, 20)
       Total Heat Release Rate:            132.262 kW
       Radiation Loss to Boundaries:        31.477 kW
 
       Time Step   18100   June 19, 2011  13:30:56
       ----------------------------------------------
       CPU/step:     0.544 s, Total CPU:      2.99 hr
       Time step:  0.00734 s, Total time:   193.33 s
       Max CFL number:  0.93E+00 at ( 37, 54, 10)
       Max divergence:  0.11E+02 at ( 40, 50,  4)
       Min divergence: -0.23E+01 at ( 40, 52, 11)
       Max VN  number:  0.36E+00 at ( 32, 51, 23)
       Total Heat Release Rate:            195.073 kW
       Radiation Loss to Boundaries:        40.738 kW
 
       Time Step   18200   June 19, 2011  13:31:51
       ----------------------------------------------
       CPU/step:     0.546 s, Total CPU:      3.01 hr
       Time step:  0.00692 s, Total time:   194.07 s
       Max CFL number:  0.86E+00 at ( 36, 54, 12)
       Max divergence:  0.11E+02 at ( 38, 53,  4)
       Min divergence: -0.22E+01 at ( 36, 53, 12)
       Max VN  number:  0.19E+00 at ( 37, 47, 23)
       Total Heat Release Rate:            151.685 kW
       Radiation Loss to Boundaries:        37.786 kW
 
       Time Step   18300   June 19, 2011  13:32:46
       ----------------------------------------------
       CPU/step:     0.545 s, Total CPU:      3.02 hr
       Time step:  0.00736 s, Total time:   194.81 s
       Max CFL number:  0.89E+00 at ( 33, 55, 18)
       Max divergence:  0.12E+02 at ( 40, 52,  4)
       Min divergence: -0.27E+01 at ( 39, 52, 10)
       Max VN  number:  0.32E+00 at ( 38, 52, 23)
       Total Heat Release Rate:            173.154 kW
       Radiation Loss to Boundaries:        38.171 kW
 
       Time Step   18400   June 19, 2011  13:33:40
       ----------------------------------------------
       CPU/step:     0.541 s, Total CPU:      3.04 hr
       Time step:  0.01144 s, Total time:   195.73 s
       Max CFL number:  0.96E+00 at ( 37, 54, 18)
       Max divergence:  0.11E+02 at ( 35, 50,  4)
       Min divergence: -0.24E+01 at ( 38, 52,  6)
       Max VN  number:  0.38E+00 at ( 48, 50, 23)
       Total Heat Release Rate:             91.915 kW
       Radiation Loss to Boundaries:        26.246 kW
 
       Time Step   18500   June 19, 2011  13:34:34
       ----------------------------------------------
       CPU/step:     0.539 s, Total CPU:      3.05 hr
       Time step:  0.01026 s, Total time:   196.80 s
       Max CFL number:  0.92E+00 at ( 39, 54, 12)
       Max divergence:  0.11E+02 at ( 40, 55,  4)
       Min divergence: -0.24E+01 at ( 36, 52,  6)
       Max VN  number:  0.30E+00 at ( 36, 53, 16)
       Total Heat Release Rate:             97.020 kW
       Radiation Loss to Boundaries:        25.774 kW
 
       Time Step   18600   June 19, 2011  13:35:27
       ----------------------------------------------
       CPU/step:     0.534 s, Total CPU:      3.07 hr
       Time step:  0.00684 s, Total time:   197.53 s
       Max CFL number:  0.85E+00 at ( 38, 54, 22)
       Max divergence:  0.10E+02 at ( 40, 53,  4)
       Min divergence: -0.49E+01 at ( 37, 53, 17)
       Max VN  number:  0.25E+00 at ( 48, 50, 22)
       Total Heat Release Rate:            182.516 kW
       Radiation Loss to Boundaries:        37.830 kW
 
       Time Step   18700   June 19, 2011  13:36:20
       ----------------------------------------------
       CPU/step:     0.526 s, Total CPU:      3.08 hr
       Time step:  0.00674 s, Total time:   198.27 s
       Max CFL number:  0.88E+00 at ( 38, 54, 10)
       Max divergence:  0.11E+02 at ( 37, 55,  5)
       Min divergence: -0.26E+01 at ( 38, 52, 13)
       Max VN  number:  0.23E+00 at ( 38, 53, 23)
       Total Heat Release Rate:            199.732 kW
       Radiation Loss to Boundaries:        40.511 kW
 
       Time Step   18800   June 19, 2011  13:37:21
       ----------------------------------------------
       CPU/step:     0.538 s, Total CPU:      3.09 hr
       Time step:  0.00698 s, Total time:   199.05 s
       Max CFL number:  0.90E+00 at ( 39, 54, 15)
       Max divergence:  0.11E+02 at ( 38, 54,  4)
       Min divergence: -0.51E+01 at ( 39, 51,  9)
       Max VN  number:  0.27E+00 at ( 37, 42, 23)
       Total Heat Release Rate:            192.966 kW
       Radiation Loss to Boundaries:        45.143 kW
 
       Time Step   18900   June 19, 2011  13:38:23
       ----------------------------------------------
       CPU/step:     0.536 s, Total CPU:      3.11 hr
       Time step:  0.00868 s, Total time:   199.83 s
       Max CFL number:  0.81E+00 at ( 36, 53,  9)
       Max divergence:  0.11E+02 at ( 39, 54,  4)
       Min divergence: -0.23E+01 at ( 39, 52,  9)
       Max VN  number:  0.30E+00 at ( 37, 51, 23)
       Total Heat Release Rate:            147.530 kW
       Radiation Loss to Boundaries:        36.567 kW
 
       Time Step   19000   June 19, 2011  13:39:16
       ----------------------------------------------
       CPU/step:     0.531 s, Total CPU:      3.12 hr
       Time step:  0.00810 s, Total time:   200.59 s
       Max CFL number:  0.89E+00 at ( 35, 54, 20)
       Max divergence:  0.15E+02 at ( 38, 52,  4)
       Min divergence: -0.35E+01 at ( 36, 51,  9)
       Max VN  number:  0.46E+00 at ( 37, 53, 23)
       Total Heat Release Rate:            143.347 kW
       Radiation Loss to Boundaries:        35.435 kW
 
       Time Step   19100   June 19, 2011  13:40:10
       ----------------------------------------------
       CPU/step:     0.531 s, Total CPU:      3.14 hr
       Time step:  0.00825 s, Total time:   201.38 s
       Max CFL number:  0.86E+00 at ( 36, 54, 18)
       Max divergence:  0.99E+01 at ( 39, 53,  4)
       Min divergence: -0.13E+01 at ( 38, 53, 14)
       Max VN  number:  0.31E+00 at ( 38, 53, 22)
       Total Heat Release Rate:            138.360 kW
       Radiation Loss to Boundaries:        32.983 kW
 
       Time Step   19200   June 19, 2011  13:41:03
       ----------------------------------------------
       CPU/step:     0.528 s, Total CPU:      3.15 hr
       Time step:  0.00654 s, Total time:   202.15 s
       Max CFL number:  0.83E+00 at ( 35, 54, 21)
       Max divergence:  0.10E+02 at ( 36, 54,  4)
       Min divergence: -0.23E+01 at ( 37, 51, 12)
       Max VN  number:  0.30E+00 at ( 38, 53, 23)
       Total Heat Release Rate:            133.875 kW
       Radiation Loss to Boundaries:        32.520 kW
 
       Time Step   19300   June 19, 2011  13:42:01
       ----------------------------------------------
       CPU/step:     0.524 s, Total CPU:      3.17 hr
       Time step:  0.00698 s, Total time:   202.90 s
       Max CFL number:  0.84E+00 at ( 39, 54, 15)
       Max divergence:  0.11E+02 at ( 39, 53,  4)
       Min divergence: -0.32E+01 at ( 38, 50,  6)
       Max VN  number:  0.39E+00 at ( 39, 53,  4)
       Total Heat Release Rate:            205.189 kW
       Radiation Loss to Boundaries:        43.966 kW
 
       Time Step   19400   June 19, 2011  13:42:55
       ----------------------------------------------
       CPU/step:     0.530 s, Total CPU:      3.18 hr
       Time step:  0.00654 s, Total time:   203.62 s
       Max CFL number:  0.81E+00 at ( 35, 54, 14)
       Max divergence:  0.12E+02 at ( 37, 55,  5)
       Min divergence: -0.50E+01 at ( 36, 53, 19)
       Max VN  number:  0.31E+00 at ( 36, 53, 19)
       Total Heat Release Rate:            204.185 kW
       Radiation Loss to Boundaries:        42.766 kW
 
       Time Step   19500   June 19, 2011  13:43:52
       ----------------------------------------------
       CPU/step:     0.545 s, Total CPU:      3.20 hr
       Time step:  0.00669 s, Total time:   204.38 s
       Max CFL number:  0.96E+00 at ( 38, 54, 15)
       Max divergence:  0.11E+02 at ( 36, 55,  4)
       Min divergence: -0.52E+01 at ( 38, 53,  8)
       Max VN  number:  0.34E+00 at ( 35, 53, 22)
       Total Heat Release Rate:            175.071 kW
       Radiation Loss to Boundaries:        42.850 kW
 
       Time Step   19600   June 19, 2011  13:44:49
       ----------------------------------------------
       CPU/step:     0.563 s, Total CPU:      3.21 hr
       Time step:  0.00707 s, Total time:   205.11 s
       Max CFL number:  0.91E+00 at ( 38, 54, 14)
       Max divergence:  0.12E+02 at ( 36, 55,  4)
       Min divergence: -0.23E+01 at ( 37, 52,  4)
       Max VN  number:  0.24E+00 at ( 38, 48, 23)
       Total Heat Release Rate:            198.881 kW
       Radiation Loss to Boundaries:        41.641 kW
 
       Time Step   19700   June 19, 2011  13:45:43
       ----------------------------------------------
       CPU/step:     0.542 s, Total CPU:      3.23 hr
       Time step:  0.00805 s, Total time:   205.80 s
       Max CFL number:  0.87E+00 at ( 36, 55, 19)
       Max divergence:  0.10E+02 at ( 38, 54,  4)
       Min divergence: -0.29E+01 at ( 35, 50,  5)
       Max VN  number:  0.37E+00 at ( 32, 53,  3)
       Total Heat Release Rate:            146.510 kW
       Radiation Loss to Boundaries:        35.355 kW
 
       Time Step   19800   June 19, 2011  13:46:37
       ----------------------------------------------
       CPU/step:     0.542 s, Total CPU:      3.24 hr
       Time step:  0.00744 s, Total time:   206.61 s
       Max CFL number:  0.87E+00 at ( 37, 54, 18)
       Max divergence:  0.11E+02 at ( 35, 50,  4)
       Min divergence: -0.23E+01 at ( 37, 51, 16)
       Max VN  number:  0.25E+00 at ( 38, 53, 13)
       Total Heat Release Rate:            153.679 kW
       Radiation Loss to Boundaries:        35.704 kW
 
       Time Step   19900   June 19, 2011  13:47:31
       ----------------------------------------------
       CPU/step:     0.537 s, Total CPU:      3.26 hr
       Time step:  0.00791 s, Total time:   207.38 s
       Max CFL number:  0.82E+00 at ( 34, 54, 16)
       Max divergence:  0.11E+02 at ( 40, 55,  4)
       Min divergence: -0.24E+01 at ( 38, 53, 10)
       Max VN  number:  0.24E+00 at ( 40, 40, 23)
       Total Heat Release Rate:            172.254 kW
       Radiation Loss to Boundaries:        38.467 kW
 
       Time Step   20000   June 19, 2011  13:48:22
       ----------------------------------------------
       CPU/step:     0.506 s, Total CPU:      3.27 hr
       Time step:  0.00810 s, Total time:   208.12 s
       Max CFL number:  0.80E+00 at ( 35, 54, 24)
       Max divergence:  0.98E+01 at ( 38, 54,  5)
       Min divergence: -0.16E+01 at ( 38, 53, 10)
       Max VN  number:  0.24E+00 at ( 36, 49,  6)
       Total Heat Release Rate:            167.047 kW
       Radiation Loss to Boundaries:        39.894 kW
 
       Time Step   20100   June 19, 2011  13:49:13
       ----------------------------------------------
       CPU/step:     0.507 s, Total CPU:      3.29 hr
       Time step:  0.00572 s, Total time:   208.81 s
       Max CFL number:  0.85E+00 at ( 37, 54, 15)
       Max divergence:  0.11E+02 at ( 39, 55,  4)
       Min divergence: -0.34E+01 at ( 37, 53, 16)
       Max VN  number:  0.20E+00 at ( 30, 52, 23)
       Total Heat Release Rate:            206.726 kW
       Radiation Loss to Boundaries:        42.781 kW
 
       Time Step   20200   June 19, 2011  13:50:05
       ----------------------------------------------
       CPU/step:     0.525 s, Total CPU:      3.30 hr
       Time step:  0.00893 s, Total time:   209.55 s
       Max CFL number:  0.90E+00 at ( 35, 54, 11)
       Max divergence:  0.12E+02 at ( 35, 55,  4)
       Min divergence: -0.31E+01 at ( 39, 52,  7)
       Max VN  number:  0.34E+00 at ( 35, 51, 23)
       Total Heat Release Rate:            235.544 kW
       Radiation Loss to Boundaries:        46.594 kW
 
       Time Step   20300   June 19, 2011  13:50:59
       ----------------------------------------------
       CPU/step:     0.539 s, Total CPU:      3.32 hr
       Time step:  0.00731 s, Total time:   210.29 s
       Max CFL number:  0.90E+00 at ( 36, 54, 16)
       Max divergence:  0.11E+02 at ( 39, 54,  4)
       Min divergence: -0.39E+01 at ( 37, 52, 17)
       Max VN  number:  0.26E+00 at ( 27, 52, 21)
       Total Heat Release Rate:            152.525 kW
       Radiation Loss to Boundaries:        38.417 kW
 
       Time Step   20400   June 19, 2011  13:51:53
       ----------------------------------------------
       CPU/step:     0.532 s, Total CPU:      3.33 hr
       Time step:  0.00809 s, Total time:   211.05 s
       Max CFL number:  0.81E+00 at ( 40, 54, 20)
       Max divergence:  0.11E+02 at ( 37, 51,  4)
       Min divergence: -0.24E+01 at ( 35, 50,  5)
       Max VN  number:  0.35E+00 at ( 39, 53, 21)
       Total Heat Release Rate:            164.213 kW
       Radiation Loss to Boundaries:        39.791 kW
 
       Time Step   20500   June 19, 2011  13:52:44
       ----------------------------------------------
       CPU/step:     0.510 s, Total CPU:      3.35 hr
       Time step:  0.00726 s, Total time:   211.73 s
       Max CFL number:  0.87E+00 at ( 38, 54, 13)
       Max divergence:  0.12E+02 at ( 37, 55,  5)
       Min divergence: -0.27E+01 at ( 38, 52,  9)
       Max VN  number:  0.29E+00 at ( 39, 40, 23)
       Total Heat Release Rate:            178.971 kW
       Radiation Loss to Boundaries:        41.139 kW
 
       Time Step   20600   June 19, 2011  13:53:35
       ----------------------------------------------
       CPU/step:     0.508 s, Total CPU:      3.36 hr
       Time step:  0.00725 s, Total time:   212.42 s
       Max CFL number:  0.85E+00 at ( 35, 54, 21)
       Max divergence:  0.13E+02 at ( 40, 54,  4)
       Min divergence: -0.32E+01 at ( 35, 52,  8)
       Max VN  number:  0.25E+00 at ( 36, 51, 23)
       Total Heat Release Rate:            197.805 kW
       Radiation Loss to Boundaries:        45.290 kW
 
       Time Step   20700   June 19, 2011  13:54:26
       ----------------------------------------------
       CPU/step:     0.519 s, Total CPU:      3.37 hr
       Time step:  0.00705 s, Total time:   213.14 s
       Max CFL number:  0.95E+00 at ( 36, 55, 17)
       Max divergence:  0.11E+02 at ( 39, 55,  4)
       Min divergence: -0.46E+01 at ( 39, 55,  5)
       Max VN  number:  0.20E+00 at ( 26, 53, 21)
       Total Heat Release Rate:            162.157 kW
       Radiation Loss to Boundaries:        42.312 kW
 
       Time Step   20800   June 19, 2011  13:55:19
       ----------------------------------------------
       CPU/step:     0.522 s, Total CPU:      3.39 hr
       Time step:  0.00715 s, Total time:   213.87 s
       Max CFL number:  0.86E+00 at ( 38, 54, 15)
       Max divergence:  0.11E+02 at ( 35, 51,  4)
       Min divergence: -0.40E+01 at ( 35, 51,  8)
       Max VN  number:  0.28E+00 at ( 37, 45, 23)
       Total Heat Release Rate:            202.279 kW
       Radiation Loss to Boundaries:        44.147 kW
 
       Time Step   20900   June 19, 2011  13:56:09
       ----------------------------------------------
       CPU/step:     0.502 s, Total CPU:      3.40 hr
       Time step:  0.00763 s, Total time:   214.64 s
       Max CFL number:  0.83E+00 at ( 34, 55, 15)
       Max divergence:  0.11E+02 at ( 35, 55,  4)
       Min divergence: -0.26E+01 at ( 39, 51,  6)
       Max VN  number:  0.30E+00 at ( 38, 47, 23)
       Total Heat Release Rate:            142.324 kW
       Radiation Loss to Boundaries:        36.909 kW
 
       Time Step   21000   June 19, 2011  13:57:02
       ----------------------------------------------
       CPU/step:     0.531 s, Total CPU:      3.42 hr
       Time step:  0.00772 s, Total time:   215.39 s
       Max CFL number:  0.94E+00 at ( 40, 54, 11)
       Max divergence:  0.11E+02 at ( 40, 54,  4)
       Min divergence: -0.28E+01 at ( 40, 53,  7)
       Max VN  number:  0.47E+00 at ( 38, 53, 23)
       Total Heat Release Rate:            153.706 kW
       Radiation Loss to Boundaries:        38.328 kW
 
       Time Step   21100   June 19, 2011  13:57:53
       ----------------------------------------------
       CPU/step:     0.507 s, Total CPU:      3.43 hr
       Time step:  0.00560 s, Total time:   216.07 s
       Max CFL number:  0.91E+00 at ( 35, 55, 18)
       Max divergence:  0.11E+02 at ( 36, 52,  4)
       Min divergence: -0.33E+01 at ( 38, 53,  7)
       Max VN  number:  0.25E+00 at ( 48, 48, 23)
       Total Heat Release Rate:            170.035 kW
       Radiation Loss to Boundaries:        41.003 kW
 
       Time Step   21200   June 19, 2011  13:58:43
       ----------------------------------------------
       CPU/step:     0.503 s, Total CPU:      3.45 hr
       Time step:  0.00515 s, Total time:   216.72 s
       Max CFL number:  0.90E+00 at ( 37, 54, 20)
       Max divergence:  0.10E+02 at ( 40, 50,  4)
       Min divergence: -0.55E+01 at ( 35, 53, 19)
       Max VN  number:  0.31E+00 at ( 37, 53, 20)
       Total Heat Release Rate:            185.190 kW
       Radiation Loss to Boundaries:        43.395 kW
 
       Time Step   21300   June 19, 2011  13:59:34
       ----------------------------------------------
       CPU/step:     0.505 s, Total CPU:      3.46 hr
       Time step:  0.00731 s, Total time:   217.43 s
       Max CFL number:  0.90E+00 at ( 35, 54, 18)
       Max divergence:  0.11E+02 at ( 39, 54,  4)
       Min divergence: -0.48E+01 at ( 37, 53,  8)
       Max VN  number:  0.31E+00 at ( 26, 48, 21)
       Total Heat Release Rate:            203.082 kW
       Radiation Loss to Boundaries:        46.097 kW
 
       Time Step   21400   June 19, 2011  14:00:25
       ----------------------------------------------
       CPU/step:     0.508 s, Total CPU:      3.47 hr
       Time step:  0.00751 s, Total time:   218.14 s
       Max CFL number:  0.89E+00 at ( 42, 54, 18)
       Max divergence:  0.11E+02 at ( 40, 51,  4)
       Min divergence: -0.59E+01 at ( 37, 53, 10)
       Max VN  number:  0.30E+00 at ( 43, 51, 23)
       Total Heat Release Rate:            205.416 kW
       Radiation Loss to Boundaries:        48.319 kW
 
       Time Step   21500   June 19, 2011  14:01:17
       ----------------------------------------------
       CPU/step:     0.524 s, Total CPU:      3.49 hr
       Time step:  0.00826 s, Total time:   218.87 s
       Max CFL number:  0.90E+00 at ( 36, 54, 13)
       Max divergence:  0.11E+02 at ( 40, 54,  4)
       Min divergence: -0.45E+01 at ( 38, 53, 10)
       Max VN  number:  0.35E+00 at ( 37, 53, 13)
       Total Heat Release Rate:            197.609 kW
       Radiation Loss to Boundaries:        46.415 kW
 
       Time Step   21600   June 19, 2011  14:02:12
       ----------------------------------------------
       CPU/step:     0.543 s, Total CPU:      3.50 hr
       Time step:  0.00659 s, Total time:   219.63 s
       Max CFL number:  0.89E+00 at ( 36, 54, 17)
       Max divergence:  0.11E+02 at ( 36, 55,  4)
       Min divergence: -0.36E+01 at ( 38, 53, 13)
       Max VN  number:  0.24E+00 at ( 48, 53, 22)
       Total Heat Release Rate:            211.259 kW
       Radiation Loss to Boundaries:        47.271 kW
 
       Time Step   21700   June 19, 2011  14:03:06
       ----------------------------------------------
       CPU/step:     0.541 s, Total CPU:      3.52 hr
       Time step:  0.00733 s, Total time:   220.40 s
       Max CFL number:  0.86E+00 at ( 36, 54, 17)
       Max divergence:  0.12E+02 at ( 36, 55,  4)
       Min divergence: -0.25E+01 at ( 35, 53, 18)
       Max VN  number:  0.26E+00 at ( 35, 52, 18)
       Total Heat Release Rate:            150.405 kW
       Radiation Loss to Boundaries:        39.698 kW
 
       Time Step   21800   June 19, 2011  14:04:00
       ----------------------------------------------
       CPU/step:     0.541 s, Total CPU:      3.53 hr
       Time step:  0.00817 s, Total time:   221.14 s
       Max CFL number:  0.93E+00 at ( 39, 54, 14)
       Max divergence:  0.11E+02 at ( 36, 52,  4)
       Min divergence: -0.28E+01 at ( 37, 52, 10)
       Max VN  number:  0.35E+00 at ( 41, 53, 23)
       Total Heat Release Rate:            203.998 kW
       Radiation Loss to Boundaries:        46.929 kW
 
       Time Step   21900   June 19, 2011  14:04:54
       ----------------------------------------------
       CPU/step:     0.543 s, Total CPU:      3.55 hr
       Time step:  0.00706 s, Total time:   221.80 s
       Max CFL number:  0.85E+00 at ( 36, 54,  9)
       Max divergence:  0.11E+02 at ( 35, 53,  4)
       Min divergence: -0.30E+01 at ( 34, 55,  4)
       Max VN  number:  0.34E+00 at ( 38, 53, 15)
       Total Heat Release Rate:            221.152 kW
       Radiation Loss to Boundaries:        52.005 kW
 
       Time Step   22000   June 19, 2011  14:05:49
       ----------------------------------------------
       CPU/step:     0.544 s, Total CPU:      3.56 hr
       Time step:  0.00591 s, Total time:   222.49 s
       Max CFL number:  0.87E+00 at ( 37, 50, 24)
       Max divergence:  0.11E+02 at ( 35, 53,  4)
       Min divergence: -0.40E+01 at ( 38, 52, 14)
       Max VN  number:  0.29E+00 at ( 35, 53, 10)
       Total Heat Release Rate:            157.705 kW
       Radiation Loss to Boundaries:        41.905 kW
 
       Time Step   22100   June 19, 2011  14:06:43
       ----------------------------------------------
       CPU/step:     0.541 s, Total CPU:      3.58 hr
       Time step:  0.00744 s, Total time:   223.17 s
       Max CFL number:  0.85E+00 at ( 32, 54, 20)
       Max divergence:  0.13E+02 at ( 35, 55,  4)
       Min divergence: -0.42E+01 at ( 40, 51, 12)
       Max VN  number:  0.33E+00 at ( 33, 53, 23)
       Total Heat Release Rate:            201.315 kW
       Radiation Loss to Boundaries:        51.807 kW
 
       Time Step   22200   June 19, 2011  14:07:37
       ----------------------------------------------
       CPU/step:     0.540 s, Total CPU:      3.59 hr
       Time step:  0.01061 s, Total time:   223.90 s
       Max CFL number:  0.90E+00 at ( 35, 55, 23)
       Max divergence:  0.12E+02 at ( 36, 55,  4)
       Min divergence: -0.26E+01 at ( 37, 51,  9)
       Max VN  number:  0.24E+00 at ( 33, 38, 23)
       Total Heat Release Rate:            175.984 kW
       Radiation Loss to Boundaries:        49.638 kW
 
       Time Step   22300   June 19, 2011  14:08:28
       ----------------------------------------------
       CPU/step:     0.508 s, Total CPU:      3.61 hr
       Time step:  0.00718 s, Total time:   224.64 s
       Max CFL number:  0.82E+00 at ( 35, 54, 23)
       Max divergence:  0.11E+02 at ( 36, 55,  4)
       Min divergence: -0.18E+01 at ( 39, 53,  9)
       Max VN  number:  0.41E+00 at ( 36, 52, 23)
       Total Heat Release Rate:            216.849 kW
       Radiation Loss to Boundaries:        52.122 kW
 
       Time Step   22400   June 19, 2011  14:09:19
       ----------------------------------------------
       CPU/step:     0.507 s, Total CPU:      3.62 hr
       Time step:  0.00704 s, Total time:   225.37 s
       Max CFL number:  0.10E+01 at ( 37, 54, 17)
       Max divergence:  0.11E+02 at ( 38, 51,  4)
       Min divergence: -0.36E+01 at ( 37, 52, 11)
       Max VN  number:  0.51E+00 at ( 39, 53, 23)
       Total Heat Release Rate:            186.193 kW
       Radiation Loss to Boundaries:        45.806 kW
 
       Time Step   22500   June 19, 2011  14:10:11
       ----------------------------------------------
       CPU/step:     0.523 s, Total CPU:      3.64 hr
       Time step:  0.00674 s, Total time:   226.06 s
       Max CFL number:  0.93E+00 at ( 39, 54, 18)
       Max divergence:  0.11E+02 at ( 38, 52,  4)
       Min divergence: -0.30E+01 at ( 38, 53, 11)
       Max VN  number:  0.34E+00 at ( 37, 48, 23)
       Total Heat Release Rate:            222.947 kW
       Radiation Loss to Boundaries:        53.346 kW
 
       Time Step   22600   June 19, 2011  14:11:06
       ----------------------------------------------
       CPU/step:     0.544 s, Total CPU:      3.65 hr
       Time step:  0.00627 s, Total time:   226.78 s
       Max CFL number:  0.92E+00 at ( 39, 54, 23)
       Max divergence:  0.12E+02 at ( 35, 54,  5)
       Min divergence: -0.33E+01 at ( 36, 53,  9)
       Max VN  number:  0.27E+00 at ( 39, 53, 19)
       Total Heat Release Rate:            206.988 kW
       Radiation Loss to Boundaries:        55.825 kW
 
       Time Step   22700   June 19, 2011  14:11:59
       ----------------------------------------------
       CPU/step:     0.536 s, Total CPU:      3.67 hr
       Time step:  0.00866 s, Total time:   227.52 s
       Max CFL number:  0.96E+00 at ( 37, 54, 17)
       Max divergence:  0.10E+02 at ( 36, 53,  5)
       Min divergence: -0.24E+01 at ( 35, 51,  9)
       Max VN  number:  0.30E+00 at ( 39, 53, 12)
       Total Heat Release Rate:            195.223 kW
       Radiation Loss to Boundaries:        47.214 kW
 
       Time Step   22800   June 19, 2011  14:12:53
       ----------------------------------------------
       CPU/step:     0.538 s, Total CPU:      3.68 hr
       Time step:  0.00755 s, Total time:   228.29 s
       Max CFL number:  0.89E+00 at ( 35, 54, 17)
       Max divergence:  0.11E+02 at ( 38, 51,  4)
       Min divergence: -0.17E+01 at ( 38, 53,  4)
       Max VN  number:  0.30E+00 at ( 36,  8, 23)
       Total Heat Release Rate:            216.741 kW
       Radiation Loss to Boundaries:        50.924 kW
 
       Time Step   22900   June 19, 2011  14:13:47
       ----------------------------------------------
       CPU/step:     0.540 s, Total CPU:      3.70 hr
       Time step:  0.00692 s, Total time:   229.00 s
       Max CFL number:  0.83E+00 at ( 35, 54, 20)
       Max divergence:  0.11E+02 at ( 37, 51,  4)
       Min divergence: -0.36E+01 at ( 40, 52, 12)
       Max VN  number:  0.50E+00 at ( 38, 53, 23)
       Total Heat Release Rate:            287.799 kW
       Radiation Loss to Boundaries:        60.768 kW
 
       Time Step   23000   June 19, 2011  14:14:41
       ----------------------------------------------
       CPU/step:     0.540 s, Total CPU:      3.71 hr
       Time step:  0.00580 s, Total time:   229.61 s
       Max CFL number:  0.80E+00 at ( 37, 54, 21)
       Max divergence:  0.95E+01 at ( 39, 53,  4)
       Min divergence: -0.19E+01 at ( 37, 53, 23)
       Max VN  number:  0.26E+00 at ( 39, 53, 22)
       Total Heat Release Rate:            219.655 kW
       Radiation Loss to Boundaries:        50.685 kW
 
       Time Step   23100   June 19, 2011  14:15:35
       ----------------------------------------------
       CPU/step:     0.538 s, Total CPU:      3.73 hr
       Time step:  0.00694 s, Total time:   230.31 s
       Max CFL number:  0.96E+00 at ( 41, 54, 17)
       Max divergence:  0.11E+02 at ( 41, 55,  4)
       Min divergence: -0.24E+01 at ( 41, 53, 19)
       Max VN  number:  0.27E+00 at ( 38, 53, 23)
       Total Heat Release Rate:            243.575 kW
       Radiation Loss to Boundaries:        55.703 kW
 
       Time Step   23200   June 19, 2011  14:16:29
       ----------------------------------------------
       CPU/step:     0.540 s, Total CPU:      3.74 hr
       Time step:  0.00878 s, Total time:   231.06 s
       Max CFL number:  0.86E+00 at ( 36, 54, 11)
       Max divergence:  0.13E+02 at ( 40, 53,  4)
       Min divergence: -0.21E+01 at ( 35, 52, 10)
       Max VN  number:  0.29E+00 at ( 39, 53, 22)
       Total Heat Release Rate:            232.967 kW
       Radiation Loss to Boundaries:        54.967 kW
 
       Time Step   23300   June 19, 2011  14:17:24
       ----------------------------------------------
       CPU/step:     0.543 s, Total CPU:      3.76 hr
       Time step:  0.00638 s, Total time:   231.74 s
       Max CFL number:  0.79E+00 at ( 36, 54,  6)
       Max divergence:  0.10E+02 at ( 38, 53,  4)
       Min divergence: -0.26E+01 at ( 37, 53, 13)
       Max VN  number:  0.28E+00 at ( 39, 46, 23)
       Total Heat Release Rate:            254.876 kW
       Radiation Loss to Boundaries:        59.149 kW
 
       Time Step   23400   June 19, 2011  14:18:14
       ----------------------------------------------
       CPU/step:     0.507 s, Total CPU:      3.77 hr
       Time step:  0.00742 s, Total time:   232.39 s
       Max CFL number:  0.87E+00 at ( 43, 50, 25)
       Max divergence:  0.11E+02 at ( 35, 53,  4)
       Min divergence: -0.39E+01 at ( 36, 51, 11)
       Max VN  number:  0.35E+00 at ( 38, 49,  4)
       Total Heat Release Rate:            200.767 kW
       Radiation Loss to Boundaries:        54.412 kW
 
       Time Step   23500   June 19, 2011  14:19:06
       ----------------------------------------------
       CPU/step:     0.520 s, Total CPU:      3.78 hr
       Time step:  0.00723 s, Total time:   233.11 s
       Max CFL number:  0.84E+00 at ( 36, 54, 12)
       Max divergence:  0.12E+02 at ( 37, 51,  4)
       Min divergence: -0.22E+01 at ( 35, 52, 15)
       Max VN  number:  0.39E+00 at ( 39, 51, 23)
       Total Heat Release Rate:            301.761 kW
       Radiation Loss to Boundaries:        64.673 kW
 
       Time Step   23600   June 19, 2011  14:20:00
       ----------------------------------------------
       CPU/step:     0.537 s, Total CPU:      3.80 hr
       Time step:  0.00733 s, Total time:   233.83 s
       Max CFL number:  0.86E+00 at ( 35, 54, 16)
       Max divergence:  0.11E+02 at ( 38, 50,  4)
       Min divergence: -0.26E+01 at ( 38, 52,  6)
       Max VN  number:  0.57E+00 at ( 33, 50, 23)
       Total Heat Release Rate:            193.982 kW
       Radiation Loss to Boundaries:        49.273 kW
 
       Time Step   23700   June 19, 2011  14:20:54
       ----------------------------------------------
       CPU/step:     0.535 s, Total CPU:      3.81 hr
       Time step:  0.00904 s, Total time:   234.55 s
       Max CFL number:  0.87E+00 at ( 39, 47, 24)
       Max divergence:  0.10E+02 at ( 39, 54,  5)
       Min divergence: -0.24E+01 at ( 38, 50,  7)
       Max VN  number:  0.54E+00 at ( 38, 53, 23)
       Total Heat Release Rate:            189.688 kW
       Radiation Loss to Boundaries:        50.265 kW
 
       Time Step   23800   June 19, 2011  14:21:48
       ----------------------------------------------
       CPU/step:     0.538 s, Total CPU:      3.83 hr
       Time step:  0.00643 s, Total time:   235.26 s
       Max CFL number:  0.84E+00 at ( 39, 54, 22)
       Max divergence:  0.14E+02 at ( 39, 55,  4)
       Min divergence: -0.23E+01 at ( 41, 52,  9)
       Max VN  number:  0.21E+00 at ( 34,  5, 23)
       Total Heat Release Rate:            191.592 kW
       Radiation Loss to Boundaries:        50.390 kW
 
       Time Step   23900   June 19, 2011  14:22:41
       ----------------------------------------------
       CPU/step:     0.536 s, Total CPU:      3.84 hr
       Time step:  0.00780 s, Total time:   236.02 s
       Max CFL number:  0.95E+00 at ( 39, 54, 11)
       Max divergence:  0.11E+02 at ( 38, 50,  4)
       Min divergence: -0.23E+01 at ( 37, 55, 21)
       Max VN  number:  0.27E+00 at ( 34, 52,  4)
       Total Heat Release Rate:            262.185 kW
       Radiation Loss to Boundaries:        60.419 kW
 
       Time Step   24000   June 19, 2011  14:23:33
       ----------------------------------------------
       CPU/step:     0.515 s, Total CPU:      3.86 hr
       Time step:  0.00701 s, Total time:   236.69 s
       Max CFL number:  0.97E+00 at ( 43, 54, 17)
       Max divergence:  0.11E+02 at ( 36, 50,  4)
       Min divergence: -0.37E+01 at ( 37, 51,  8)
       Max VN  number:  0.29E+00 at ( 26, 53, 20)
       Total Heat Release Rate:            207.680 kW
       Radiation Loss to Boundaries:        55.114 kW
 
       Time Step   24100   June 19, 2011  14:24:24
       ----------------------------------------------
       CPU/step:     0.512 s, Total CPU:      3.87 hr
       Time step:  0.00707 s, Total time:   237.38 s
       Max CFL number:  0.85E+00 at ( 32, 55, 15)
       Max divergence:  0.11E+02 at ( 35, 52,  4)
       Min divergence: -0.42E+01 at ( 36, 51, 11)
       Max VN  number:  0.32E+00 at ( 35, 49, 23)
       Total Heat Release Rate:            195.138 kW
       Radiation Loss to Boundaries:        53.810 kW
 
       Time Step   24200   June 19, 2011  14:25:15
       ----------------------------------------------
       CPU/step:     0.510 s, Total CPU:      3.89 hr
       Time step:  0.00738 s, Total time:   238.06 s
       Max CFL number:  0.76E+00 at ( 37, 54, 14)
       Max divergence:  0.13E+02 at ( 39, 52,  4)
       Min divergence: -0.20E+01 at ( 38, 52, 19)
       Max VN  number:  0.27E+00 at ( 37, 20, 23)
       Total Heat Release Rate:            233.162 kW
       Radiation Loss to Boundaries:        60.356 kW
 
       Time Step   24300   June 19, 2011  14:26:06
       ----------------------------------------------
       CPU/step:     0.504 s, Total CPU:      3.90 hr
       Time step:  0.00638 s, Total time:   238.71 s
       Max CFL number:  0.87E+00 at ( 37, 54, 23)
       Max divergence:  0.11E+02 at ( 40, 53,  4)
       Min divergence: -0.29E+01 at ( 35, 53, 12)
       Max VN  number:  0.46E+00 at ( 36, 53, 22)
       Total Heat Release Rate:            222.391 kW
       Radiation Loss to Boundaries:        55.133 kW
 
       Time Step   24400   June 19, 2011  14:26:56
       ----------------------------------------------
       CPU/step:     0.501 s, Total CPU:      3.92 hr
       Time step:  0.00613 s, Total time:   239.37 s
       Max CFL number:  0.91E+00 at ( 34, 54, 20)
       Max divergence:  0.11E+02 at ( 41, 51,  4)
       Min divergence: -0.33E+01 at ( 40, 51,  7)
       Max VN  number:  0.35E+00 at ( 37, 53, 22)
       Total Heat Release Rate:            205.598 kW
       Radiation Loss to Boundaries:        55.693 kW
 
       Time Step   24500   June 19, 2011  14:27:46
       ----------------------------------------------
       CPU/step:     0.502 s, Total CPU:      3.93 hr
       Time step:  0.00579 s, Total time:   240.05 s
       Max CFL number:  0.95E+00 at ( 39, 54,  6)
       Max divergence:  0.10E+02 at ( 39, 55,  4)
       Min divergence: -0.37E+01 at ( 40, 53, 19)
       Max VN  number:  0.22E+00 at ( 47, 50, 23)
       Total Heat Release Rate:            258.194 kW
       Radiation Loss to Boundaries:        56.851 kW
 
       Time Step   24600   June 19, 2011  14:28:37
       ----------------------------------------------
       CPU/step:     0.502 s, Total CPU:      3.94 hr
       Time step:  0.00710 s, Total time:   240.72 s
       Max CFL number:  0.81E+00 at ( 37, 54, 20)
       Max divergence:  0.14E+02 at ( 34, 55,  4)
       Min divergence: -0.29E+01 at ( 38, 51, 12)
       Max VN  number:  0.32E+00 at ( 39, 51, 23)
       Total Heat Release Rate:            324.310 kW
       Radiation Loss to Boundaries:        73.212 kW
 
       Time Step   24700   June 19, 2011  14:29:27
       ----------------------------------------------
       CPU/step:     0.505 s, Total CPU:      3.96 hr
       Time step:  0.00641 s, Total time:   241.39 s
       Max CFL number:  0.93E+00 at ( 39, 54, 19)
       Max divergence:  0.11E+02 at ( 38, 51,  4)
       Min divergence: -0.22E+01 at ( 47, 54, 21)
       Max VN  number:  0.18E+00 at ( 47, 46, 23)
       Total Heat Release Rate:            173.128 kW
       Radiation Loss to Boundaries:        51.616 kW
 
       Time Step   24800   June 19, 2011  14:30:18
       ----------------------------------------------
       CPU/step:     0.504 s, Total CPU:      3.97 hr
       Time step:  0.00593 s, Total time:   242.10 s
       Max CFL number:  0.93E+00 at ( 37, 53, 16)
       Max divergence:  0.11E+02 at ( 41, 53,  4)
       Min divergence: -0.30E+01 at ( 38, 53, 18)
       Max VN  number:  0.27E+00 at ( 33, 24, 23)
       Total Heat Release Rate:            245.441 kW
       Radiation Loss to Boundaries:        57.367 kW
 
       Time Step   24900   June 19, 2011  14:31:08
       ----------------------------------------------
       CPU/step:     0.502 s, Total CPU:      3.98 hr
       Time step:  0.00698 s, Total time:   242.74 s
       Max CFL number:  0.92E+00 at ( 41, 54, 19)
       Max divergence:  0.11E+02 at ( 39, 53,  4)
       Min divergence: -0.34E+01 at ( 37, 52, 14)
       Max VN  number:  0.25E+00 at ( 34,  8, 23)
       Total Heat Release Rate:            255.699 kW
       Radiation Loss to Boundaries:        59.366 kW
 
       Time Step   25000   June 19, 2011  14:31:58
       ----------------------------------------------
       CPU/step:     0.503 s, Total CPU:      4.00 hr
       Time step:  0.00725 s, Total time:   243.41 s
       Max CFL number:  0.80E+00 at ( 35, 55, 18)
       Max divergence:  0.11E+02 at ( 40, 54,  4)
       Min divergence: -0.38E+01 at ( 38, 53, 10)
       Max VN  number:  0.38E+00 at ( 37, 44, 23)
       Total Heat Release Rate:            260.355 kW
       Radiation Loss to Boundaries:        58.603 kW
 
       Time Step   25100   June 19, 2011  14:32:50
       ----------------------------------------------
       CPU/step:     0.513 s, Total CPU:      4.01 hr
       Time step:  0.00622 s, Total time:   244.07 s
       Max CFL number:  0.91E+00 at ( 37, 54, 11)
       Max divergence:  0.10E+02 at ( 36, 50,  4)
       Min divergence: -0.27E+01 at ( 38, 51,  7)
       Max VN  number:  0.30E+00 at ( 34, 53, 22)
       Total Heat Release Rate:            218.646 kW
       Radiation Loss to Boundaries:        65.330 kW
 
       Time Step   25200   June 19, 2011  14:33:42
       ----------------------------------------------
       CPU/step:     0.522 s, Total CPU:      4.03 hr
       Time step:  0.00758 s, Total time:   244.76 s
       Max CFL number:  0.88E+00 at ( 37, 54, 18)
       Max divergence:  0.12E+02 at ( 35, 51,  4)
       Min divergence: -0.19E+01 at ( 36, 52, 10)
       Max VN  number:  0.22E+00 at ( 32, 53, 17)
       Total Heat Release Rate:            208.704 kW
       Radiation Loss to Boundaries:        56.308 kW
 
       Time Step   25300   June 19, 2011  14:34:33
       ----------------------------------------------
       CPU/step:     0.509 s, Total CPU:      4.04 hr
       Time step:  0.00627 s, Total time:   245.43 s
       Max CFL number:  0.84E+00 at ( 34, 54, 23)
       Max divergence:  0.10E+02 at ( 40, 55,  9)
       Min divergence: -0.26E+01 at ( 38, 53, 13)
       Max VN  number:  0.27E+00 at ( 36, 53, 23)
       Total Heat Release Rate:            359.323 kW
       Radiation Loss to Boundaries:        80.497 kW
 
       Time Step   25400   June 19, 2011  14:35:24
       ----------------------------------------------
       CPU/step:     0.506 s, Total CPU:      4.06 hr
       Time step:  0.00669 s, Total time:   246.02 s
       Max CFL number:  0.10E+01 at ( 33, 55, 22)
       Max divergence:  0.11E+02 at ( 40, 54,  4)
       Min divergence: -0.37E+01 at ( 40, 51,  8)
       Max VN  number:  0.29E+00 at ( 41, 50, 23)
       Total Heat Release Rate:            200.864 kW
       Radiation Loss to Boundaries:        54.017 kW
 
       Time Step   25500   June 19, 2011  14:36:15
       ----------------------------------------------
       CPU/step:     0.518 s, Total CPU:      4.07 hr
       Time step:  0.00815 s, Total time:   246.78 s
       Max CFL number:  0.98E+00 at ( 36, 54, 17)
       Max divergence:  0.11E+02 at ( 39, 54,  4)
       Min divergence: -0.21E+01 at ( 35, 52, 14)
       Max VN  number:  0.40E+00 at ( 39, 53,  4)
       Total Heat Release Rate:            196.642 kW
       Radiation Loss to Boundaries:        54.055 kW
 
       Time Step   25600   June 19, 2011  14:37:07
       ----------------------------------------------
       CPU/step:     0.511 s, Total CPU:      4.08 hr
       Time step:  0.00634 s, Total time:   247.47 s
       Max CFL number:  0.83E+00 at ( 36, 54, 18)
       Max divergence:  0.12E+02 at ( 40, 55,  4)
       Min divergence: -0.41E+01 at ( 39, 51,  7)
       Max VN  number:  0.33E+00 at ( 39, 53,  4)
       Total Heat Release Rate:            238.349 kW
       Radiation Loss to Boundaries:        62.099 kW
 
       Time Step   25700   June 19, 2011  14:37:57
       ----------------------------------------------
       CPU/step:     0.505 s, Total CPU:      4.10 hr
       Time step:  0.00651 s, Total time:   248.18 s
       Max CFL number:  0.83E+00 at ( 33, 54, 19)
       Max divergence:  0.11E+02 at ( 37, 51,  4)
       Min divergence: -0.25E+01 at ( 40, 52,  9)
       Max VN  number:  0.32E+00 at ( 38, 53, 20)
       Total Heat Release Rate:            239.116 kW
       Radiation Loss to Boundaries:        65.354 kW
 
       Time Step   25800   June 19, 2011  14:38:48
       ----------------------------------------------
       CPU/step:     0.510 s, Total CPU:      4.11 hr
       Time step:  0.00614 s, Total time:   248.90 s
       Max CFL number:  0.80E+00 at ( 37, 54, 10)
       Max divergence:  0.14E+02 at ( 39, 53,  4)
       Min divergence: -0.23E+01 at ( 36, 52, 11)
       Max VN  number:  0.22E+00 at ( 39, 52,  4)
       Total Heat Release Rate:            234.713 kW
       Radiation Loss to Boundaries:        57.708 kW
 
       Time Step   25900   June 19, 2011  14:39:39
       ----------------------------------------------
       CPU/step:     0.511 s, Total CPU:      4.13 hr
       Time step:  0.00760 s, Total time:   249.63 s
       Max CFL number:  0.84E+00 at ( 35, 54, 17)
       Max divergence:  0.13E+02 at ( 39, 55,  4)
       Min divergence: -0.21E+01 at ( 37, 52,  7)
       Max VN  number:  0.23E+00 at ( 33, 53,  4)
       Total Heat Release Rate:            238.308 kW
       Radiation Loss to Boundaries:        57.448 kW
 
       Time Step   26000   June 19, 2011  14:40:31
       ----------------------------------------------
       CPU/step:     0.517 s, Total CPU:      4.14 hr
       Time step:  0.00757 s, Total time:   250.38 s
       Max CFL number:  0.89E+00 at ( 35, 54, 12)
       Max divergence:  0.12E+02 at ( 36, 55,  4)
       Min divergence: -0.35E+01 at ( 40, 53, 11)
       Max VN  number:  0.37E+00 at ( 48, 52, 21)
       Total Heat Release Rate:            222.864 kW
       Radiation Loss to Boundaries:        56.043 kW
 
       Time Step   26100   June 19, 2011  14:41:22
       ----------------------------------------------
       CPU/step:     0.510 s, Total CPU:      4.16 hr
       Time step:  0.00727 s, Total time:   251.02 s
       Max CFL number:  0.87E+00 at ( 36, 54, 16)
       Max divergence:  0.12E+02 at ( 35, 54,  4)
       Min divergence: -0.48E+01 at ( 42, 53, 16)
       Max VN  number:  0.31E+00 at ( 38, 50,  7)
       Total Heat Release Rate:            274.844 kW
       Radiation Loss to Boundaries:        69.293 kW
 
       Time Step   26200   June 19, 2011  14:42:13
       ----------------------------------------------
       CPU/step:     0.510 s, Total CPU:      4.17 hr
       Time step:  0.00478 s, Total time:   251.69 s
       Max CFL number:  0.89E+00 at ( 37, 54, 23)
       Max divergence:  0.11E+02 at ( 40, 55,  4)
       Min divergence: -0.29E+01 at ( 38, 53,  9)
       Max VN  number:  0.22E+00 at ( 39, 53, 23)
       Total Heat Release Rate:            231.416 kW
       Radiation Loss to Boundaries:        62.651 kW
 
       Time Step   26300   June 19, 2011  14:43:04
       ----------------------------------------------
       CPU/step:     0.504 s, Total CPU:      4.18 hr
       Time step:  0.00687 s, Total time:   252.37 s
       Max CFL number:  0.85E+00 at ( 36, 54, 13)
       Max divergence:  0.11E+02 at ( 35, 54,  4)
       Min divergence: -0.25E+01 at ( 37, 51,  6)
       Max VN  number:  0.33E+00 at ( 44, 42, 23)
       Total Heat Release Rate:            245.663 kW
       Radiation Loss to Boundaries:        60.219 kW
 
       Time Step   26400   June 19, 2011  14:43:54
       ----------------------------------------------
       CPU/step:     0.504 s, Total CPU:      4.20 hr
       Time step:  0.00645 s, Total time:   253.08 s
       Max CFL number:  0.88E+00 at ( 37, 54, 19)
       Max divergence:  0.13E+02 at ( 38, 50,  4)
       Min divergence: -0.37E+01 at ( 35, 52, 11)
       Max VN  number:  0.34E+00 at ( 38, 53, 23)
       Total Heat Release Rate:            287.435 kW
       Radiation Loss to Boundaries:        65.190 kW
 
       Time Step   26500   June 19, 2011  14:44:46
       ----------------------------------------------
       CPU/step:     0.513 s, Total CPU:      4.21 hr
       Time step:  0.00610 s, Total time:   253.73 s
       Max CFL number:  0.82E+00 at ( 39, 54, 20)
       Max divergence:  0.11E+02 at ( 37, 51,  4)
       Min divergence: -0.16E+01 at ( 40, 53, 20)
       Max VN  number:  0.34E+00 at ( 41, 53, 23)
       Total Heat Release Rate:            288.674 kW
       Radiation Loss to Boundaries:        66.610 kW
 
       Time Step   26600   June 19, 2011  14:45:38
       ----------------------------------------------
       CPU/step:     0.527 s, Total CPU:      4.23 hr
       Time step:  0.00580 s, Total time:   254.34 s
       Max CFL number:  0.80E+00 at ( 36, 54, 12)
       Max divergence:  0.11E+02 at ( 35, 54,  4)
       Min divergence: -0.20E+01 at ( 37, 52, 21)
       Max VN  number:  0.32E+00 at ( 26, 39, 23)
       Total Heat Release Rate:            316.695 kW
       Radiation Loss to Boundaries:        73.436 kW
 
       Time Step   26700   June 19, 2011  14:46:29
       ----------------------------------------------
       CPU/step:     0.503 s, Total CPU:      4.24 hr
       Time step:  0.00554 s, Total time:   255.01 s
       Max CFL number:  0.91E+00 at ( 36, 54, 16)
       Max divergence:  0.11E+02 at ( 41, 55,  4)
       Min divergence: -0.36E+01 at ( 39, 51, 19)
       Max VN  number:  0.24E+00 at ( 37, 53, 20)
       Total Heat Release Rate:            269.792 kW
       Radiation Loss to Boundaries:        67.281 kW
 
       Time Step   26800   June 19, 2011  14:47:19
       ----------------------------------------------
       CPU/step:     0.505 s, Total CPU:      4.25 hr
       Time step:  0.00629 s, Total time:   255.67 s
       Max CFL number:  0.97E+00 at ( 37, 54,  8)
       Max divergence:  0.13E+02 at ( 40, 53,  4)
       Min divergence: -0.35E+01 at ( 39, 53, 20)
       Max VN  number:  0.35E+00 at ( 48, 51, 21)
       Total Heat Release Rate:            281.599 kW
       Radiation Loss to Boundaries:        78.648 kW
 
       Time Step   26900   June 19, 2011  14:48:10
       ----------------------------------------------
       CPU/step:     0.502 s, Total CPU:      4.27 hr
       Time step:  0.00799 s, Total time:   256.33 s
       Max CFL number:  0.87E+00 at ( 39, 55, 12)
       Max divergence:  0.13E+02 at ( 37, 51,  4)
       Min divergence: -0.37E+01 at ( 40, 52, 10)
       Max VN  number:  0.34E+00 at ( 40, 43, 23)
       Total Heat Release Rate:            295.426 kW
       Radiation Loss to Boundaries:        75.137 kW
 
       Time Step   27000   June 19, 2011  14:49:00
       ----------------------------------------------
       CPU/step:     0.501 s, Total CPU:      4.28 hr
       Time step:  0.00596 s, Total time:   256.97 s
       Max CFL number:  0.95E+00 at ( 39, 54, 14)
       Max divergence:  0.11E+02 at ( 39, 55,  9)
       Min divergence: -0.34E+01 at ( 37, 50,  6)
       Max VN  number:  0.29E+00 at ( 47, 47, 22)
       Total Heat Release Rate:            308.600 kW
       Radiation Loss to Boundaries:        72.436 kW
 
       Time Step   27100   June 19, 2011  14:49:49
       ----------------------------------------------
       CPU/step:     0.492 s, Total CPU:      4.30 hr
       Time step:  0.00609 s, Total time:   257.62 s
       Max CFL number:  0.80E+00 at ( 40, 53, 12)
       Max divergence:  0.11E+02 at ( 40, 53,  4)
       Min divergence: -0.28E+01 at ( 40, 50,  5)
       Max VN  number:  0.29E+00 at ( 38, 44, 23)
       Total Heat Release Rate:            275.394 kW
       Radiation Loss to Boundaries:        70.514 kW
 
       Time Step   27200   June 19, 2011  14:50:39
       ----------------------------------------------
       CPU/step:     0.501 s, Total CPU:      4.31 hr
       Time step:  0.00783 s, Total time:   258.35 s
       Max CFL number:  0.95E+00 at ( 37, 47, 24)
       Max divergence:  0.12E+02 at ( 36, 51,  4)
       Min divergence: -0.15E+01 at ( 38, 52,  9)
       Max VN  number:  0.39E+00 at ( 44, 53, 22)
       Total Heat Release Rate:            253.403 kW
       Radiation Loss to Boundaries:        66.998 kW
 
       Time Step   27300   June 19, 2011  14:51:30
       ----------------------------------------------
       CPU/step:     0.508 s, Total CPU:      4.32 hr
       Time step:  0.00624 s, Total time:   259.06 s
       Max CFL number:  0.84E+00 at ( 40, 54, 22)
       Max divergence:  0.11E+02 at ( 38, 55,  4)
       Min divergence: -0.23E+01 at ( 40, 49, 23)
       Max VN  number:  0.27E+00 at ( 39, 53, 22)
       Total Heat Release Rate:            236.469 kW
       Radiation Loss to Boundaries:        62.649 kW
 
       Time Step   27400   June 19, 2011  14:52:20
       ----------------------------------------------
       CPU/step:     0.503 s, Total CPU:      4.34 hr
       Time step:  0.00706 s, Total time:   259.68 s
       Max CFL number:  0.89E+00 at ( 38, 54, 24)
       Max divergence:  0.12E+02 at ( 34, 54,  4)
       Min divergence: -0.41E+01 at ( 38, 53,  8)
       Max VN  number:  0.40E+00 at ( 48, 53, 22)
       Total Heat Release Rate:            265.947 kW
       Radiation Loss to Boundaries:        72.494 kW
 
       Time Step   27500   June 19, 2011  14:53:11
       ----------------------------------------------
       CPU/step:     0.503 s, Total CPU:      4.35 hr
       Time step:  0.00735 s, Total time:   260.34 s
       Max CFL number:  0.85E+00 at ( 35, 54, 16)
       Max divergence:  0.11E+02 at ( 35, 55,  4)
       Min divergence: -0.31E+01 at ( 36, 53,  8)
       Max VN  number:  0.35E+00 at ( 32, 41, 23)
       Total Heat Release Rate:            199.147 kW
       Radiation Loss to Boundaries:        62.047 kW
 
       Time Step   27600   June 19, 2011  14:54:01
       ----------------------------------------------
       CPU/step:     0.500 s, Total CPU:      4.37 hr
       Time step:  0.00724 s, Total time:   261.06 s
       Max CFL number:  0.82E+00 at ( 39, 54, 21)
       Max divergence:  0.11E+02 at ( 40, 53,  4)
       Min divergence: -0.25E+01 at ( 37, 53,  5)
       Max VN  number:  0.33E+00 at ( 40, 53, 22)
       Total Heat Release Rate:            218.460 kW
       Radiation Loss to Boundaries:        62.555 kW
 
       Time Step   27700   June 19, 2011  14:54:51
       ----------------------------------------------
       CPU/step:     0.503 s, Total CPU:      4.38 hr
       Time step:  0.00620 s, Total time:   261.75 s
       Max CFL number:  0.87E+00 at ( 37, 55, 22)
       Max divergence:  0.11E+02 at ( 40, 53,  4)
       Min divergence: -0.28E+01 at ( 36, 53, 14)
       Max VN  number:  0.34E+00 at ( 40, 53, 18)
       Total Heat Release Rate:            248.273 kW
       Radiation Loss to Boundaries:        70.177 kW
 
       Time Step   27800   June 19, 2011  14:55:42
       ----------------------------------------------
       CPU/step:     0.502 s, Total CPU:      4.39 hr
       Time step:  0.00649 s, Total time:   262.37 s
       Max CFL number:  0.88E+00 at ( 35, 54, 24)
       Max divergence:  0.12E+02 at ( 39, 50,  4)
       Min divergence: -0.23E+01 at ( 39, 51,  4)
       Max VN  number:  0.23E+00 at ( 39, 53, 22)
       Total Heat Release Rate:            303.339 kW
       Radiation Loss to Boundaries:        74.943 kW
 
       Time Step   27900   June 19, 2011  14:56:32
       ----------------------------------------------
       CPU/step:     0.507 s, Total CPU:      4.41 hr
       Time step:  0.00605 s, Total time:   262.98 s
       Max CFL number:  0.86E+00 at ( 37, 55, 22)
       Max divergence:  0.14E+02 at ( 39, 55,  6)
       Min divergence: -0.18E+01 at ( 34, 52,  4)
       Max VN  number:  0.20E+00 at ( 47, 53, 21)
       Total Heat Release Rate:            401.008 kW
       Radiation Loss to Boundaries:        88.786 kW
 
       Time Step   28000   June 19, 2011  14:57:23
       ----------------------------------------------
       CPU/step:     0.506 s, Total CPU:      4.42 hr
       Time step:  0.00660 s, Total time:   263.58 s
       Max CFL number:  0.90E+00 at ( 36, 54, 16)
       Max divergence:  0.11E+02 at ( 40, 54,  4)
       Min divergence: -0.28E+01 at ( 38, 53, 20)
       Max VN  number:  0.29E+00 at ( 26, 43, 23)
       Total Heat Release Rate:            249.822 kW
       Radiation Loss to Boundaries:        69.473 kW
 
       Time Step   28100   June 19, 2011  14:58:14
       ----------------------------------------------
       CPU/step:     0.505 s, Total CPU:      4.44 hr
       Time step:  0.00560 s, Total time:   264.19 s
       Max CFL number:  0.82E+00 at ( 33, 55, 16)
       Max divergence:  0.99E+01 at ( 38, 53,  4)
       Min divergence: -0.24E+01 at ( 34, 53, 22)
       Max VN  number:  0.23E+00 at ( 34, 53, 22)
       Total Heat Release Rate:            229.188 kW
       Radiation Loss to Boundaries:        65.754 kW
 
       Time Step   28200   June 19, 2011  14:59:05
       ----------------------------------------------
       CPU/step:     0.511 s, Total CPU:      4.45 hr
       Time step:  0.00616 s, Total time:   264.85 s
       Max CFL number:  0.83E+00 at ( 36, 55, 23)
       Max divergence:  0.12E+02 at ( 36, 52,  4)
       Min divergence: -0.30E+01 at ( 40, 51,  9)
       Max VN  number:  0.27E+00 at ( 39, 53,  7)
       Total Heat Release Rate:            327.047 kW
       Radiation Loss to Boundaries:        78.483 kW
 
       Time Step   28300   June 19, 2011  14:59:56
       ----------------------------------------------
       CPU/step:     0.506 s, Total CPU:      4.46 hr
       Time step:  0.00694 s, Total time:   265.48 s
       Max CFL number:  0.93E+00 at ( 40, 54, 17)
       Max divergence:  0.10E+02 at ( 38, 51,  4)
       Min divergence: -0.29E+01 at ( 39, 51, 21)
       Max VN  number:  0.28E+00 at ( 39, 53, 21)
       Total Heat Release Rate:            239.978 kW
       Radiation Loss to Boundaries:        64.408 kW
 
       Time Step   28400   June 19, 2011  15:00:47
       ----------------------------------------------
       CPU/step:     0.515 s, Total CPU:      4.48 hr
       Time step:  0.00656 s, Total time:   266.13 s
       Max CFL number:  0.83E+00 at ( 37, 54, 12)
       Max divergence:  0.14E+02 at ( 37, 53,  5)
       Min divergence: -0.22E+01 at ( 35, 53, 22)
       Max VN  number:  0.32E+00 at ( 40, 41, 23)
       Total Heat Release Rate:            372.544 kW
       Radiation Loss to Boundaries:        84.335 kW
 
       Time Step   28500   June 19, 2011  15:01:38
       ----------------------------------------------
       CPU/step:     0.508 s, Total CPU:      4.49 hr
       Time step:  0.00744 s, Total time:   266.76 s
       Max CFL number:  0.88E+00 at ( 39, 54,  9)
       Max divergence:  0.12E+02 at ( 36, 53,  4)
       Min divergence: -0.27E+01 at ( 26, 53, 21)
       Max VN  number:  0.35E+00 at ( 26, 53, 21)
       Total Heat Release Rate:            237.224 kW
       Radiation Loss to Boundaries:        66.881 kW
 
       Time Step   28600   June 19, 2011  15:02:30
       ----------------------------------------------
       CPU/step:     0.516 s, Total CPU:      4.51 hr
       Time step:  0.00647 s, Total time:   267.48 s
       Max CFL number:  0.80E+00 at ( 39, 54, 18)
       Max divergence:  0.12E+02 at ( 37, 50,  4)
       Min divergence: -0.28E+01 at ( 37, 55, 21)
       Max VN  number:  0.21E+00 at ( 40, 53, 19)
       Total Heat Release Rate:            279.114 kW
       Radiation Loss to Boundaries:        73.696 kW
 
       Time Step   28700   June 19, 2011  15:03:20
       ----------------------------------------------
       CPU/step:     0.498 s, Total CPU:      4.52 hr
       Time step:  0.00577 s, Total time:   268.12 s
       Max CFL number:  0.89E+00 at ( 41, 54, 14)
       Max divergence:  0.11E+02 at ( 40, 54,  4)
       Min divergence: -0.44E+01 at ( 38, 53, 10)
       Max VN  number:  0.21E+00 at ( 26, 49, 21)
       Total Heat Release Rate:            378.456 kW
       Radiation Loss to Boundaries:        84.889 kW
 
       Time Step   28800   June 19, 2011  15:04:10
       ----------------------------------------------
       CPU/step:     0.504 s, Total CPU:      4.53 hr
       Time step:  0.00521 s, Total time:   268.75 s
       Max CFL number:  0.91E+00 at ( 38, 54, 14)
       Max divergence:  0.12E+02 at ( 35, 55,  4)
       Min divergence: -0.24E+01 at ( 39, 53, 19)
       Max VN  number:  0.20E+00 at ( 27, 46, 21)
       Total Heat Release Rate:            301.228 kW
       Radiation Loss to Boundaries:        74.494 kW
 
       Time Step   28900   June 19, 2011  15:05:01
       ----------------------------------------------
       CPU/step:     0.508 s, Total CPU:      4.55 hr
       Time step:  0.00743 s, Total time:   269.41 s
       Max CFL number:  0.89E+00 at ( 39, 55, 14)
       Max divergence:  0.12E+02 at ( 38, 53,  5)
       Min divergence: -0.56E+01 at ( 39, 55, 22)
       Max VN  number:  0.32E+00 at ( 39, 55, 22)
       Total Heat Release Rate:            339.805 kW
       Radiation Loss to Boundaries:        81.464 kW
 
       Time Step   29000   June 19, 2011  15:05:52
       ----------------------------------------------
       CPU/step:     0.514 s, Total CPU:      4.56 hr
       Time step:  0.00632 s, Total time:   270.04 s
       Max CFL number:  0.78E+00 at ( 41, 53,  8)
       Max divergence:  0.11E+02 at ( 41, 55,  5)
       Min divergence: -0.37E+01 at ( 38, 52,  8)
       Max VN  number:  0.29E+00 at ( 36, 53, 23)
       Total Heat Release Rate:            303.516 kW
       Radiation Loss to Boundaries:        76.782 kW
 
       Time Step   29100   June 19, 2011  15:06:46
       ----------------------------------------------
       CPU/step:     0.535 s, Total CPU:      4.58 hr
       Time step:  0.00713 s, Total time:   270.73 s
       Max CFL number:  0.93E+00 at ( 40, 54, 18)
       Max divergence:  0.11E+02 at ( 35, 52,  4)
       Min divergence: -0.26E+01 at ( 38, 53,  7)
       Max VN  number:  0.30E+00 at ( 44, 48, 23)
       Total Heat Release Rate:            249.334 kW
       Radiation Loss to Boundaries:        69.023 kW
 
       Time Step   29200   June 19, 2011  15:07:38
       ----------------------------------------------
       CPU/step:     0.521 s, Total CPU:      4.59 hr
       Time step:  0.00778 s, Total time:   271.43 s
       Max CFL number:  0.84E+00 at ( 38, 55, 13)
       Max divergence:  0.11E+02 at ( 40, 54,  4)
       Min divergence: -0.37E+01 at ( 36, 53, 17)
       Max VN  number:  0.39E+00 at ( 38, 46, 23)
       Total Heat Release Rate:            370.537 kW
       Radiation Loss to Boundaries:       102.199 kW
 
       Time Step   29300   June 19, 2011  15:08:30
       ----------------------------------------------
       CPU/step:     0.519 s, Total CPU:      4.61 hr
       Time step:  0.00681 s, Total time:   272.10 s
       Max CFL number:  0.84E+00 at ( 36, 54, 11)
       Max divergence:  0.14E+02 at ( 39, 55,  4)
       Min divergence: -0.36E+01 at ( 38, 53, 16)
       Max VN  number:  0.44E+00 at ( 38, 48, 23)
       Total Heat Release Rate:            380.962 kW
       Radiation Loss to Boundaries:        89.700 kW
 
       Time Step   29400   June 19, 2011  15:09:21
       ----------------------------------------------
       CPU/step:     0.505 s, Total CPU:      4.62 hr
       Time step:  0.00659 s, Total time:   272.71 s
       Max CFL number:  0.90E+00 at ( 34, 54, 17)
       Max divergence:  0.12E+02 at ( 40, 55,  5)
       Min divergence: -0.39E+01 at ( 35, 51,  8)
       Max VN  number:  0.36E+00 at ( 39, 53, 23)
       Total Heat Release Rate:            207.781 kW
       Radiation Loss to Boundaries:        64.640 kW
 
       Time Step   29500   June 19, 2011  15:10:11
       ----------------------------------------------
       CPU/step:     0.506 s, Total CPU:      4.63 hr
       Time step:  0.00622 s, Total time:   273.36 s
       Max CFL number:  0.91E+00 at ( 38, 55, 18)
       Max divergence:  0.11E+02 at ( 40, 52,  4)
       Min divergence: -0.30E+01 at ( 39, 53, 14)
       Max VN  number:  0.60E+00 at ( 37, 53, 23)
       Total Heat Release Rate:            353.783 kW
       Radiation Loss to Boundaries:        85.003 kW
 
       Time Step   29600   June 19, 2011  15:11:03
       ----------------------------------------------
       CPU/step:     0.522 s, Total CPU:      4.65 hr
       Time step:  0.00741 s, Total time:   273.96 s
       Max CFL number:  0.91E+00 at ( 38, 54, 16)
       Max divergence:  0.13E+02 at ( 40, 53,  4)
       Min divergence: -0.25E+01 at ( 35, 53, 12)
       Max VN  number:  0.41E+00 at ( 27, 46, 22)
       Total Heat Release Rate:            263.854 kW
       Radiation Loss to Boundaries:        72.884 kW
 
       Time Step   29700   June 19, 2011  15:11:55
       ----------------------------------------------
       CPU/step:     0.514 s, Total CPU:      4.66 hr
       Time step:  0.00538 s, Total time:   274.60 s
       Max CFL number:  0.81E+00 at ( 36, 55, 21)
       Max divergence:  0.13E+02 at ( 36, 55,  5)
       Min divergence: -0.17E+01 at ( 29, 53, 21)
       Max VN  number:  0.26E+00 at ( 36, 53, 20)
       Total Heat Release Rate:            393.567 kW
       Radiation Loss to Boundaries:       101.763 kW
 
       Time Step   29800   June 19, 2011  15:12:47
       ----------------------------------------------
       CPU/step:     0.505 s, Total CPU:      4.68 hr
       Time step:  0.00604 s, Total time:   275.18 s
       Max CFL number:  0.95E+00 at ( 37, 54, 11)
       Max divergence:  0.12E+02 at ( 38, 55,  5)
       Min divergence: -0.21E+01 at ( 40, 53,  8)
       Max VN  number:  0.22E+00 at ( 32, 53, 22)
       Total Heat Release Rate:            358.888 kW
       Radiation Loss to Boundaries:        86.947 kW
 
       Time Step   29900   June 19, 2011  15:13:37
       ----------------------------------------------
       CPU/step:     0.503 s, Total CPU:      4.69 hr
       Time step:  0.00661 s, Total time:   275.76 s
       Max CFL number:  0.85E+00 at ( 36, 55, 12)
       Max divergence:  0.13E+02 at ( 35, 51,  4)
       Min divergence: -0.45E+01 at ( 36, 51, 10)
       Max VN  number:  0.35E+00 at ( 27, 51, 23)
       Total Heat Release Rate:            286.770 kW
       Radiation Loss to Boundaries:        75.081 kW
 
       Time Step   30000   June 19, 2011  15:14:26
       ----------------------------------------------
       CPU/step:     0.489 s, Total CPU:      4.71 hr
       Time step:  0.00665 s, Total time:   276.40 s
       Max CFL number:  0.87E+00 at ( 36, 54, 16)
       Max divergence:  0.12E+02 at ( 39, 52,  4)
       Min divergence: -0.30E+01 at ( 38, 53,  8)
       Max VN  number:  0.37E+00 at ( 28, 35, 23)
       Total Heat Release Rate:            255.851 kW
       Radiation Loss to Boundaries:        73.180 kW
 
       Time Step   30100   June 19, 2011  15:15:17
       ----------------------------------------------
       CPU/step:     0.513 s, Total CPU:      4.72 hr
       Time step:  0.00571 s, Total time:   277.02 s
       Max CFL number:  0.84E+00 at ( 36, 54, 22)
       Max divergence:  0.12E+02 at ( 41, 55,  7)
       Min divergence: -0.29E+01 at ( 37, 53,  9)
       Max VN  number:  0.28E+00 at ( 37,  6, 21)
       Total Heat Release Rate:            282.347 kW
       Radiation Loss to Boundaries:        79.961 kW
 
       Time Step   30200   June 19, 2011  15:16:08
       ----------------------------------------------
       CPU/step:     0.506 s, Total CPU:      4.73 hr
       Time step:  0.00529 s, Total time:   277.65 s
       Max CFL number:  0.90E+00 at ( 38, 54, 19)
       Max divergence:  0.12E+02 at ( 34, 53,  4)
       Min divergence: -0.22E+01 at ( 38, 53, 19)
       Max VN  number:  0.26E+00 at ( 38, 53, 20)
       Total Heat Release Rate:            323.917 kW
       Radiation Loss to Boundaries:        81.104 kW
 
       Time Step   30300   June 19, 2011  15:16:59
       ----------------------------------------------
       CPU/step:     0.504 s, Total CPU:      4.75 hr
       Time step:  0.00713 s, Total time:   278.28 s
       Max CFL number:  0.84E+00 at ( 39, 54, 13)
       Max divergence:  0.12E+02 at ( 35, 54,  4)
       Min divergence: -0.48E+01 at ( 36, 53,  9)
       Max VN  number:  0.34E+00 at ( 40, 53, 21)
       Total Heat Release Rate:            302.693 kW
       Radiation Loss to Boundaries:        81.073 kW
 
       Time Step   30400   June 19, 2011  15:17:49
       ----------------------------------------------
       CPU/step:     0.504 s, Total CPU:      4.76 hr
       Time step:  0.00709 s, Total time:   278.92 s
       Max CFL number:  0.87E+00 at ( 35, 54, 13)
       Max divergence:  0.11E+02 at ( 40, 51,  4)
       Min divergence: -0.29E+01 at ( 35, 52, 15)
       Max VN  number:  0.42E+00 at ( 27, 48, 23)
       Total Heat Release Rate:            254.510 kW
       Radiation Loss to Boundaries:        76.502 kW
 
       Time Step   30500   June 19, 2011  15:18:40
       ----------------------------------------------
       CPU/step:     0.506 s, Total CPU:      4.78 hr
       Time step:  0.00551 s, Total time:   279.53 s
       Max CFL number:  0.85E+00 at ( 34, 54, 19)
       Max divergence:  0.14E+02 at ( 40, 54,  4)
       Min divergence: -0.48E+01 at ( 40, 52,  8)
       Max VN  number:  0.21E+00 at ( 36, 52, 21)
       Total Heat Release Rate:            386.246 kW
       Radiation Loss to Boundaries:        93.381 kW
 
       Time Step   30600   June 19, 2011  15:19:30
       ----------------------------------------------
       CPU/step:     0.502 s, Total CPU:      4.79 hr
       Time step:  0.00770 s, Total time:   280.19 s
       Max CFL number:  0.94E+00 at ( 34, 54,  5)
       Max divergence:  0.12E+02 at ( 39, 55,  4)
       Min divergence: -0.19E+01 at ( 36, 53, 17)
       Max VN  number:  0.29E+00 at ( 38, 53, 23)
       Total Heat Release Rate:            408.579 kW
       Radiation Loss to Boundaries:        98.710 kW
 
       Time Step   30700   June 19, 2011  15:20:20
       ----------------------------------------------
       CPU/step:     0.505 s, Total CPU:      4.80 hr
       Time step:  0.00746 s, Total time:   280.85 s
       Max CFL number:  0.87E+00 at ( 34, 55, 24)
       Max divergence:  0.13E+02 at ( 40, 51,  4)
       Min divergence: -0.42E+01 at ( 37, 51, 10)
       Max VN  number:  0.39E+00 at ( 40, 50,  4)
       Total Heat Release Rate:            325.137 kW
       Radiation Loss to Boundaries:        85.484 kW
 
       Time Step   30800   June 19, 2011  15:21:10
       ----------------------------------------------
       CPU/step:     0.491 s, Total CPU:      4.82 hr
       Time step:  0.00653 s, Total time:   281.43 s
       Max CFL number:  0.95E+00 at ( 37, 55, 12)
       Max divergence:  0.12E+02 at ( 37, 50,  4)
       Min divergence: -0.29E+01 at ( 37, 52, 15)
       Max VN  number:  0.34E+00 at ( 36, 53, 23)
       Total Heat Release Rate:            306.854 kW
       Radiation Loss to Boundaries:        82.743 kW
 
       Time Step   30900   June 19, 2011  15:21:59
       ----------------------------------------------
       CPU/step:     0.497 s, Total CPU:      4.83 hr
       Time step:  0.00625 s, Total time:   282.00 s
       Max CFL number:  0.87E+00 at ( 38, 54, 12)
       Max divergence:  0.15E+02 at ( 39, 55,  5)
       Min divergence: -0.17E+01 at ( 38, 53,  4)
       Max VN  number:  0.32E+00 at ( 39, 53, 23)
       Total Heat Release Rate:            372.223 kW
       Radiation Loss to Boundaries:        90.214 kW
 
       Time Step   31000   June 19, 2011  15:22:50
       ----------------------------------------------
       CPU/step:     0.502 s, Total CPU:      4.84 hr
       Time step:  0.00664 s, Total time:   282.61 s
       Max CFL number:  0.90E+00 at ( 34, 54, 14)
       Max divergence:  0.11E+02 at ( 35, 50,  4)
       Min divergence: -0.30E+01 at ( 41, 53, 12)
       Max VN  number:  0.34E+00 at ( 38, 48, 23)
       Total Heat Release Rate:            372.785 kW
       Radiation Loss to Boundaries:        90.151 kW
 
       Time Step   31100   June 19, 2011  15:23:40
       ----------------------------------------------
       CPU/step:     0.504 s, Total CPU:      4.86 hr
       Time step:  0.00705 s, Total time:   283.25 s
       Max CFL number:  0.88E+00 at ( 36, 54, 10)
       Max divergence:  0.11E+02 at ( 40, 51,  4)
       Min divergence: -0.30E+01 at ( 36, 53, 19)
       Max VN  number:  0.31E+00 at ( 38, 53, 15)
       Total Heat Release Rate:            350.215 kW
       Radiation Loss to Boundaries:        92.662 kW
 
       Time Step   31200   June 19, 2011  15:24:31
       ----------------------------------------------
       CPU/step:     0.506 s, Total CPU:      4.87 hr
       Time step:  0.00647 s, Total time:   283.86 s
       Max CFL number:  0.83E+00 at ( 38, 54, 15)
       Max divergence:  0.12E+02 at ( 39, 55,  4)
       Min divergence: -0.32E+01 at ( 38, 51,  8)
       Max VN  number:  0.27E+00 at ( 38, 50,  9)
       Total Heat Release Rate:            351.977 kW
       Radiation Loss to Boundaries:        95.371 kW
 
       Time Step   31300   June 19, 2011  15:25:21
       ----------------------------------------------
       CPU/step:     0.506 s, Total CPU:      4.89 hr
       Time step:  0.00655 s, Total time:   284.51 s
       Max CFL number:  0.88E+00 at ( 37, 54, 23)
       Max divergence:  0.11E+02 at ( 40, 50,  4)
       Min divergence: -0.15E+01 at ( 40, 55,  8)
       Max VN  number:  0.23E+00 at ( 40, 53, 23)
       Total Heat Release Rate:            317.954 kW
       Radiation Loss to Boundaries:        88.492 kW
 
       Time Step   31400   June 19, 2011  15:26:12
       ----------------------------------------------
       CPU/step:     0.506 s, Total CPU:      4.90 hr
       Time step:  0.00599 s, Total time:   285.13 s
       Max CFL number:  0.84E+00 at ( 35, 54, 15)
       Max divergence:  0.13E+02 at ( 36, 55,  6)
       Min divergence: -0.38E+01 at ( 38, 53, 14)
       Max VN  number:  0.23E+00 at ( 47, 50, 22)
       Total Heat Release Rate:            292.166 kW
       Radiation Loss to Boundaries:        87.336 kW
 
       Time Step   31500   June 19, 2011  15:27:04
       ----------------------------------------------
       CPU/step:     0.514 s, Total CPU:      4.92 hr
       Time step:  0.00679 s, Total time:   285.78 s
       Max CFL number:  0.96E+00 at ( 33, 55, 24)
       Max divergence:  0.10E+02 at ( 41, 54,  4)
       Min divergence: -0.56E+01 at ( 38, 51,  9)
       Max VN  number:  0.28E+00 at ( 27, 38, 23)
       Total Heat Release Rate:            251.261 kW
       Radiation Loss to Boundaries:        80.367 kW
 
       Time Step   31600   June 19, 2011  15:27:54
       ----------------------------------------------
       CPU/step:     0.507 s, Total CPU:      4.93 hr
       Time step:  0.00636 s, Total time:   286.43 s
       Max CFL number:  0.89E+00 at ( 40, 54, 20)
       Max divergence:  0.11E+02 at ( 35, 54,  4)
       Min divergence: -0.26E+01 at ( 36, 53, 15)
       Max VN  number:  0.41E+00 at ( 40, 53, 21)
       Total Heat Release Rate:            405.888 kW
       Radiation Loss to Boundaries:        99.586 kW
 
       Time Step   31700   June 19, 2011  15:28:45
       ----------------------------------------------
       CPU/step:     0.506 s, Total CPU:      4.94 hr
       Time step:  0.00762 s, Total time:   287.09 s
       Max CFL number:  0.96E+00 at ( 38, 55, 19)
       Max divergence:  0.11E+02 at ( 40, 53,  4)
       Min divergence: -0.34E+01 at ( 36, 52,  6)
       Max VN  number:  0.41E+00 at ( 39, 43, 23)
       Total Heat Release Rate:            198.328 kW
       Radiation Loss to Boundaries:        70.792 kW
 
       Time Step   31800   June 19, 2011  15:29:36
       ----------------------------------------------
       CPU/step:     0.508 s, Total CPU:      4.96 hr
       Time step:  0.00564 s, Total time:   287.65 s
       Max CFL number:  0.90E+00 at ( 36, 54, 16)
       Max divergence:  0.14E+02 at ( 40, 53,  4)
       Min divergence: -0.25E+01 at ( 39, 52,  9)
       Max VN  number:  0.27E+00 at ( 48, 51, 21)
       Total Heat Release Rate:            364.666 kW
       Radiation Loss to Boundaries:        96.133 kW
 
       Time Step   31900   June 19, 2011  15:30:27
       ----------------------------------------------
       CPU/step:     0.505 s, Total CPU:      4.97 hr
       Time step:  0.00648 s, Total time:   288.31 s
       Max CFL number:  0.85E+00 at ( 43, 54, 20)
       Max divergence:  0.11E+02 at ( 40, 53,  4)
       Min divergence: -0.37E+01 at ( 39, 53, 14)
       Max VN  number:  0.32E+00 at ( 33, 53,  5)
       Total Heat Release Rate:            382.638 kW
       Radiation Loss to Boundaries:       101.444 kW
 
       Time Step   32000   June 19, 2011  15:31:17
       ----------------------------------------------
       CPU/step:     0.508 s, Total CPU:      4.99 hr
       Time step:  0.00621 s, Total time:   289.00 s
       Max CFL number:  0.89E+00 at ( 37, 54, 20)
       Max divergence:  0.12E+02 at ( 40, 52,  4)
       Min divergence: -0.18E+01 at ( 37, 46, 23)
       Max VN  number:  0.29E+00 at ( 42, 50, 23)
       Total Heat Release Rate:            382.812 kW
       Radiation Loss to Boundaries:        97.109 kW
 
       Time Step   32100   June 19, 2011  15:32:08
       ----------------------------------------------
       CPU/step:     0.507 s, Total CPU:      5.00 hr
       Time step:  0.00465 s, Total time:   289.59 s
       Max CFL number:  0.80E+00 at ( 37, 54, 20)
       Max divergence:  0.15E+02 at ( 40, 53,  4)
       Min divergence: -0.26E+01 at ( 35, 53, 16)
       Max VN  number:  0.29E+00 at ( 37, 53, 22)
       Total Heat Release Rate:            396.958 kW
       Radiation Loss to Boundaries:       100.858 kW
 
       Time Step   32200   June 19, 2011  15:32:59
       ----------------------------------------------
       CPU/step:     0.508 s, Total CPU:      5.01 hr
       Time step:  0.00591 s, Total time:   290.20 s
       Max CFL number:  0.96E+00 at ( 35, 54, 15)
       Max divergence:  0.12E+02 at ( 38, 50,  4)
       Min divergence: -0.27E+01 at ( 35, 53, 15)
       Max VN  number:  0.24E+00 at ( 40, 37, 23)
       Total Heat Release Rate:            252.720 kW
       Radiation Loss to Boundaries:        77.610 kW
 
       Time Step   32300   June 19, 2011  15:33:51
       ----------------------------------------------
       CPU/step:     0.515 s, Total CPU:      5.03 hr
       Time step:  0.00569 s, Total time:   290.77 s
       Max CFL number:  0.79E+00 at ( 36, 54, 21)
       Max divergence:  0.12E+02 at ( 37, 50,  4)
       Min divergence: -0.17E+01 at ( 33, 53,  8)
       Max VN  number:  0.23E+00 at ( 27, 45, 20)
       Total Heat Release Rate:            471.491 kW
       Radiation Loss to Boundaries:       112.398 kW
 
       Time Step   32400   June 19, 2011  15:34:42
       ----------------------------------------------
       CPU/step:     0.509 s, Total CPU:      5.04 hr
       Time step:  0.00598 s, Total time:   291.31 s
       Max CFL number:  0.88E+00 at ( 38, 54,  8)
       Max divergence:  0.14E+02 at ( 35, 51,  4)
       Min divergence: -0.49E+01 at ( 36, 53, 14)
       Max VN  number:  0.24E+00 at ( 34, 53, 18)
       Total Heat Release Rate:            346.228 kW
       Radiation Loss to Boundaries:        93.946 kW
 
       Time Step   32500   June 19, 2011  15:35:33
       ----------------------------------------------
       CPU/step:     0.511 s, Total CPU:      5.06 hr
       Time step:  0.00648 s, Total time:   291.93 s
       Max CFL number:  0.84E+00 at ( 40, 53, 23)
       Max divergence:  0.12E+02 at ( 40, 54,  4)
       Min divergence: -0.31E+01 at ( 34, 52, 11)
       Max VN  number:  0.25E+00 at ( 37, 53, 23)
       Total Heat Release Rate:            381.764 kW
       Radiation Loss to Boundaries:        96.911 kW
 
       Time Step   32600   June 19, 2011  15:36:24
       ----------------------------------------------
       CPU/step:     0.513 s, Total CPU:      5.07 hr
       Time step:  0.00588 s, Total time:   292.52 s
       Max CFL number:  0.88E+00 at ( 37, 54,  9)
       Max divergence:  0.14E+02 at ( 40, 55,  4)
       Min divergence: -0.37E+01 at ( 36, 52, 14)
       Max VN  number:  0.32E+00 at ( 34, 51, 23)
       Total Heat Release Rate:            338.140 kW
       Radiation Loss to Boundaries:        97.514 kW
 
       Time Step   32700   June 19, 2011  15:37:15
       ----------------------------------------------
       CPU/step:     0.508 s, Total CPU:      5.08 hr
       Time step:  0.00672 s, Total time:   293.12 s
       Max CFL number:  0.96E+00 at ( 37, 55, 19)
       Max divergence:  0.12E+02 at ( 35, 53,  4)
       Min divergence: -0.27E+01 at ( 38, 53, 19)
       Max VN  number:  0.26E+00 at ( 45, 53, 23)
       Total Heat Release Rate:            307.512 kW
       Radiation Loss to Boundaries:        89.106 kW
 
       Time Step   32800   June 19, 2011  15:38:06
       ----------------------------------------------
       CPU/step:     0.505 s, Total CPU:      5.10 hr
       Time step:  0.00662 s, Total time:   293.74 s
       Max CFL number:  0.92E+00 at ( 40, 53, 13)
       Max divergence:  0.11E+02 at ( 38, 51,  4)
       Min divergence: -0.39E+01 at ( 33, 52, 12)
       Max VN  number:  0.30E+00 at ( 37, 53, 12)
       Total Heat Release Rate:            430.070 kW
       Radiation Loss to Boundaries:       119.767 kW
 
       Time Step   32900   June 19, 2011  15:38:57
       ----------------------------------------------
       CPU/step:     0.508 s, Total CPU:      5.11 hr
       Time step:  0.00615 s, Total time:   294.38 s
       Max CFL number:  0.74E+00 at ( 39, 54, 19)
       Max divergence:  0.11E+02 at ( 38, 50,  4)
       Min divergence: -0.28E+01 at ( 37, 53, 13)
       Max VN  number:  0.22E+00 at ( 38, 53, 10)
       Total Heat Release Rate:            368.479 kW
       Radiation Loss to Boundaries:        96.312 kW
 
       Time Step   33000   June 19, 2011  15:39:47
       ----------------------------------------------
       CPU/step:     0.506 s, Total CPU:      5.13 hr
       Time step:  0.00565 s, Total time:   294.95 s
       Max CFL number:  0.89E+00 at ( 42, 54, 21)
       Max divergence:  0.11E+02 at ( 40, 52,  4)
       Min divergence: -0.33E+01 at ( 37, 52,  8)
       Max VN  number:  0.25E+00 at ( 45, 53, 22)
       Total Heat Release Rate:            360.830 kW
       Radiation Loss to Boundaries:        95.782 kW
 
       Time Step   33100   June 19, 2011  15:40:38
       ----------------------------------------------
       CPU/step:     0.504 s, Total CPU:      5.14 hr
       Time step:  0.00489 s, Total time:   295.54 s
       Max CFL number:  0.92E+00 at ( 38, 54, 13)
       Max divergence:  0.12E+02 at ( 36, 50,  4)
       Min divergence: -0.46E+01 at ( 35, 50,  8)
       Max VN  number:  0.18E+00 at ( 40, 53, 18)
       Total Heat Release Rate:            447.132 kW
       Radiation Loss to Boundaries:       107.236 kW
 
       Time Step   33200   June 19, 2011  15:41:26
       ----------------------------------------------
       CPU/step:     0.483 s, Total CPU:      5.15 hr
       Time step:  0.00683 s, Total time:   296.15 s
       Max CFL number:  0.84E+00 at ( 38, 54,  9)
       Max divergence:  0.13E+02 at ( 38, 55,  4)
       Min divergence: -0.34E+01 at ( 37, 52, 11)
       Max VN  number:  0.53E+00 at ( 37, 53, 23)
       Total Heat Release Rate:            359.438 kW
       Radiation Loss to Boundaries:       101.188 kW
 
       Time Step   33300   June 19, 2011  15:42:15
       ----------------------------------------------
       CPU/step:     0.486 s, Total CPU:      5.17 hr
       Time step:  0.00670 s, Total time:   296.76 s
       Max CFL number:  0.96E+00 at ( 34, 55, 18)
       Max divergence:  0.13E+02 at ( 35, 51,  4)
       Min divergence: -0.43E+01 at ( 37, 50,  6)
       Max VN  number:  0.27E+00 at ( 26, 52, 21)
       Total Heat Release Rate:            385.523 kW
       Radiation Loss to Boundaries:        99.381 kW
 
       Time Step   33400   June 19, 2011  15:43:03
       ----------------------------------------------
       CPU/step:     0.484 s, Total CPU:      5.18 hr
       Time step:  0.00590 s, Total time:   297.43 s
       Max CFL number:  0.93E+00 at ( 37, 54, 24)
       Max divergence:  0.13E+02 at ( 40, 53,  4)
       Min divergence: -0.26E+01 at ( 38, 53,  8)
       Max VN  number:  0.25E+00 at ( 30, 41, 23)
       Total Heat Release Rate:            329.234 kW
       Radiation Loss to Boundaries:       101.427 kW
 
       Time Step   33500   June 19, 2011  15:43:52
       ----------------------------------------------
       CPU/step:     0.481 s, Total CPU:      5.19 hr
       Time step:  0.00655 s, Total time:   298.02 s
       Max CFL number:  0.91E+00 at ( 38, 54,  8)
       Max divergence:  0.11E+02 at ( 40, 55,  5)
       Min divergence: -0.36E+01 at ( 38, 53, 15)
       Max VN  number:  0.34E+00 at ( 26, 48, 21)
       Total Heat Release Rate:            299.410 kW
       Radiation Loss to Boundaries:        93.147 kW
 
       Time Step   33600   June 19, 2011  15:44:40
       ----------------------------------------------
       CPU/step:     0.484 s, Total CPU:      5.21 hr
       Time step:  0.00593 s, Total time:   298.65 s
       Max CFL number:  0.87E+00 at ( 36, 54, 11)
       Max divergence:  0.11E+02 at ( 35, 53,  4)
       Min divergence: -0.37E+01 at ( 34, 51, 15)
       Max VN  number:  0.26E+00 at ( 39, 45, 23)
       Total Heat Release Rate:            443.932 kW
       Radiation Loss to Boundaries:       111.270 kW
 
       Time Step   33700   June 19, 2011  15:45:29
       ----------------------------------------------
       CPU/step:     0.484 s, Total CPU:      5.22 hr
       Time step:  0.00604 s, Total time:   299.22 s
       Max CFL number:  0.94E+00 at ( 36, 55, 19)
       Max divergence:  0.14E+02 at ( 36, 55,  5)
       Min divergence: -0.41E+01 at ( 37, 50,  9)
       Max VN  number:  0.35E+00 at ( 38, 53, 22)
       Total Heat Release Rate:            345.227 kW
       Radiation Loss to Boundaries:       101.388 kW
 
       Time Step   33800   June 19, 2011  15:46:17
       ----------------------------------------------
       CPU/step:     0.485 s, Total CPU:      5.24 hr
       Time step:  0.00609 s, Total time:   299.86 s
       Max CFL number:  0.91E+00 at ( 38, 54, 14)
       Max divergence:  0.10E+02 at ( 40, 53,  4)
       Min divergence: -0.22E+01 at ( 39, 50,  7)
       Max VN  number:  0.31E+00 at ( 38, 53, 22)
       Total Heat Release Rate:            296.578 kW
       Radiation Loss to Boundaries:        91.940 kW
 
       Time Step   33825   June 19, 2011  15:46:29
       ----------------------------------------------
       CPU/step:     0.485 s, Total CPU:      5.24 hr
       Time step:  0.00580 s, Total time:   300.00 s
       Max CFL number:  0.83E+00 at ( 37, 54, 17)
       Max divergence:  0.10E+02 at ( 40, 53,  4)
       Min divergence: -0.22E+01 at ( 39, 50,  7)
       Max VN  number:  0.33E+00 at ( 37, 53, 22)
       Total Heat Release Rate:            299.979 kW
       Radiation Loss to Boundaries:        92.894 kW
 


 DEVICE Activation Times

   1  SPK_1                            221.2 s
   7  SPK_2                            221.4 s
  13  SPK_3                            218.5 s
  19  SPK_4                            217.9 s


 CPU Time Usage, Mesh   1

                 CPU (s)        %  
       ----------------------------
       MAIN     18875.61     100.00
       DIVG      3042.59      16.12
       MASS      3829.47      20.29
       VELO      7555.94      40.03
       PRES       620.44       3.29
       WALL       533.80       2.83
       DUMP       107.79       0.57
       PART         0.00       0.00
       RADI      2893.37      15.33
       FIRE       275.48       1.46
       COMM         0.37       0.00
       SubTot   18859.23      99.91


 Time Stepping Wall Clock Time (s):    18971.018
 Total Elapsed Wall Clock Time (s):    19303.127

STOP: FDS completed successfully
