&HEAD CHID='WTC_03_v5',TITLE='WTC Phase 1, Test 3, Version 5' /

&MESH IJK=90,36,38, XB=-1.0,8.0,-1.8,1.8,0.0,3.82 /
&TIME TWFIN=3600. /
&MISC SURF_DEFAULT='MARINITE BOARD',TMPA=20., POROUS_FLOOR=.FALSE. /
&DUMP NFRAMES=1800,DT_HRR=30.,DT_DEVC=30. /

&RADI RADIATIVE_FRACTION=0.40 /
&REAC ID='HEPTANE MIXTURE'
      FYI='60% Heptane, 40% Toluene, C_7 H_12'
      C=7.
      H=12. 
      CO_YIELD=0.042  
      SOOT_YIELD=0.114 /

&OBST XB= 3.4, 4.4,-1.0, 1.0, 0.0, 0.0, SURF_ID='STEEL FLANGE' /  Fire Pan
&OBST XB= 3.4, 4.4,-1.0,-1.0, 0.0, 0.1, SURF_ID='STEEL FLANGE' /
&OBST XB= 3.4, 4.4, 1.0, 1.0, 0.0, 0.1, SURF_ID='STEEL FLANGE' /
&OBST XB= 3.4, 3.4,-1.0, 1.0, 0.0, 0.1, SURF_ID='STEEL FLANGE' /
&OBST XB= 4.4, 4.4,-1.0, 1.0, 0.0, 0.1, SURF_ID='STEEL FLANGE' /

&PART ID='heptane droplets',FUEL=.TRUE.,VAPORIZATION_TEMPERATURE=98.,
      HEAT_OF_VAPORIZATION=316.,SPECIFIC_HEAT=2.25,DENSITY=688.,
      QUANTITIES(1:2)='DROPLET_DIAMETER','DROPLET_TEMPERATURE',
      DROPLETS_PER_SECOND=2000,DIAMETER=500.,HEAT_OF_COMBUSTION=45000.,
      DT_INSERT=0.02,SAMPLING_FACTOR=1 /

&PROP ID='nozzle', PART_ID='heptane droplets', FLOW_RATE=1.870, FLOW_RAMP='FIRE_RAMP',
      DROPLET_VELOCITY=20., SPRAY_ANGLE=0.,45.    /
&RAMP ID='FIRE_RAMP',T=  0.,F=0.0 /
&RAMP ID='FIRE_RAMP',T=  5.,F=1.0 /
&RAMP ID='FIRE_RAMP',T=980.,F=1.0 /
&RAMP ID='FIRE_RAMP',T=990.,F=0.0 /


&MATL ID                 = 'STEEL'
      FYI                = 'A242 Steel'
      SPECIFIC_HEAT_RAMP = 'c_steel'
      CONDUCTIVITY_RAMP  = 'k_steel'
      DENSITY            = 7850. /
&RAMP ID='c_steel', T= 20., F=0.45   /
&RAMP ID='c_steel', T=377., F=0.60   /
&RAMP ID='c_steel', T=677., F=0.85   /
&RAMP ID='k_steel', T= 20., F=48.    /
&RAMP ID='k_steel', T=677., F=30.    /

&MATL ID                 = 'NICKEL'
      FYI                = 'Nickel 200, www.specialmetals.com'
      DENSITY            = 8890.
      SPECIFIC_HEAT_RAMP = 'c_nickel'
      CONDUCTIVITY_RAMP  = 'k_nickel' /
&RAMP ID='c_nickel', T= 20., F=0.456  /
&RAMP ID='c_nickel', T=127., F=0.485  /
&RAMP ID='c_nickel', T=327., F=0.577  /
&RAMP ID='c_nickel', T=527., F=0.527  /
&RAMP ID='c_nickel', T=727., F=0.556  /
&RAMP ID='k_nickel', T= 20., F=70.3   /
&RAMP ID='k_nickel', T=100., F=66.5   /
&RAMP ID='k_nickel', T=200., F=61.6   /
&RAMP ID='k_nickel', T=300., F=56.8   /
&RAMP ID='k_nickel', T=400., F=55.4   /
&RAMP ID='k_nickel', T=500., F=57.6   /
&RAMP ID='k_nickel', T=600., F=59.7   /
&RAMP ID='k_nickel', T=700., F=61.8   /
&RAMP ID='k_nickel', T=800., F=64.0   /
&RAMP ID='k_nickel', T=900., F=66.1   /
&RAMP ID='k_nickel', T=1000.,F=68.2   /

&MATL ID                 = 'INSULATION'
      FYI                = 'Isolatek BLAZE-SHIELD DC/F'
      CONDUCTIVITY_RAMP  = 'k_insulation'
      SPECIFIC_HEAT_RAMP = 'c_insulation'
      DENSITY            = 208. /
&RAMP ID='c_insulation', T= 20., F=0.8    /
&RAMP ID='c_insulation', T=677., F=2.0     /
&RAMP ID='k_insulation', T= 20., F=0.05    /
&RAMP ID='k_insulation', T=377., F=0.10    /
&RAMP ID='k_insulation', T=677., F=0.20    /

&MATL ID                 = 'MARINITE'
      FYI                = 'BNZ Materials Marinite I'
      EMISSIVITY         = 0.8
      DENSITY            = 737.
      SPECIFIC_HEAT_RAMP = 'c_mar'
      CONDUCTIVITY_RAMP  = 'k_mar' /
&RAMP ID='k_mar', T= 24., F=0.13 /
&RAMP ID='k_mar', T=149., F=0.12 /
&RAMP ID='k_mar', T=538., F=0.12 /
&RAMP ID='c_mar', T= 93., F=1.172 /
&RAMP ID='c_mar', T=205., F=1.255 /
&RAMP ID='c_mar', T=316., F=1.339 /
&RAMP ID='c_mar', T=425., F=1.423 /

&MATL ID            = 'GYPSUM'
      CONDUCTIVITY  = 0.16
      SPECIFIC_HEAT = 0.9
      DENSITY       = 790. /


&SURF ID        = 'STEEL FLANGE'
      COLOR     = 'BLACK'
      MATL_ID   = 'STEEL'
      BACKING   = 'EXPOSED'
      THICKNESS = 0.0063 /

&SURF ID        = 'STEEL BAR'
      COLOR     = 'BLACK'
      MATL_ID   = 'STEEL'
      GEOMETRY  = 'CYLINDRICAL'
      THICKNESS = 0.01275 /

&SURF ID        = 'SLUG'
      MATL_ID   = 'NICKEL'
      COLOR     = 'GOLD'
      GEOMETRY  = 'CYLINDRICAL'
      THICKNESS = 0.051 /

&SURF ID        = 'MARINITE BOARD'
      COLOR     = 'IVORY 1'
      BACKING   = 'EXPOSED'
      MATL_ID   = 'MARINITE'
      THICKNESS = 0.0254 /

&SURF ID        = 'GYPSUM BOARD'
      COLOR     = 'IVORY 2'
      MATL_ID   = 'GYPSUM'
      THICKNESS = 0.0254 /

&OBST XB= 2.6, 3.0, 0.4, 0.7, 0.0, 0.40 / Column Base
&OBST XB= 2.5, 3.1, 0.3, 0.8, 0.4, 0.40, SURF_ID='STEEL FLANGE' / Column Flange
&OBST XB= 2.6, 2.6, 0.4, 0.7, 0.4, 3.82, SURF_ID='STEEL FLANGE' / Column
&OBST XB= 3.0, 3.0, 0.4, 0.7, 0.4, 3.82, SURF_ID='STEEL FLANGE' / Column
&OBST XB= 2.6, 3.0, 0.4, 0.4, 0.4, 3.82, SURF_ID='STEEL FLANGE' / Column
&OBST XB= 2.6, 3.0, 0.7, 0.7, 0.4, 3.82, SURF_ID='STEEL FLANGE' / Column

&OBST XB= 2.8, 3.0, 0.7, 1.8, 0.6, 0.80 / Flux Support
&OBST XB= 2.8, 3.0, 0.7, 0.9, 0.8, 1.10 / Flux Support
&OBST XB= 2.8, 3.0, 1.1, 1.3, 0.0, 0.60 / Flux Support
&OBST XB= 2.8, 3.0, 0.7, 0.9, 3.2, 3.82 / Flux Support

&OBST XB= 4.5, 4.6, 0.6, 1.8, 0.0, 0.10 / Supply Tunnel
&OBST XB= 4.5, 4.6, 0.5, 0.6, 0.0, 3.30 / Supply Tunnel
&OBST XB= 4.5, 4.6, 0.1, 0.5, 3.2, 3.30 / Flux Cylinder

&OBST XB= 4.9, 7.0, 0.0, 0.1, 0.0, 0.10 / Supply Tunnel

&OBST XB= 1.3, 1.4,-0.1, 0.0, 0.0, 3.60 / Truss Support
&OBST XB= 1.3, 1.4,-0.6,-0.1, 3.5, 3.60 / Truss Support
&OBST XB= 5.8, 5.9,-0.1, 0.0, 0.0, 3.60 / Truss Support
&OBST XB= 5.8, 5.9,-0.6,-0.1, 3.5, 3.60 / Truss Support

&OBST XB= 1.3, 5.9,-0.1, 0.0, 3.7, 3.70, SURF_ID='STEEL FLANGE' / Truss A Upper Flange
&OBST XB= 1.3, 5.9,-0.1,-0.1, 3.6, 3.70, SURF_ID='STEEL FLANGE' / Truss A Upper Web
&OBST XB= 1.7, 5.5,-0.1, 0.0, 2.9, 2.90, SURF_ID='STEEL FLANGE' / Truss A Lower Flange
&OBST XB= 1.7, 5.5,-0.1,-0.1, 2.9, 3.00, SURF_ID='STEEL FLANGE' / Truss A Lower Web
&OBST XB= 1.9, 2.0,-0.1,-0.1, 3.0, 3.60, SURF_ID='STEEL BAR'   / Truss A Web Bar
&OBST XB= 3.3, 3.4,-0.1,-0.1, 3.0, 3.60, SURF_ID='STEEL BAR'   / Truss A Web Bar
&OBST XB= 3.6, 3.7,-0.1,-0.1, 3.0, 3.60, SURF_ID='STEEL BAR'   / Truss A Web Bar
&OBST XB= 5.0, 5.1,-0.1,-0.1, 3.0, 3.60, SURF_ID='STEEL BAR'   / Truss A Web Bar

&OBST XB= 1.3, 5.9,-0.6,-0.5, 3.7, 3.70, SURF_ID='STEEL FLANGE' / Truss B Upper Flange
&OBST XB= 1.3, 5.9,-0.5,-0.5, 3.6, 3.70, SURF_ID='STEEL FLANGE' / Truss B Upper Web
&OBST XB= 1.7, 5.5,-0.6,-0.5, 2.9, 2.90, SURF_ID='STEEL FLANGE' / Truss B Lower Flange
&OBST XB= 1.7, 5.5,-0.5,-0.5, 2.9, 3.00, SURF_ID='STEEL FLANGE' / Truss B Lower Web
&OBST XB= 1.9, 2.0,-0.5,-0.5, 3.0, 3.60, SURF_ID='STEEL BAR'   / Truss B Web Bar
&OBST XB= 3.3, 3.4,-0.5,-0.5, 3.0, 3.60, SURF_ID='STEEL BAR'   / Truss B Web Bar
&OBST XB= 3.6, 3.7,-0.5,-0.5, 3.0, 3.60, SURF_ID='STEEL BAR'   / Truss B Web Bar
&OBST XB= 5.0, 5.1,-0.5,-0.5, 3.0, 3.60, SURF_ID='STEEL BAR'   / Truss B Web Bar

&OBST XB= 1.8, 2.0,-1.0, 1.0, 0.0, 1.0 / Baffle

&OBST XB=-0.2, 0.0,-1.8, 1.8, 0.0, 0.1 / West Wall Low
&OBST XB=-0.2, 0.0,-1.8,-1.5, 0.1, 0.8 / West Wall South
&OBST XB=-0.2, 0.0, 1.5, 1.8, 0.1, 0.8 / West Wall North
&OBST XB=-0.2, 0.0,-1.8, 1.8, 0.8, 3.8 / West Wall High
&OBST XB=-0.2, 0.0,-1.0,-0.8, 0.1, 0.8 / West Wall Strut
&OBST XB=-0.2, 0.0,-0.1, 0.1, 0.1, 0.8 / West Wall Strut
&OBST XB=-0.2, 0.0, 0.8, 1.0, 0.1, 0.8 / West Wall Strut

&OBST XB= 7.0, 7.2,-1.8, 1.8, 0.0, 2.0 / East Wall Low
&OBST XB= 7.0, 7.2,-1.8,-1.5, 2.0, 2.7 / East Wall South
&OBST XB= 7.0, 7.2, 1.5, 1.8, 2.0, 2.7 / East Wall North
&OBST XB= 7.0, 7.2,-1.8, 1.8, 2.7, 3.8 / East Wall High
&OBST XB= 7.0, 7.2,-1.0,-0.8, 2.0, 2.7 / East Wall Strut
&OBST XB= 7.0, 7.2,-0.1, 0.1, 2.0, 2.7 / East Wall Strut
&OBST XB= 7.0, 7.2, 0.8, 1.0, 2.0, 2.7 / East Wall Strut

&OBST XB= 1.0, 1.2, 0.5, 0.6, 3.2, 3.3, SURF_ID='SLUG' / Slug 1
&OBST XB= 2.0, 2.2, 0.5, 0.6, 2.9, 3.0, SURF_ID='SLUG' / Slug 2
&OBST XB= 3.3, 3.5, 0.5, 0.6, 3.2, 3.3, SURF_ID='SLUG' / Slug 3
&OBST XB= 3.9, 4.1, 0.5, 0.6, 3.2, 3.3, SURF_ID='SLUG' / Slug 4
&OBST XB= 5.4, 5.6, 0.5, 0.6, 3.2, 3.3, SURF_ID='SLUG' / Slug 5

&OBST XB= 3.5, 3.6,-1.6, 1.4, 3.0, 3.1, SURF_ID='STEEL BAR' / Bar 1
&OBST XB= 5.0, 5.1,-1.7, 1.3, 3.0, 3.1, SURF_ID='STEEL BAR' / Bar 2

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='GYPSUM BOARD' /
&VENT XB= 7.2, 8.0,-1.8, 1.8, 3.82,3.82,SURF_ID='OPEN' /
&VENT XB= 7.2, 8.0,-1.8, 1.8, 0.00,0.00,SURF_ID='OPEN' /
&VENT XB= 7.2, 8.0,-1.8,-1.8, 0.00,3.82,SURF_ID='OPEN' /
&VENT XB= 7.2, 8.0, 1.8, 1.8, 0.00,3.82,SURF_ID='OPEN' /
&VENT XB=-1.0,-0.2,-1.8, 1.8, 3.82,3.82,SURF_ID='OPEN' /
&VENT XB=-1.0,-0.2,-1.8, 1.8, 0.00,0.00,SURF_ID='OPEN' /
&VENT XB=-1.0,-0.2,-1.8,-1.8, 0.00,3.82,SURF_ID='OPEN' /
&VENT XB=-1.0,-0.2, 1.8, 1.8, 0.00,3.82,SURF_ID='OPEN' /

&SLCF PBY=0.0,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBY=0.0,QUANTITY='HRRPUV' /
&SLCF PBY=0.0,QUANTITY='carbon monoxide' /
&SLCF PBY=0.0,QUANTITY='carbon dioxide' /
&SLCF PBY=0.0,QUANTITY='MIXTURE_FRACTION' /
&SLCF PBY=0.0,QUANTITY='soot density' /

&BNDF QUANTITY='GAUGE_HEAT_FLUX' /
&BNDF QUANTITY='WALL_TEMPERATURE' /
&BNDF QUANTITY='ADIABATIC_SURFACE_TEMPERATURE' /

Gas Analyzers
 
&DEVC XYZ=6.04,0.28,3.65,QUANTITY='oxygen',         ID='EO2_FDS' / 
&DEVC XYZ=6.04,0.28,3.65,QUANTITY='carbon dioxide', ID='ECO2_FDS' / 
&DEVC XYZ=6.04,0.28,3.65,QUANTITY='carbon monoxide',ID='ECO_FDS' /
&DEVC XYZ=1.38,0.59,3.24,QUANTITY='carbon dioxide', ID='SMCO2_FDS' /
&DEVC XYZ=1.53,0.59,3.24,QUANTITY='carbon monoxide',ID='SMCO_FDS' /

&DEVC XYZ=1.53,0.59,3.24,QUANTITY='soot density',ID='SMOKE_FDS' /

Bi-directional Probes

&DEVC XYZ=-.18,-.33,0.71,QUANTITY='VELOCITY'       ,ID='PI1_FDS' / Ch 42
&DEVC XYZ=-.18,-.33,0.46,QUANTITY='VELOCITY'       ,ID='PI2_FDS' / Ch 43
&DEVC XYZ=-.18,-.33,0.25,QUANTITY='VELOCITY'       ,ID='PI3_FDS' / Ch 44
cDEVC XYZ=-.18,-.60,0.71,QUANTITY='VELOCITY'       ,ID='PI4_FDS' / Ch 45  (Test 1 only)
cDEVC XYZ=-.18,-.60,0.25,QUANTITY='VELOCITY'       ,ID='PI5_FDS' / Ch 46  (Test 1 only)
&DEVC XYZ=7.21,1.26,2.62,QUANTITY='VELOCITY'       ,ID='PO9_FDS'  / Ch 45 (Tests 2-6)
&DEVC XYZ=7.21,1.26,2.16,QUANTITY='VELOCITY'       ,ID='PO10_FDS' / Ch 46 (Tests 2-6)
&DEVC XYZ=-.18,-1.3,0.71,QUANTITY='VELOCITY'       ,ID='PI6_FDS' / Ch 47
&DEVC XYZ=-.18,-1.3,0.46,QUANTITY='VELOCITY'       ,ID='PI7_FDS' / Ch 48
&DEVC XYZ=-.18,-1.3,0.25,QUANTITY='VELOCITY'       ,ID='PI8_FDS' / Ch 49

&DEVC XYZ=7.21,-.33,2.62,QUANTITY='VELOCITY'       ,ID='PO1_FDS' / Ch 50
&DEVC XYZ=7.21,-.33,2.36,QUANTITY='VELOCITY'       ,ID='PO2_FDS' / Ch 51
&DEVC XYZ=7.21,-.33,2.16,QUANTITY='VELOCITY'       ,ID='PO3_FDS' / Ch 52
&DEVC XYZ=7.21,-.60,2.62,QUANTITY='VELOCITY'       ,ID='PO4_FDS' / Ch 53
&DEVC XYZ=7.21,-.60,2.16,QUANTITY='VELOCITY'       ,ID='PO5_FDS' / Ch 54
&DEVC XYZ=7.21,-1.3,2.62,QUANTITY='VELOCITY'       ,ID='PO6_FDS' / Ch 55
&DEVC XYZ=7.21,-1.3,2.36,QUANTITY='VELOCITY'       ,ID='PO7_FDS' / Ch 56
&DEVC XYZ=7.21,-1.3,2.16,QUANTITY='VELOCITY'       ,ID='PO8_FDS' / Ch 57

&DEVC XYZ=4.35,0.17,3.20,QUANTITY='VELOCITY'       ,ID='PH1_FDS' / Ch 58
&DEVC XYZ=4.81,0.17,3.20,QUANTITY='VELOCITY'       ,ID='PH2_FDS' / Ch 59

Ceiling Heat Flux Gauges

&DEVC XYZ=3.49,0.28,3.82,QUANTITY='GAUGE_HEAT_FLUX',ID='HCe1_FDS',IOR=-3 / Ch 60
&DEVC XYZ=3.99,0.28,3.82,QUANTITY='GAUGE_HEAT_FLUX',ID='HCe2_FDS',IOR=-3 / Ch 61
&DEVC XYZ=4.74,0.28,3.82,QUANTITY='GAUGE_HEAT_FLUX',ID='HCe3_FDS',IOR=-3 / Ch 62
&DEVC XYZ=6.50,0.28,3.82,QUANTITY='GAUGE_HEAT_FLUX',ID='HCe4_FDS',IOR=-3 / Ch 63

Near Metal TC (aspirated) for Velocity

&DEVC XYZ=1.61,0.53,3.22,QUANTITY='TEMPERATURE'    ,ID='TAH1_FDS' / Ch 64

Ceiling TCs

&DEVC XYZ=4.56,0.00,3.82,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TCCIN_FDS' ,IOR=-3,DEPTH=0.012 / Ch 65
&DEVC XYZ=4.56,0.00,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCC_FDS'     ,IOR=-3 / Ch 66
&DEVC XYZ=4.56,0.30,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCN1_FDS'    ,IOR=-3 / Ch 67
&DEVC XYZ=4.56,0.45,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCN2_FDS'    ,IOR=-3 / Ch 68
&DEVC XYZ=4.56,0.60,3.82,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TCN3IN_FDS',IOR=-3,DEPTH=0.012 / Ch 69
&DEVC XYZ=4.56,0.60,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCN3_FDS'    ,IOR=-3 / Ch 70
&DEVC XYZ=4.77,0.00,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCE1_FDS'    ,IOR=-3 / Ch 71
&DEVC XYZ=4.92,0.00,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCE2_FDS'    ,IOR=-3 / Ch 72
&DEVC XYZ=5.07,0.00,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCE3_FDS'    ,IOR=-3 / Ch 73
&DEVC XYZ=5.22,0.00,3.82,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TCE4IN_FDS',IOR=-3,DEPTH=0.012 / Ch 74
&DEVC XYZ=5.22,0.00,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCE4_FDS'    ,IOR=-3 / Ch 75
&DEVC XYZ=5.52,0.00,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCE5_FDS'    ,IOR=-3 / Ch 76
&DEVC XYZ=5.82,0.00,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCE6_FDS'    ,IOR=-3 / Ch 77
&DEVC XYZ=6.12,0.60,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCEN1_FDS'   ,IOR=-3 / Ch 78
&DEVC XYZ=6.12,0.00,3.82,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TCE7IN_FDS',IOR=-3,DEPTH=0.012 / Ch 79
&DEVC XYZ=6.12,0.00,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCE7_FDS'    ,IOR=-3 / Ch 80
&DEVC XYZ=6.12,-.60,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCES1_FDS'   ,IOR=-3 / Ch 81
&DEVC XYZ=4.56,-.15,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCS1_FDS'    ,IOR=-3 / Ch 82
&DEVC XYZ=4.56,-.30,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCS2_FDS'    ,IOR=-3 / Ch 83
&DEVC XYZ=4.56,-.60,3.82,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TCS3IN_FDS',IOR=-3,DEPTH=0.012 / Ch 84
&DEVC XYZ=4.56,-.60,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCS3_FDS'    ,IOR=-3 / Ch 85
&DEVC XYZ=4.44,0.00,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCW1_FDS'    ,IOR=-3 / Ch 86
&DEVC XYZ=4.29,0.00,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCW2_FDS'    ,IOR=-3 / Ch 87
&DEVC XYZ=4.14,0.00,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCW3_FDS'    ,IOR=-3 / Ch 88
&DEVC XYZ=3.99,0.00,3.82,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TCW4IN_FDS',IOR=-3,DEPTH=0.012 / Ch 89
&DEVC XYZ=3.99,0.00,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCW4_FDS'    ,IOR=-3 / Ch 90
&DEVC XYZ=3.69,0.00,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCW5_FDS'    ,IOR=-3 / Ch 91
&DEVC XYZ=3.09,0.00,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCW6_FDS'    ,IOR=-3 / Ch 92
&DEVC XYZ=2.79,0.00,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCW7_FDS'    ,IOR=-3 / Ch 93
&DEVC XYZ=2.28,-.60,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCWS1_FDS'   ,IOR=-3 / Ch 94
&DEVC XYZ=2.28,0.00,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCW8_FDS'    ,IOR=-3 / Ch 95
&DEVC XYZ=2.28,0.60,3.82,QUANTITY='WALL_TEMPERATURE',     ID='TCWN1_FDS'   ,IOR=-3 / Ch 96

North Wall TCs

&DEVC XYZ=4.59, 1.8,3.77,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TC97_FDS' ,IOR=-2,DEPTH=0.012 / Ch 97
&DEVC XYZ=4.59, 1.8,3.77,QUANTITY='WALL_TEMPERATURE',       ID='TC98_FDS' ,IOR=-2 / Ch 98
&DEVC XYZ=4.59, 1.8,3.67,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TC99_FDS' ,IOR=-2,DEPTH=0.012 / Ch 99
&DEVC XYZ=4.59, 1.8,3.67,QUANTITY='WALL_TEMPERATURE',       ID='TC100_FDS',IOR=-2 / Ch 100
&DEVC XYZ=4.59, 1.8,3.57,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TC101_FDS',IOR=-2,DEPTH=0.012 / Ch 101
&DEVC XYZ=4.59, 1.8,3.57,QUANTITY='WALL_TEMPERATURE',       ID='TC102_FDS',IOR=-2 / Ch 102
&DEVC XYZ=5.19, 1.8,3.67,QUANTITY='WALL_TEMPERATURE',       ID='TC103_FDS',IOR=-2 / Ch 103
&DEVC XYZ=5.79, 1.8,3.67,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TC104_FDS',IOR=-2,DEPTH=0.012 / Ch 104
&DEVC XYZ=5.79, 1.8,3.67,QUANTITY='WALL_TEMPERATURE',       ID='TC105_FDS',IOR=-2 / Ch 105
&DEVC XYZ=5.79, 1.8,3.57,QUANTITY='WALL_TEMPERATURE',       ID='TC106_FDS',IOR=-2 / Ch 106
&DEVC XYZ=3.99, 1.8,3.67,QUANTITY='WALL_TEMPERATURE',       ID='TC107_FDS',IOR=-2 / Ch 107
&DEVC XYZ=3.39, 1.8,3.67,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TC108_FDS',IOR=-2,DEPTH=0.012 / Ch 108
&DEVC XYZ=3.39, 1.8,3.67,QUANTITY='WALL_TEMPERATURE',       ID='TC109_FDS',IOR=-2 / Ch 109
&DEVC XYZ=3.39, 1.8,3.57,QUANTITY='WALL_TEMPERATURE',       ID='TC110_FDS',IOR=-2 / Ch 110

Truss A Uninsulated TCs

&DEVC XYZ=1.64,-.08,3.70,QUANTITY='WALL_TEMPERATURE',     ID='TU1SA_FDS',IOR= 3 /
&DEVC XYZ=3.13,-.08,3.70,QUANTITY='WALL_TEMPERATURE',     ID='TU2SA_FDS',IOR= 3 /
&DEVC XYZ=3.88,-.08,3.70,QUANTITY='WALL_TEMPERATURE',     ID='TU3SA_FDS',IOR= 3 /
&DEVC XYZ=5.37,-.08,3.70,QUANTITY='WALL_TEMPERATURE',     ID='TU4SA_FDS',IOR= 3 /
&DEVC XYZ=1.99,-.10,3.29,QUANTITY='WALL_TEMPERATURE',     ID='TM1SA_FDS',IOR= 2 /
&DEVC XYZ=3.35,-.10,3.29,QUANTITY='WALL_TEMPERATURE',     ID='TM2SA_FDS',IOR= 2 /
&DEVC XYZ=3.65,-.10,3.29,QUANTITY='WALL_TEMPERATURE',     ID='TM3SA_FDS',IOR= 2 /
&DEVC XYZ=5.02,-.10,3.29,QUANTITY='WALL_TEMPERATURE',     ID='TM4SA_FDS',IOR= 2 /
&DEVC XYZ=2.50,-.08,2.90,QUANTITY='WALL_TEMPERATURE',     ID='TL1SA_FDS',IOR= 3 /
&DEVC XYZ=3.00,-.08,2.90,QUANTITY='WALL_TEMPERATURE',     ID='TL2SA_FDS',IOR= 3 /
&DEVC XYZ=4.01,-.08,2.90,QUANTITY='WALL_TEMPERATURE',     ID='TL3SA_FDS',IOR= 3 /
&DEVC XYZ=4.51,-.08,2.90,QUANTITY='WALL_TEMPERATURE',     ID='TL4SA_FDS',IOR= 3 /

Truss A Insulated TCs

&DEVC XYZ=1.64,-.08,3.70,QUANTITY='WALL_TEMPERATURE',     ID='TU1IA_FDS',IOR= 3 /
&DEVC XYZ=3.13,-.08,3.70,QUANTITY='WALL_TEMPERATURE',     ID='TU2IA_FDS',IOR= 3 /
&DEVC XYZ=3.88,-.08,3.70,QUANTITY='WALL_TEMPERATURE',     ID='TU3IA_FDS',IOR= 3 /
&DEVC XYZ=5.37,-.08,3.70,QUANTITY='WALL_TEMPERATURE',     ID='TU4IA_FDS',IOR= 3 /
&DEVC XYZ=1.99,-.10,3.29,QUANTITY='WALL_TEMPERATURE',     ID='TM1IA_FDS',IOR=-2 /
&DEVC XYZ=3.35,-.10,3.29,QUANTITY='WALL_TEMPERATURE',     ID='TM2IA_FDS',IOR=-2 /
&DEVC XYZ=3.65,-.10,3.29,QUANTITY='WALL_TEMPERATURE',     ID='TM3IA_FDS',IOR=-2 /
&DEVC XYZ=5.02,-.10,3.29,QUANTITY='WALL_TEMPERATURE',     ID='TM4IA_FDS',IOR=-2 /
&DEVC XYZ=2.50,-.08,2.90,QUANTITY='WALL_TEMPERATURE',     ID='TL1IA_FDS',IOR= 3 /
&DEVC XYZ=3.00,-.08,2.90,QUANTITY='WALL_TEMPERATURE',     ID='TL2IA_FDS',IOR= 3 /
&DEVC XYZ=4.01,-.08,2.90,QUANTITY='WALL_TEMPERATURE',     ID='TL3IA_FDS',IOR= 3 /
&DEVC XYZ=4.51,-.08,2.90,QUANTITY='WALL_TEMPERATURE',     ID='TL4IA_FDS',IOR= 3 /

Column Uninsulated TCs

&DEVC XYZ=2.75,0.70,3.69,QUANTITY='WALL_TEMPERATURE',     ID='CU1S_FDS',IOR= 2 /
&DEVC XYZ=3.00,0.55,3.69,QUANTITY='WALL_TEMPERATURE',     ID='CU2S_FDS',IOR= 1 /
&DEVC XYZ=2.81,0.40,3.69,QUANTITY='WALL_TEMPERATURE',     ID='CU3S_FDS',IOR=-2 /
&DEVC XYZ=2.60,0.55,3.69,QUANTITY='WALL_TEMPERATURE',     ID='CU4S_FDS',IOR=-1 /
&DEVC XYZ=2.75,0.70,2.13,QUANTITY='WALL_TEMPERATURE',     ID='CM1S_FDS',IOR= 2 /
&DEVC XYZ=3.00,0.55,2.13,QUANTITY='WALL_TEMPERATURE',     ID='CM2S_FDS',IOR= 1 /
&DEVC XYZ=2.81,0.40,2.13,QUANTITY='WALL_TEMPERATURE',     ID='CM3S_FDS',IOR=-2 /
&DEVC XYZ=2.60,0.55,2.13,QUANTITY='WALL_TEMPERATURE',     ID='CM4S_FDS',IOR=-1 /
&DEVC XYZ=2.75,0.70,0.77,QUANTITY='WALL_TEMPERATURE',     ID='CL1S_FDS',IOR= 2 /
&DEVC XYZ=3.00,0.55,0.77,QUANTITY='WALL_TEMPERATURE',     ID='CL2S_FDS',IOR= 1 /
&DEVC XYZ=2.81,0.40,0.77,QUANTITY='WALL_TEMPERATURE',     ID='CL3S_FDS',IOR=-2 /
&DEVC XYZ=2.60,0.55,0.77,QUANTITY='WALL_TEMPERATURE',     ID='CL4S_FDS',IOR=-1 /

Column Insulated TCs

&DEVC XYZ=2.75,0.70,3.69,QUANTITY='WALL_TEMPERATURE',     ID='CU1I_FDS',IOR= 2 /
&DEVC XYZ=3.00,0.55,3.69,QUANTITY='WALL_TEMPERATURE',     ID='CU2I_FDS',IOR= 1 /
&DEVC XYZ=2.81,0.40,3.69,QUANTITY='WALL_TEMPERATURE',     ID='CU3I_FDS',IOR=-2 /
&DEVC XYZ=2.60,0.55,3.69,QUANTITY='WALL_TEMPERATURE',     ID='CU4I_FDS',IOR=-1 /
&DEVC XYZ=2.75,0.70,2.13,QUANTITY='WALL_TEMPERATURE',     ID='CM1I_FDS',IOR= 2 /
&DEVC XYZ=3.00,0.55,2.13,QUANTITY='WALL_TEMPERATURE',     ID='CM2I_FDS',IOR= 1 /
&DEVC XYZ=2.81,0.40,2.13,QUANTITY='WALL_TEMPERATURE',     ID='CM3I_FDS',IOR=-2 /
&DEVC XYZ=2.60,0.55,2.13,QUANTITY='WALL_TEMPERATURE',     ID='CM4I_FDS',IOR=-1 /
&DEVC XYZ=2.75,0.70,0.77,QUANTITY='WALL_TEMPERATURE',     ID='CL1I_FDS',IOR= 2 /
&DEVC XYZ=3.00,0.55,0.77,QUANTITY='WALL_TEMPERATURE',     ID='CL2I_FDS',IOR= 1 /
&DEVC XYZ=2.81,0.40,0.77,QUANTITY='WALL_TEMPERATURE',     ID='CL3I_FDS',IOR=-2 /
&DEVC XYZ=2.60,0.55,0.77,QUANTITY='WALL_TEMPERATURE',     ID='CL4I_FDS',IOR=-1 /

Bar Uninsulated TCs

&DEVC XYZ=3.55,1.08,3.00,QUANTITY='WALL_TEMPERATURE',     ID='B1S_FDS',IOR=-3 /
&DEVC XYZ=3.55,0.17,3.00,QUANTITY='WALL_TEMPERATURE',     ID='B2S_FDS',IOR=-3 /
&DEVC XYZ=3.55,-.43,3.00,QUANTITY='WALL_TEMPERATURE',     ID='B3S_FDS',IOR=-3 /
&DEVC XYZ=3.55,-1.4,3.00,QUANTITY='WALL_TEMPERATURE',     ID='B4S_FDS',IOR=-3 /

Bar Insulated TCs

&DEVC XYZ=5.05,1.02,3.00,QUANTITY='WALL_TEMPERATURE',     ID='B1I_FDS',IOR=-3 /
&DEVC XYZ=5.05,0.12,3.00,QUANTITY='WALL_TEMPERATURE',     ID='B2I_FDS',IOR=-3 /
&DEVC XYZ=5.05,-.49,3.00,QUANTITY='WALL_TEMPERATURE',     ID='B3I_FDS',IOR=-3 /
&DEVC XYZ=5.05,-1.4,3.00,QUANTITY='WALL_TEMPERATURE',     ID='B4I_FDS',IOR=-3 /

Truss B Uninsulated TCs

&DEVC XYZ=1.64,-.56,3.70,QUANTITY='WALL_TEMPERATURE',     ID='TU1SB_FDS',IOR= 3 /
&DEVC XYZ=3.13,-.56,3.70,QUANTITY='WALL_TEMPERATURE',     ID='TU2SB_FDS',IOR= 3 /
&DEVC XYZ=3.88,-.56,3.70,QUANTITY='WALL_TEMPERATURE',     ID='TU3SB_FDS',IOR= 3 /
&DEVC XYZ=5.37,-.56,3.70,QUANTITY='WALL_TEMPERATURE',     ID='TU4SB_FDS',IOR= 3 /
&DEVC XYZ=1.99,-.50,3.29,QUANTITY='WALL_TEMPERATURE',     ID='TM1SB_FDS',IOR= 2 /
&DEVC XYZ=3.35,-.50,3.29,QUANTITY='WALL_TEMPERATURE',     ID='TM2SB_FDS',IOR= 2 /
&DEVC XYZ=3.65,-.50,3.29,QUANTITY='WALL_TEMPERATURE',     ID='TM3SB_FDS',IOR= 2 /
&DEVC XYZ=5.02,-.50,3.29,QUANTITY='WALL_TEMPERATURE',     ID='TM4SB_FDS',IOR= 2 /
&DEVC XYZ=2.50,-.56,2.90,QUANTITY='WALL_TEMPERATURE',     ID='TL1SB_FDS',IOR= 3 /
&DEVC XYZ=3.00,-.56,2.90,QUANTITY='WALL_TEMPERATURE',     ID='TL2SB_FDS',IOR= 3 /
&DEVC XYZ=4.01,-.56,2.90,QUANTITY='WALL_TEMPERATURE',     ID='TL3SB_FDS',IOR= 3 /
&DEVC XYZ=4.51,-.56,2.90,QUANTITY='WALL_TEMPERATURE',     ID='TL4SB_FDS',IOR= 3 /

Truss B Insulated TCs

&DEVC XYZ=1.64,-.56,3.70,QUANTITY='WALL_TEMPERATURE',     ID='TU1IB_FDS',IOR= 3 /
&DEVC XYZ=3.13,-.56,3.70,QUANTITY='WALL_TEMPERATURE',     ID='TU2IB_FDS',IOR= 3 /
&DEVC XYZ=3.88,-.56,3.70,QUANTITY='WALL_TEMPERATURE',     ID='TU3IB_FDS',IOR= 3 /
&DEVC XYZ=5.37,-.56,3.70,QUANTITY='WALL_TEMPERATURE',     ID='TU4IB_FDS',IOR= 3 /
&DEVC XYZ=1.99,-.50,3.29,QUANTITY='WALL_TEMPERATURE',     ID='TM1IB_FDS',IOR= 2 /
&DEVC XYZ=3.35,-.50,3.29,QUANTITY='WALL_TEMPERATURE',     ID='TM2IB_FDS',IOR= 2 /
&DEVC XYZ=3.65,-.50,3.29,QUANTITY='WALL_TEMPERATURE',     ID='TM3IB_FDS',IOR= 2 /
&DEVC XYZ=5.02,-.50,3.29,QUANTITY='WALL_TEMPERATURE',     ID='TM4IB_FDS',IOR= 2 /
&DEVC XYZ=2.50,-.56,2.90,QUANTITY='WALL_TEMPERATURE',     ID='TL1IB_FDS',IOR= 3 /
&DEVC XYZ=3.00,-.56,2.90,QUANTITY='WALL_TEMPERATURE',     ID='TL2IB_FDS',IOR= 3 /
&DEVC XYZ=4.01,-.56,2.90,QUANTITY='WALL_TEMPERATURE',     ID='TL3IB_FDS',IOR= 3 /
&DEVC XYZ=4.51,-.56,2.90,QUANTITY='WALL_TEMPERATURE',     ID='TL4IB_FDS',IOR= 3 /

Inlet TCs

&DEVC XYZ=-.25,-0.32,0.74,QUANTITY='THERMOCOUPLE',ID='TI1_FDS' / Ch 193
&DEVC XYZ=-.25,-0.32,0.64,QUANTITY='THERMOCOUPLE',ID='TI2_FDS' / Ch 194
&DEVC XYZ=-.25,-0.32,0.50,QUANTITY='THERMOCOUPLE',ID='TI3_FDS' / Ch 195
&DEVC XYZ=-.25,-0.32,0.31,QUANTITY='THERMOCOUPLE',ID='TI4_FDS' / Ch 196
&DEVC XYZ=-.25,-0.57,0.74,QUANTITY='THERMOCOUPLE',ID='TI5_FDS' / Ch 197
&DEVC XYZ=-.25,-0.57,0.64,QUANTITY='THERMOCOUPLE',ID='TI6_FDS' / Ch 198
&DEVC XYZ=-.25,-0.57,0.50,QUANTITY='THERMOCOUPLE',ID='TI7_FDS' / Ch 199
&DEVC XYZ=-.25,-0.57,0.31,QUANTITY='THERMOCOUPLE',ID='TI8_FDS' / Ch 200
&DEVC XYZ=-.25,-1.26,0.74,QUANTITY='THERMOCOUPLE',ID='TI9_FDS' / Ch 201
&DEVC XYZ=-.25,-1.26,0.64,QUANTITY='THERMOCOUPLE',ID='TI10_FDS' / Ch 202
&DEVC XYZ=-.25,-1.26,0.50,QUANTITY='THERMOCOUPLE',ID='TI11_FDS' / Ch 203
&DEVC XYZ=-.25,-1.26,0.31,QUANTITY='THERMOCOUPLE',ID='TI12_FDS' / Ch 204

&DEVC XYZ=-.18,-0.51,0.46,QUANTITY='TEMPERATURE',ID='TAI1_FDS' / Ch 205
&DEVC XYZ=-.18,-1.19,0.31,QUANTITY='TEMPERATURE',ID='TAI2_FDS' / Ch 206

Outlet TCs

&DEVC XYZ=7.11,-1.27,2.65,QUANTITY='THERMOCOUPLE',ID='TO1_FDS' / Ch 207
&DEVC XYZ=7.11,-1.27,2.56,QUANTITY='THERMOCOUPLE',ID='TO2_FDS' / Ch 208
&DEVC XYZ=7.11,-1.27,2.43,QUANTITY='THERMOCOUPLE',ID='TO3_FDS' / Ch 209
&DEVC XYZ=7.11,-1.27,2.24,QUANTITY='THERMOCOUPLE',ID='TO4_FDS' / Ch 210
&DEVC XYZ=7.11,-1.27,2.11,QUANTITY='THERMOCOUPLE',ID='TO5_FDS' / Ch 211
&DEVC XYZ=7.11,-0.57,2.65,QUANTITY='THERMOCOUPLE',ID='TO6_FDS' / Ch 212
&DEVC XYZ=7.11,-0.57,2.56,QUANTITY='THERMOCOUPLE',ID='TO7_FDS' / Ch 213
&DEVC XYZ=7.11,-0.57,2.43,QUANTITY='THERMOCOUPLE',ID='TO8_FDS' / Ch 214
&DEVC XYZ=7.11,-0.57,2.24,QUANTITY='THERMOCOUPLE',ID='TO9_FDS' / Ch 215
&DEVC XYZ=7.11,-0.57,2.11,QUANTITY='THERMOCOUPLE',ID='T10_FDS' / Ch 216
&DEVC XYZ=7.11,-0.37,2.65,QUANTITY='THERMOCOUPLE',ID='T11_FDS' / Ch 217
&DEVC XYZ=7.11,-0.37,2.56,QUANTITY='THERMOCOUPLE',ID='T12_FDS' / Ch 218
&DEVC XYZ=7.11,-0.37,2.43,QUANTITY='THERMOCOUPLE',ID='T13_FDS' / Ch 219
&DEVC XYZ=7.11,-0.37,2.24,QUANTITY='THERMOCOUPLE',ID='T14_FDS' / Ch 220
&DEVC XYZ=7.11,-0.37,2.11,QUANTITY='THERMOCOUPLE',ID='T15_FDS' / Ch 221
&DEVC XYZ=7.11, 0.37,2.65,QUANTITY='THERMOCOUPLE',ID='T16_FDS' / Ch 222
&DEVC XYZ=7.11, 0.37,2.56,QUANTITY='THERMOCOUPLE',ID='T17_FDS' / Ch 223
&DEVC XYZ=7.11, 0.37,2.43,QUANTITY='THERMOCOUPLE',ID='T18_FDS' / Ch 224
&DEVC XYZ=7.11, 0.37,2.24,QUANTITY='THERMOCOUPLE',ID='T19_FDS' / Ch 225
&DEVC XYZ=7.11, 0.37,2.11,QUANTITY='THERMOCOUPLE',ID='T20_FDS' / Ch 226
&DEVC XYZ=7.11, 0.57,2.65,QUANTITY='THERMOCOUPLE',ID='T21_FDS' / Ch 227
&DEVC XYZ=7.11, 0.57,2.56,QUANTITY='THERMOCOUPLE',ID='T22_FDS' / Ch 228
&DEVC XYZ=7.11, 0.57,2.43,QUANTITY='THERMOCOUPLE',ID='T23_FDS' / Ch 229
&DEVC XYZ=7.11, 0.57,2.24,QUANTITY='THERMOCOUPLE',ID='T24_FDS' / Ch 230
&DEVC XYZ=7.11, 0.57,2.11,QUANTITY='THERMOCOUPLE',ID='T25_FDS' / Ch 231
&DEVC XYZ=7.11, 1.27,2.65,QUANTITY='THERMOCOUPLE',ID='T26_FDS' / Ch 232
&DEVC XYZ=7.11, 1.27,2.56,QUANTITY='THERMOCOUPLE',ID='T27_FDS' / Ch 233
&DEVC XYZ=7.11, 1.27,2.43,QUANTITY='THERMOCOUPLE',ID='T28_FDS' / Ch 234
&DEVC XYZ=7.11, 1.27,2.24,QUANTITY='THERMOCOUPLE',ID='T29_FDS' / Ch 235
&DEVC XYZ=7.11, 1.27,2.11,QUANTITY='THERMOCOUPLE',ID='T30_FDS' / Ch 236

&DEVC XYZ=7.21, 0.51,2.62,QUANTITY='TEMPERATURE',ID='TAO1_FDS' / Ch 237
&DEVC XYZ=7.21, 0.51,2.16,QUANTITY='TEMPERATURE',ID='TAO2_FDS' / Ch 238

West Tree TCs

&DEVC XYZ=0.95,0.51,3.77,QUANTITY='THERMOCOUPLE',ID='TTRW1_FDS'  / Ch 239
&DEVC XYZ=0.95,0.51,3.65,QUANTITY='THERMOCOUPLE',ID='TTRW2_FDS'  / Ch 240
&DEVC XYZ=0.95,0.51,3.50,QUANTITY='THERMOCOUPLE',ID='TTRW3_FDS'  / Ch 241
&DEVC XYZ=0.95,0.51,3.35,QUANTITY='THERMOCOUPLE',ID='TTRW4_FDS'  / Ch 242
&DEVC XYZ=0.95,0.51,3.20,QUANTITY='THERMOCOUPLE',ID='TTRW5_FDS'  / Ch 243
&DEVC XYZ=0.95,0.51,3.05,QUANTITY='THERMOCOUPLE',ID='TTRW6_FDS'  / Ch 244
&DEVC XYZ=0.95,0.51,2.89,QUANTITY='THERMOCOUPLE',ID='TTRW7_FDS'  / Ch 245
&DEVC XYZ=0.95,0.51,2.74,QUANTITY='THERMOCOUPLE',ID='TTRW8_FDS'  / Ch 246
&DEVC XYZ=0.95,0.51,2.44,QUANTITY='THERMOCOUPLE',ID='TTRW9_FDS'  / Ch 247
&DEVC XYZ=0.95,0.51,2.16,QUANTITY='THERMOCOUPLE',ID='TTRW10_FDS' / Ch 248
&DEVC XYZ=0.95,0.51,1.83,QUANTITY='THERMOCOUPLE',ID='TTRW11_FDS' / Ch 249
&DEVC XYZ=0.95,0.51,1.53,QUANTITY='THERMOCOUPLE',ID='TTRW12_FDS' / Ch 250
&DEVC XYZ=0.95,0.51,1.24,QUANTITY='THERMOCOUPLE',ID='TTRW13_FDS' / Ch 251
&DEVC XYZ=0.95,0.51,0.91,QUANTITY='THERMOCOUPLE',ID='TTRW14_FDS' / Ch 252
&DEVC XYZ=0.95,0.51,0.33,QUANTITY='THERMOCOUPLE',ID='TTRW15_FDS' / Ch 253

&DEVC XYZ=1.00,0.53,3.65,QUANTITY='TEMPERATURE',ID='TATRW1_FDS' / Ch 254
&DEVC XYZ=1.00,0.53,2.15,QUANTITY='TEMPERATURE',ID='TATRW2_FDS' / Ch 255
&DEVC XYZ=1.00,0.53,0.33,QUANTITY='TEMPERATURE',ID='TATRW3_FDS' / Ch 256

East Tree TCs

&DEVC XYZ=6.04,0.52,3.79,QUANTITY='THERMOCOUPLE',ID='TTRE1_FDS'  / Ch 257
&DEVC XYZ=6.04,0.52,3.64,QUANTITY='THERMOCOUPLE',ID='TTRE2_FDS'  / Ch 258
&DEVC XYZ=6.04,0.52,3.49,QUANTITY='THERMOCOUPLE',ID='TTRE3_FDS'  / Ch 259
&DEVC XYZ=6.04,0.52,3.34,QUANTITY='THERMOCOUPLE',ID='TTRE4_FDS'  / Ch 260
&DEVC XYZ=6.04,0.52,3.19,QUANTITY='THERMOCOUPLE',ID='TTRE5_FDS'  / Ch 261
&DEVC XYZ=6.04,0.52,3.04,QUANTITY='THERMOCOUPLE',ID='TTRE6_FDS'  / Ch 262
&DEVC XYZ=6.04,0.52,2.89,QUANTITY='THERMOCOUPLE',ID='TTRE7_FDS'  / Ch 263
&DEVC XYZ=6.04,0.52,2.74,QUANTITY='THERMOCOUPLE',ID='TTRE8_FDS'  / Ch 264
&DEVC XYZ=6.04,0.52,2.44,QUANTITY='THERMOCOUPLE',ID='TTRE9_FDS'  / Ch 265
&DEVC XYZ=6.04,0.52,2.14,QUANTITY='THERMOCOUPLE',ID='TTRE10_FDS' / Ch 266
&DEVC XYZ=6.04,0.52,1.83,QUANTITY='THERMOCOUPLE',ID='TTRE11_FDS' / Ch 267
&DEVC XYZ=6.04,0.52,1.52,QUANTITY='THERMOCOUPLE',ID='TTRE12_FDS' / Ch 268
&DEVC XYZ=6.04,0.52,1.22,QUANTITY='THERMOCOUPLE',ID='TTRE13_FDS' / Ch 269
&DEVC XYZ=6.04,0.52,0.92,QUANTITY='THERMOCOUPLE',ID='TTRE14_FDS' / Ch 270
&DEVC XYZ=6.04,0.52,0.62,QUANTITY='THERMOCOUPLE',ID='TTRE15_FDS' / Ch 271
&DEVC XYZ=6.04,0.52,0.34,QUANTITY='THERMOCOUPLE',ID='TTRE16_FDS' / Ch 272
&DEVC XYZ=6.04,0.52,0.03,QUANTITY='THERMOCOUPLE',ID='TTRE17_FDS' / Ch 273

&DEVC XYZ=6.04,0.53,3.65,QUANTITY='TEMPERATURE',ID='TATRE1_FDS' / Ch 274
&DEVC XYZ=6.04,0.53,2.15,QUANTITY='TEMPERATURE',ID='TATRE2_FDS' / Ch 275
&DEVC XYZ=6.04,0.53,0.35,QUANTITY='TEMPERATURE',ID='TATRE3_FDS' / Ch 276

Slug 1 TCs

&DEVC XYZ=1.05,0.55,3.30,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TSL1U_FDS',IOR= 3,DEPTH=0.015 /
&DEVC XYZ=1.05,0.55,3.20,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TSL1D_FDS',IOR=-3,DEPTH=0.015 /
&DEVC XYZ=1.05,0.50,3.25,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TSL1S_FDS',IOR=-2,DEPTH=0.015 /
&DEVC XYZ=1.05,0.60,3.25,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TSL1N_FDS',IOR= 2,DEPTH=0.015 /

Slug 2 TCs

&DEVC XYZ=2.15,0.55,3.00,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TSL2U_FDS',IOR= 3,DEPTH=0.015 /
&DEVC XYZ=2.15,0.55,2.90,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TSL2D_FDS',IOR=-3,DEPTH=0.015 /
&DEVC XYZ=2.15,0.50,2.95,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TSL2S_FDS',IOR=-2,DEPTH=0.015 /
&DEVC XYZ=2.15,0.60,2.95,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TSL2N_FDS',IOR= 2,DEPTH=0.015 /

Slug 3 TCs

&DEVC XYZ=3.35,0.55,3.30,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TSL3U_FDS',IOR= 3,DEPTH=0.015 /
&DEVC XYZ=3.35,0.55,3.20,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TSL3D_FDS',IOR=-3,DEPTH=0.015 /
&DEVC XYZ=3.35,0.50,3.25,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TSL3S_FDS',IOR=-2,DEPTH=0.015 /
&DEVC XYZ=3.35,0.60,3.25,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TSL3N_FDS',IOR= 2,DEPTH=0.015 /

Slug 4 TCs

&DEVC XYZ=3.95,0.55,3.30,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TSL4U_FDS',IOR= 3,DEPTH=0.015 /
&DEVC XYZ=3.95,0.55,3.20,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TSL4D_FDS',IOR=-3,DEPTH=0.015 /
&DEVC XYZ=3.95,0.50,3.25,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TSL4S_FDS',IOR=-2,DEPTH=0.015 /
&DEVC XYZ=3.95,0.60,3.25,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TSL4N_FDS',IOR= 2,DEPTH=0.015 /

Slug 5 TCs

&DEVC XYZ=5.55,0.55,3.30,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TSL5U_FDS',IOR= 3,DEPTH=0.015 /
&DEVC XYZ=5.55,0.55,3.20,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TSL5D_FDS',IOR=-3,DEPTH=0.015 /
&DEVC XYZ=5.55,0.50,3.25,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TSL5S_FDS',IOR=-2,DEPTH=0.015 /
&DEVC XYZ=5.55,0.60,3.25,QUANTITY='INSIDE_WALL_TEMPERATURE',ID='TSL5N_FDS',IOR= 2,DEPTH=0.015 /

Flux Station 2 Heat Flux Gauges

&DEVC XYZ=4.58,0.56,3.30,QUANTITY='GAUGE_HEAT_FLUX',ID='H2FU_FDS',IOR= 3 / Ch 338
&DEVC XYZ=4.58,0.44,3.30,QUANTITY='RADIOMETER'     ,ID='H2RU_FDS',IOR= 3 / Ch 339
&DEVC XYZ=4.58,0.23,3.20,QUANTITY='GAUGE_HEAT_FLUX',ID='H2FD_FDS',IOR=-3 / Ch 340
&DEVC XYZ=4.58,0.35,3.20,QUANTITY='RADIOMETER'     ,ID='H2RD_FDS',IOR=-3 / Ch 341

Column Heat Flux Gauges

&DEVC XYZ=3.00,0.77,3.46,QUANTITY='GAUGE_HEAT_FLUX',ID='HCoHF_FDS',IOR=1 / Ch 342
&DEVC XYZ=2.97,0.90,3.27,QUANTITY='GAUGE_HEAT_FLUX',ID='HCoHW_FDS',IOR=2 / Ch 343
&DEVC XYZ=3.00,0.77,0.92,QUANTITY='GAUGE_HEAT_FLUX',ID='HCoLF_FDS',IOR=1 / Ch 344
&DEVC XYZ=2.97,0.90,1.02,QUANTITY='GAUGE_HEAT_FLUX',ID='HCoLW_FDS',IOR=2 / Ch 345

Floor Heat Flux Gauges

&DEVC XYZ=5.00,0.06,0.10,QUANTITY='GAUGE_HEAT_FLUX',ID='HF1_FDS',IOR=3 / Ch 346
&DEVC XYZ=5.50,0.03,0.10,QUANTITY='GAUGE_HEAT_FLUX',ID='HF2_FDS',IOR=3 / Ch 347

Fuel Spray Nozzles

&DEVC XYZ=3.90,0.36,0.60, PROP_ID='nozzle', QUANTITY='TIME', SETPOINT=0.0, ID='noz_1' /
&DEVC XYZ=3.90,-.42,0.60, PROP_ID='nozzle', QUANTITY='TIME', SETPOINT=0.0, ID='noz_2' /

&TAIL /

