&RAD AREA=1.258, Q=2000., CHI_R=0.44, X=0.90,0.82,0.71,0.77,1.23,1.34,1.23,1.34,1.07,1.56,0.57,0.35,0.87,2.58, Z=3.3,3.3,3.15,3.15,3.46,3.27,0.92,1.02,0.13,0.13,3.82,3.82,3.82,3.82, IOR=3,3,-3,-3,1,2,1,2,3,3,-3,-3,-3,-3, Z_LABEL='H2FU','H2RU','H2FD','H2RD','HCoHF','HCoHW','HCoLF','HCoLW','HF1','HF2','HCe1','HCe2','HCe3','HCe4', OUTPUT_FILE='WTC_RAD_Test_01.csv', TIME_OUTPUT=.TRUE. /
&RAD AREA=1.455, Q=2400., CHI_R=0.39, X=0.90,0.82,0.71,0.77,1.23,1.34,1.23,1.34,1.07,1.56,0.57,0.35,0.87,2.58, Z=3.3,3.3,3.15,3.15,3.46,3.27,0.92,1.02,0.13,0.13,3.82,3.82,3.82,3.82, IOR=3,3,-3,-3,1,2,1,2,3,3,-3,-3,-3,-3, Z_LABEL='H2FU','H2RU','H2FD','H2RD','HCoHF','HCoHW','HCoLF','HCoLW','HF1','HF2','HCe1','HCe2','HCe3','HCe4', OUTPUT_FILE='WTC_RAD_Test_02.csv', TIME_OUTPUT=.TRUE. /
&RAD AREA=1.258, Q=2000., CHI_R=0.39, X=0.90,0.82,0.71,0.77,1.23,1.34,1.23,1.34,1.07,1.56,0.57,0.35,0.87,2.58, Z=3.3,3.3,3.15,3.15,3.46,3.27,0.92,1.02,0.13,0.13,3.82,3.82,3.82,3.82, IOR=3,3,-3,-3,1,2,1,2,3,3,-3,-3,-3,-3, Z_LABEL='H2FU','H2RU','H2FD','H2RD','HCoHF','HCoHW','HCoLF','HCoLW','HF1','HF2','HCe1','HCe2','HCe3','HCe4', OUTPUT_FILE='WTC_RAD_Test_03.csv', TIME_OUTPUT=.TRUE. /
&RAD AREA=1.832, Q=3200., CHI_R=0.44, X=0.90,0.82,0.71,0.77,1.23,1.34,1.23,1.34,1.07,1.56,0.57,0.35,0.87,2.58, Z=3.3,3.3,3.15,3.15,3.46,3.27,0.92,1.02,0.13,0.13,3.82,3.82,3.82,3.82, IOR=3,3,-3,-3,1,2,1,2,3,3,-3,-3,-3,-3, Z_LABEL='H2FU','H2RU','H2FD','H2RD','HCoHF','HCoHW','HCoLF','HCoLW','HF1','HF2','HCe1','HCe2','HCe3','HCe4', OUTPUT_FILE='WTC_RAD_Test_04.csv', TIME_OUTPUT=.TRUE. /
&RAD AREA=1.739, Q=3000., CHI_R=0.44, X=0.90,0.82,0.71,0.77,1.23,1.34,1.23,1.34,1.07,1.56,0.57,0.35,0.87,2.58, Z=3.3,3.3,3.15,3.15,3.46,3.27,0.92,1.02,0.13,0.13,3.82,3.82,3.82,3.82, IOR=3,3,-3,-3,1,2,1,2,3,3,-3,-3,-3,-3, Z_LABEL='H2FU','H2RU','H2FD','H2RD','HCoHF','HCoHW','HCoLF','HCoLW','HF1','HF2','HCe1','HCe2','HCe3','HCe4', OUTPUT_FILE='WTC_RAD_Test_05.csv', TIME_OUTPUT=.TRUE. /
&RAD AREA=1.739, Q=3000., CHI_R=0.44, X=0.90,0.82,0.71,0.77,1.23,1.34,1.23,1.34,1.07,1.56,0.57,0.35,0.87,2.58, Z=3.3,3.3,3.15,3.15,3.46,3.27,0.92,1.02,0.13,0.13,3.82,3.82,3.82,3.82, IOR=3,3,-3,-3,1,2,1,2,3,3,-3,-3,-3,-3, Z_LABEL='H2FU','H2RU','H2FD','H2RD','HCoHF','HCoHW','HCoLF','HCoLW','HF1','HF2','HCe1','HCe2','HCe3','HCe4', OUTPUT_FILE='WTC_RAD_Test_06.csv', TIME_OUTPUT=.TRUE. /

&MQH Q=2000., TMP_A=24., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=870.,  OUTPUT_FILE='WTC_MQH_Test_01.csv', H_V=2.82, W_V=2.4 /
&MQH Q=2400., TMP_A=25., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=380.,  OUTPUT_FILE='WTC_MQH_Test_02.csv', H_V=2.82, W_V=2.4 /
&MQH Q=2000., TMP_A=20., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=990.,  OUTPUT_FILE='WTC_MQH_Test_03.csv', H_V=2.82, W_V=2.4 /
&MQH Q=3200., TMP_A=20., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=840.,  OUTPUT_FILE='WTC_MQH_Test_04.csv', H_V=2.82, W_V=2.4 /
&MQH Q=3000., TMP_A=20., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=3080., OUTPUT_FILE='WTC_MQH_Test_05.csv', H_V=2.82, W_V=2.4 /
&MQH Q=3000., TMP_A=20., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=3030., OUTPUT_FILE='WTC_MQH_Test_06.csv', H_V=2.82, W_V=2.4 /

&MQH Q=2000., TMP_A=24., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=870.,  OUTPUT_FILE='WTC_MQH_BAR_Test_01.csv',      H_V=2.82, W_V=2.4, STEEL_UNPROTECTED=.TRUE., F_V=157, RHO_STEEL=7860, C_STEEL=450, H_C=25, EPSILON=0.7 /
&MQH Q=2400., TMP_A=25., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=380.,  OUTPUT_FILE='WTC_MQH_BAR_Test_02.csv',      H_V=2.82, W_V=2.4, STEEL_UNPROTECTED=.TRUE., F_V=157, RHO_STEEL=7860, C_STEEL=450, H_C=25, EPSILON=0.7 /
&MQH Q=2000., TMP_A=20., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=990.,  OUTPUT_FILE='WTC_MQH_BAR_Test_03.csv',      H_V=2.82, W_V=2.4, STEEL_UNPROTECTED=.TRUE., F_V=157, RHO_STEEL=7860, C_STEEL=450, H_C=25, EPSILON=0.7 /
&MQH Q=3200., TMP_A=20., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=840.,  OUTPUT_FILE='WTC_MQH_BAR_Test_04.csv',      H_V=2.82, W_V=2.4, STEEL_PROTECTED=.TRUE., K_I=0.10, C_STEEL=450, H=0.0191, W_D=50.1, C_I=2000, RHO_I=208 /
&MQH Q=3000., TMP_A=20., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=3080., OUTPUT_FILE='WTC_MQH_BAR_Test_05.csv',      H_V=2.82, W_V=2.4, STEEL_PROTECTED=.TRUE., K_I=0.10, C_STEEL=450, H=0.0191, W_D=50.1, C_I=2000, RHO_I=208 /
&MQH Q=3000., TMP_A=20., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=3030., OUTPUT_FILE='WTC_MQH_BAR_Test_06.csv',      H_V=2.82, W_V=2.4, STEEL_PROTECTED=.TRUE., K_I=0.10, C_STEEL=450, H=0.0191, W_D=50.1, C_I=2000, RHO_I=208 /

&MQH Q=2000., TMP_A=24., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=870.,  OUTPUT_FILE='WTC_MQH_COLUMN_Test_01.csv',   H_V=2.82, W_V=2.4, STEEL_UNPROTECTED=.TRUE., F_V=159, RHO_STEEL=7860, C_STEEL=450, H_C=25, EPSILON=0.7 /
&MQH Q=2400., TMP_A=25., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=380.,  OUTPUT_FILE='WTC_MQH_COLUMN_Test_02.csv',   H_V=2.82, W_V=2.4, STEEL_UNPROTECTED=.TRUE., F_V=159, RHO_STEEL=7860, C_STEEL=450, H_C=25, EPSILON=0.7 /
&MQH Q=2000., TMP_A=20., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=990.,  OUTPUT_FILE='WTC_MQH_COLUMN_Test_03.csv',   H_V=2.82, W_V=2.4, STEEL_UNPROTECTED=.TRUE., F_V=159, RHO_STEEL=7860, C_STEEL=450, H_C=25, EPSILON=0.7 /
&MQH Q=3200., TMP_A=20., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=840.,  OUTPUT_FILE='WTC_MQH_COLUMN_Test_04.csv',   H_V=2.82, W_V=2.4, STEEL_PROTECTED=.TRUE., K_I=0.10, C_STEEL=450, H=0.0381, W_D=49.4, C_I=2000, RHO_I=208 /
&MQH Q=3000., TMP_A=20., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=3080., OUTPUT_FILE='WTC_MQH_COLUMN_Test_05.csv',   H_V=2.82, W_V=2.4, STEEL_PROTECTED=.TRUE., K_I=0.10, C_STEEL=450, H=0.0381, W_D=49.4, C_I=2000, RHO_I=208 /
&MQH Q=3000., TMP_A=20., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=3030., OUTPUT_FILE='WTC_MQH_COLUMN_Test_06.csv',   H_V=2.82, W_V=2.4, STEEL_PROTECTED=.TRUE., K_I=0.10, C_STEEL=450, H=0.0381, W_D=49.4, C_I=2000, RHO_I=208 /

&MQH Q=2000., TMP_A=24., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=870.,  OUTPUT_FILE='WTC_MQH_TRUSS_A_Test_01.csv',  H_V=2.82, W_V=2.4, STEEL_UNPROTECTED=.TRUE., F_V=156, RHO_STEEL=7860, C_STEEL=450, H_C=25, EPSILON=0.7 /
&MQH Q=2400., TMP_A=25., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=380.,  OUTPUT_FILE='WTC_MQH_TRUSS_A_Test_02.csv',  H_V=2.82, W_V=2.4, STEEL_UNPROTECTED=.TRUE., F_V=156, RHO_STEEL=7860, C_STEEL=450, H_C=25, EPSILON=0.7 /
&MQH Q=2000., TMP_A=20., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=990.,  OUTPUT_FILE='WTC_MQH_TRUSS_A_Test_03.csv',  H_V=2.82, W_V=2.4, STEEL_UNPROTECTED=.TRUE., F_V=156, RHO_STEEL=7860, C_STEEL=450, H_C=25, EPSILON=0.7 /
&MQH Q=3200., TMP_A=20., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=840.,  OUTPUT_FILE='WTC_MQH_TRUSS_A_Test_04.csv',  H_V=2.82, W_V=2.4, STEEL_PROTECTED=.TRUE., K_I=0.10, C_STEEL=450, H=0.0191, W_D=50.3, C_I=2000, RHO_I=208 /
&MQH Q=3000., TMP_A=20., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=3080., OUTPUT_FILE='WTC_MQH_TRUSS_A_Test_05.csv',  H_V=2.82, W_V=2.4, STEEL_PROTECTED=.TRUE., K_I=0.10, C_STEEL=450, H=0.0191, W_D=50.3, C_I=2000, RHO_I=208 /
&MQH Q=3000., TMP_A=20., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=3030., OUTPUT_FILE='WTC_MQH_TRUSS_A_Test_06.csv',  H_V=2.82, W_V=2.4, STEEL_PROTECTED=.TRUE., K_I=0.10, C_STEEL=450, H=0.0191, W_D=50.3, C_I=2000, RHO_I=208 /

&MQH Q=2000., TMP_A=24., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=870.,  OUTPUT_FILE='WTC_MQH_TRUSS_B_Test_01.csv',  H_V=2.82, W_V=2.4, STEEL_UNPROTECTED=.TRUE., F_V=156, RHO_STEEL=7860, C_STEEL=450, H_C=25, EPSILON=0.7 /
&MQH Q=2400., TMP_A=25., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=380.,  OUTPUT_FILE='WTC_MQH_TRUSS_B_Test_02.csv',  H_V=2.82, W_V=2.4, STEEL_UNPROTECTED=.TRUE., F_V=156, RHO_STEEL=7860, C_STEEL=450, H_C=25, EPSILON=0.7 /
&MQH Q=2000., TMP_A=20., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=990.,  OUTPUT_FILE='WTC_MQH_TRUSS_B_Test_03.csv',  H_V=2.82, W_V=2.4, STEEL_UNPROTECTED=.TRUE., F_V=156, RHO_STEEL=7860, C_STEEL=450, H_C=25, EPSILON=0.7 /
&MQH Q=3200., TMP_A=20., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=840.,  OUTPUT_FILE='WTC_MQH_TRUSS_B_Test_04.csv',  H_V=2.82, W_V=2.4, STEEL_PROTECTED=.TRUE., K_I=0.10, C_STEEL=450, H=0.0381, W_D=50.3, C_I=2000, RHO_I=208 /
&MQH Q=3000., TMP_A=20., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=3080., OUTPUT_FILE='WTC_MQH_TRUSS_B_Test_05.csv',  H_V=2.82, W_V=2.4, STEEL_PROTECTED=.TRUE., K_I=0.10, C_STEEL=450, H=0.0381, W_D=50.3, C_I=2000, RHO_I=208 /
&MQH Q=3000., TMP_A=20., L=7.04, W=3.60, H=3.82, C_S=1.3, K_S=0.00012, RHO_S=737., DELTA=0.0254, T_END=3030., OUTPUT_FILE='WTC_MQH_TRUSS_B_Test_06.csv',  H_V=2.82, W_V=2.4, STEEL_PROTECTED=.TRUE., K_I=0.10, C_STEEL=450, H=0.0381, W_D=50.3, C_I=2000, RHO_I=208 /

&ALPERT Q=2000., T_END=2660., R_VALUES=3,2, H_VALUES=3.72,3.72, LABEL='TTRW1','TTRE1', TMP_A=24., OUTPUT_FILE='WTC_ALPERT_Test_01.csv' /
&ALPERT Q=2400., T_END=2190., R_VALUES=3,2, H_VALUES=3.72,3.72, LABEL='TTRW1','TTRE1', TMP_A=25., OUTPUT_FILE='WTC_ALPERT_Test_02.csv' /
&ALPERT Q=2000., T_END=3420., R_VALUES=3,2, H_VALUES=3.72,3.72, LABEL='TTRW1','TTRE1', TMP_A=20., OUTPUT_FILE='WTC_ALPERT_Test_03.csv' /
&ALPERT Q=3200., T_END=3510., R_VALUES=3,2, H_VALUES=3.72,3.72, LABEL='TTRW1','TTRE1', TMP_A=20., OUTPUT_FILE='WTC_ALPERT_Test_04.csv' /
&ALPERT Q=3000., T_END=4950., R_VALUES=3,2, H_VALUES=3.72,3.72, LABEL='TTRW1','TTRE1', TMP_A=20., OUTPUT_FILE='WTC_ALPERT_Test_05.csv' /
&ALPERT Q=3000., T_END=6560., R_VALUES=3,2, H_VALUES=3.72,3.72, LABEL='TTRW1','TTRE1', TMP_A=20., OUTPUT_FILE='WTC_ALPERT_Test_06.csv' /

