&HEAD CHID='wasson_50kW_1m_50mm'/

&MULT ID='MESH-MULT', DX=0.6, DY=0.6, I_UPPER=1, J_UPPER=1/
&MESH IJK=12,12,22, XB=-0.6,0.0,-0.6,0.0,-0.1532,0.9700, MULT_ID='MESH-MULT'/ 4 mesh

&TIME T_END=500./
&DUMP DT_BNDF=1, DT_DEVC=0.1, WRITE_XYZ=T, RESULTS_DIR='wasson_50kW_1m_50mm'/

&RADI NUMBER_RADIATION_ANGLES=400, TIME_STEP_INCREMENT=12, C_MIN=0.1, C_MAX=1000, QR_CLIP=-1/
&MISC SIMULATION_MODE='LES'/

&MATL ID= 'CONCRETE', FYI='Drysdale, Intro to Fire Dynamics', SPECIFIC_HEAT=0.90, DENSITY=2000., CONDUCTIVITY=1.0/
&SURF ID = 'FLOOR', MATL_ID='CONCRETE', THICKNESS=0.1, COLOR='GRAY'/

&MATL ID='GYPSUM',SPECIFIC_HEAT_RAMP='GYPSUM_SPECIFIC_HEAT_RAMP', CONDUCTIVITY=0.17, DENSITY=711.0/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=42.0, F=1.0/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=60.0, F=1.2/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=80.0, F=2.44/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=100.0, F=10.44/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=106.0, F=12.86/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=110.0, F=8.73/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=118.0, F=11.36/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=124.0, F=5.26/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=130.0, F=8.86/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=148.0, F=5.0/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=160.0, F=1.83/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=180.0, F=1.04/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=200.0, F=1.05/
&SURF ID='gypsum', EMISSIVITY=0.8, MATL_ID='GYPSUM', THICKNESS=0.0159, COLOR='SILVER', HEAT_TRANSFER_MODEL='IMPINGING JET', CONVECTION_LENGTH_SCALE=0.3/
&VENT XB=-0.6,0.6,-0.6,0.6,0.9700,0.9700, SURF_ID='gypsum'/

&REAC FUEL='PROPANE', SOOT_YIELD=0.024, CO_YIELD=0.005, N_SIMPLE_CHEMISTRY_REACTIONS=2, AUTO_IGNITION_TEMPERATURE=450/ SFPE Handbook Appendix 3 Table A.39
&SURF ID='fire', HRRPUA=555.5556, TMP_FRONT=450, COLOR='RED'/
&OBST XB=-0.15,0.15,-0.15,0.15,-0.1532,0.0, SURF_IDS='fire','INERT','INERT'/

! ignitor
&INIT XB=-0.15,0.15,-0.15,0.15,0.0,0.1, HRRPUV=1000, RAMP_Q='ignition-ramp'/
&RAMP ID='ignition-ramp', T=0, F=1/
&RAMP ID='ignition-ramp', T=20,F=1/
&RAMP ID='ignition-ramp', T=30,F=0/

&VENT DB='XMIN', SURF_ID='OPEN'/
&VENT DB='XMAX', SURF_ID='OPEN'/
&VENT DB='YMIN', SURF_ID='OPEN'/
&VENT DB='YMAX', SURF_ID='OPEN'/
&VENT DB='ZMIN', SURF_ID='FLOOR'/
&PROP ID='TC-1', TIME_CONSTANT=12.4 /
&PROP ID='TC-2', TIME_CONSTANT=20.0 /
&PROP ID='TC-3', TIME_CONSTANT=30.0 /
&DEVC ID='TGAS1', XYZ=0.0,0.0,0.9446, IOR=-3, QUANTITY='TEMPERATURE'/
&DEVC ID='TGAS1-TC1', XYZ=0.0,0.0,0.9446, IOR=-3, QUANTITY='THERMOCOUPLE', PROP_ID='TC-1'/
&DEVC ID='TGAS1-TC2', XYZ=0.0,0.0,0.9446, IOR=-3, QUANTITY='THERMOCOUPLE', PROP_ID='TC-2'/
&DEVC ID='TGAS1-TC3', XYZ=0.0,0.0,0.9446, IOR=-3, QUANTITY='THERMOCOUPLE', PROP_ID='TC-3'/
&DEVC ID='VEL',   XYZ=0.0636,0.0,0.9446, IOR=-3, QUANTITY='VELOCITY'/
&DEVC ID='TGAS2', XYZ=0.0636,0.0,0.9446, IOR=-3, QUANTITY='TEMPERATURE'/
&DEVC ID='TGAS2-TC1', XYZ=0.0636,0.0,0.9446, IOR=-3, QUANTITY='THERMOCOUPLE', PROP_ID='TC-1'/
&DEVC ID='TGAS2-TC2', XYZ=0.0636,0.0,0.9446, IOR=-3, QUANTITY='THERMOCOUPLE', PROP_ID='TC-2'/
&DEVC ID='TGAS2-TC3', XYZ=0.0636,0.0,0.9446, IOR=-3, QUANTITY='THERMOCOUPLE', PROP_ID='TC-3'/
&DEVC ID='GHF',   XYZ=0.0318,0.0,0.9700, IOR=-3, QUANTITY='GAUGE HEAT FLUX'/
&DEVC ID='THF',   XYZ=0.0318,0.0,0.9700, IOR=-3, QUANTITY='TOTAL HEAT FLUX'/
&DEVC ID='CHF',   XYZ=0.0318,0.0,0.9700, IOR=-3, QUANTITY='CONVECTIVE HEAT FLUX'/
&DEVC ID='IHF',   XYZ=0.0318,0.0,0.9700, IOR=-3, QUANTITY='INCIDENT HEAT FLUX'/
&DEVC ID='HTC',   XYZ=0.0318,0.0,0.9700, IOR=-3, QUANTITY='HEAT TRANSFER COEFFICIENT'/
&DEVC ID='GHF2', XYZ=-0.0254,0.0,0.9700, IOR=-3, QUANTITY='GAUGE HEAT FLUX'/
&DEVC ID='RTE_C', XYZ=0.0,0.0,0.5, QUANTITY='RTE SOURCE CORRECTION FACTOR' /

&DEVC XB=0,0,0,0,0.025,0.945, POINTS=19, QUANTITY='HRRPUV',         ID='hrrpul',  DX=0.6, DY=0.6, DZ=0.025, SPATIAL_STATISTIC='VOLUME INTEGRAL', CONVERSION_FACTOR=0.0510545 /
&DEVC XB=0,0,0,0,0.025,0.945, POINTS=19, QUANTITY='RADIATION LOSS', ID='qradpul', DX=0.6, DY=0.6, DZ=0.025, SPATIAL_STATISTIC='VOLUME INTEGRAL', CONVERSION_FACTOR=0.0510545, HIDE_COORDINATES=T /

&BNDF QUANTITY='INCIDENT HEAT FLUX' /
&BNDF QUANTITY='CONVECTIVE HEAT FLUX' /
&BNDF QUANTITY='TOTAL HEAT FLUX' /
&BNDF QUANTITY='GAUGE HEAT FLUX' /
&BNDF QUANTITY='HEAT TRANSFER COEFFICIENT' /
&BNDF QUANTITY='GAS TEMPERATURE' /
&BNDF QUANTITY='WALL TEMPERATURE' /

&SLCF PBY=0, CELL_CENTERED=T, QUANTITY='TEMPERATURE'/
&SLCF PBY=0, CELL_CENTERED=T, QUANTITY='HRRPUV'/
&SLCF PBY=0, CELL_CENTERED=T, QUANTITY='RADIATION LOSS'/
&SLCF PBY=0, CELL_CENTERED=T, QUANTITY='MIXING TIME'/
&SLCF PBY=0, CELL_CENTERED=T, QUANTITY='VISCOSITY'/
&SLCF PBY=0, CELL_CENTERED=T, QUANTITY='ABSORPTION COEFFICIENT'/
&SLCF PBY=0, CELL_CENTERED=T, QUANTITY='EFFECTIVE FLAME TEMPERATURE'/
&SLCF PBY=0, CELL_CENTERED=T, QUANTITY='INTEGRATED INTENSITY'/
&SLCF PBY=0, CELL_CENTERED=T, QUANTITY='U-VELOCITY'/
&SLCF PBY=0, CELL_CENTERED=T, QUANTITY='V-VELOCITY'/
&SLCF PBY=0, CELL_CENTERED=T, QUANTITY='W-VELOCITY'/
&SLCF PBY=0, CELL_CENTERED=T, QUANTITY='VOLUME FRACTION', SPEC_ID='PROPANE' /
&SLCF PBY=0, CELL_CENTERED=T, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBY=0, CELL_CENTERED=T, QUANTITY='VOLUME FRACTION', SPEC_ID='SOOT' /
&SLCF PBY=0, CELL_CENTERED=T, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBY=0, CELL_CENTERED=T, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' /
&SLCF PBY=0, CELL_CENTERED=T, QUANTITY='VOLUME FRACTION', SPEC_ID='WATER VAPOR' /

&TAIL /
