&HEAD CHID='wasson_test2_jet_025mm', /
&TIME T_END=500. /
&DUMP DT_BNDF=1, DT_DEVC=0.1, WRITE_XYZ=T, RESULTS_DIR='results_wasson_test2_jet_025mm', SUPPRESS_DIAGNOSTICS=T /
&RADI NUMBER_RADIATION_ANGLES=400, TIME_STEP_INCREMENT=12,  /
&COMB SUPPRESSION=F /
&MISC SIMULATION_MODE='LES' /
&MESH ID='start-00-00-00-00', IJK=14,28,24, XB=-0.7000,-0.3500,-0.7000,0.0000,-0.1477,0.4431, /
&MESH ID='start-00-00-00-01', IJK=14,28,24, XB=-0.3500,0.0000,-0.7000,0.0000,-0.1477,0.4431, /
&MESH ID='start-00-00-01-00', IJK=14,28,24, XB=-0.7000,-0.3500,-0.7000,0.0000,0.4431,1.0338, /
&MESH ID='start-00-00-01-01', IJK=14,28,24, XB=-0.3500,0.0000,-0.7000,0.0000,0.4431,1.0338, /
&MESH ID='start-00-01-00-00', IJK=14,28,24, XB=-0.7000,-0.3500,0.0000,0.7000,-0.1477,0.4431, /
&MESH ID='start-00-01-00-01', IJK=14,28,24, XB=-0.3500,0.0000,0.0000,0.7000,-0.1477,0.4431, /
&MESH ID='start-00-01-01-00', IJK=14,28,24, XB=-0.7000,-0.3500,0.0000,0.7000,0.4431,1.0338, /
&MESH ID='start-00-01-01-01', IJK=14,28,24, XB=-0.3500,0.0000,0.0000,0.7000,0.4431,1.0338, /
&MESH ID='start-01-00-00-00', IJK=14,28,24, XB=0.0000,0.3500,-0.7000,0.0000,-0.1477,0.4431, /
&MESH ID='start-01-00-00-01', IJK=14,28,24, XB=0.3500,0.7000,-0.7000,0.0000,-0.1477,0.4431, /
&MESH ID='start-01-00-01-00', IJK=14,28,24, XB=0.0000,0.3500,-0.7000,0.0000,0.4431,1.0338, /
&MESH ID='start-01-00-01-01', IJK=14,28,24, XB=0.3500,0.7000,-0.7000,0.0000,0.4431,1.0338, /
&MESH ID='start-01-01-00-00', IJK=14,28,24, XB=0.0000,0.3500,0.0000,0.7000,-0.1477,0.4431, /
&MESH ID='start-01-01-00-01', IJK=14,28,24, XB=0.3500,0.7000,0.0000,0.7000,-0.1477,0.4431, /
&MESH ID='start-01-01-01-00', IJK=14,28,24, XB=0.0000,0.3500,0.0000,0.7000,0.4431,1.0338, /
&MESH ID='start-01-01-01-01', IJK=14,28,24, XB=0.3500,0.7000,0.0000,0.7000,0.4431,1.0338, /
&MESH ID='start', IJK=10,48,24, XB=-1.2000,-0.7000,-1.2000,1.2000,-0.1477,1.0338, /
&MESH ID='start', IJK=10,48,24, XB=0.7000,1.2000,-1.2000,1.2000,-0.1477,1.0338, /
&MESH ID='start', IJK=28,10,24, XB=-0.7000,0.7000,-1.2000,-0.7000,-0.1477,1.0338, /
&MESH ID='start', IJK=28,10,24, XB=-0.7000,0.7000,0.7000,1.2000,-0.1477,1.0338, /
&MESH ID='start', IJK=48,48,5, XB=-1.2000,1.2000,-1.2000,1.2000,1.0338,1.2800, /
&MATL ID= 'CONCRETE', FYI = 'Drysdale, Intro to Fire Dynamics', SPECIFIC_HEAT = 0.90, DENSITY = 2000., CONDUCTIVITY  = 1.0, /
&MATL ID='GYPSUM',SPECIFIC_HEAT_RAMP='GYPSUM_SPECIFIC_HEAT_RAMP', CONDUCTIVITY=0.17, DENSITY=711.0/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=42.0, F=1.0/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=60.0, F=1.2/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=80.0, F=2.44/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=100.0, F=10.44/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=106.0, F=12.86/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=110.0, F=8.73/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=118.0, F=11.36/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=124.0, F=5.26/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=130.0, F=8.86/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=148.0, F=5.0/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=160.0, F=1.83/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=180.0, F=1.04/
&RAMP ID='GYPSUM_SPECIFIC_HEAT_RAMP', T=200.0, F=1.05/

&SURF ID = 'FLOOR', MATL_ID = 'CONCRETE', THICKNESS  = 0.1, COLOR = 'GRAY' /
&REAC PRIORITY=1, FUEL='PROPANE PILOT', SOOT_YIELD=0.024, CO_YIELD=0.005, RADIATIVE_FRACTION=0.29, AUTO_IGNITION_TEMPERATURE=0 / 
&REAC PRIORITY=1, FUEL='PROPANE FUEL', SOOT_YIELD=0.024, CO_YIELD=0.005, RADIATIVE_FRACTION=0.29, AUTO_IGNITION_TEMPERATURE=450 / 
&SPEC ID='PROPANE', /
&SPEC ID='PROPANE PILOT', SPEC_ID='PROPANE', MASS_FRACTION=1/
&SPEC ID='PROPANE FUEL', SPEC_ID='PROPANE', MASS_FRACTION=1/
&SURF ID='gypsum', EMISSIVITY=0.8, MATL_ID='GYPSUM', THICKNESS=0.0159, COLOR='SILVER', HEAT_TRANSFER_MODEL='IMPINGING JET', CONVECTION_LENGTH_SCALE=0.3, CONVECTION_LENGTH_SCALE2=0.3,  /
&SURF ID='fire', HRRPUA=555.5556, TMP_FRONT=400, COLOR='RED', SPEC_ID='PROPANE PILOT','PROPANE FUEL', MASS_FRACTION=0.01,0.99, MASS_FLUX_VAR=0.1/
&OBST XB=-0.6,0.6,-0.6,0.6,0.6400,0.6646, SURF_ID='gypsum' /
&OBST XB=-0.15,0.15,-0.15,0.15,-0.1477,0.0, SURF_IDS='fire','INERT','INERT' /
&VENT DB='XMIN', SURF_ID='OPEN', /
&VENT DB='XMAX', SURF_ID='OPEN', /
&DEVC ID='t', QUANTITY='TIME', XYZ=0,0,0 /
&CTRL ID='2*pi*t/10', FUNCTION_TYPE='MULTIPLY', INPUT_ID='CONSTANT','t', CONSTANT=0.62831853 /
&CTRL ID='sin(2*pi*t/10)', FUNCTION_TYPE='SIN', INPUT_ID='2*pi*t/10' /
&RAMP ID='noise', T=-1, F=0.8, CTRL_ID='sin(2*pi*t/10)' /
&RAMP ID='noise', T= 1, F= 1 /
&VENT DB='YMIN', SURF_ID='OPEN', DYNAMIC_PRESSURE= 0.0150 /
&VENT DB='YMAX', SURF_ID='OPEN', DYNAMIC_PRESSURE=-0.0150 /
&VENT DB='ZMIN', SURF_ID='FLOOR', /
&VENT DB='ZMAX', SURF_ID='OPEN', /
&DEVC ID='TGAS1', XYZ=0.0,0.0,0.6146, IOR=-3, QUANTITY='TEMPERATURE', /
&DEVC ID='VEL',   XYZ=0.0636,0.0,0.6146, IOR=-3, QUANTITY='VELOCITY', /
&DEVC ID='TGAS2', XYZ=0.0636,0.0,0.6146, IOR=-3, QUANTITY='TEMPERATURE', /
&DEVC ID='GHF',   XYZ=0.0318,0.0,0.6400, IOR=-3, QUANTITY='GAUGE HEAT FLUX', /
&DEVC ID='THF',   XYZ=0.0318,0.0,0.6400, IOR=-3, QUANTITY='TOTAL HEAT FLUX', /
&DEVC ID='CHF',   XYZ=0.0318,0.0,0.6400, IOR=-3, QUANTITY='CONVECTIVE HEAT FLUX', /
&DEVC ID='IHF',   XYZ=0.0318,0.0,0.6400, IOR=-3, QUANTITY='INCIDENT HEAT FLUX', /
&DEVC ID='UIMPACT',   XYZ=0.0318,0.0,0.6400, IOR=-3, QUANTITY='IMPACT VELOCITY', /
&DEVC ID='HTC',   XYZ=0.0318,0.0,0.6400, IOR=-3, QUANTITY='HEAT TRANSFER COEFFICIENT', /
&DEVC ID='GHF2', XYZ=-0.0254,0.0,0.6400, IOR=-3, QUANTITY='GAUGE HEAT FLUX', /
&DEVC ID='RTE_C', XYZ=0.0,0.0,0.5, QUANTITY='RTE SOURCE CORRECTION FACTOR' /
&TAIL /
