&HEAD CHID='wasson_test6_12mm' /

&TIME T_END=500., TIME_SHRINK_FACTOR=10 /

&MESH IJK=30,30,32, XB=-0.90,-0.54,-0.90,-0.54,0.0,0.4, MULT_ID='mesh' /
&MULT ID='mesh', DX=0.36, DY=0.36, DZ=0.4, I_UPPER=4, J_UPPER=4, K_UPPER=2 /

&MATL ID='GYPSUM', SPECIFIC_HEAT=1., CONDUCTIVITY=0.17, DENSITY=711. /

&REAC FUEL='PROPANE', SOOT_YIELD=0.024, CO_YIELD=0.005, RADIATIVE_FRACTION=0.29 / 

&RADI C_MIN=1. /

&SURF ID='gypsum', EMISSIVITY=0.8, MATL_ID='GYPSUM', THICKNESS=0.0159, COLOR='SILVER' /

&SURF ID='fire', HRRPUA=1000., TMP_FRONT=400, COLOR='RED' /

&OBST XB=-0.60,0.60,-0.60,0.60,0.79,0.84, SURF_ID='gypsum' /
&OBST XB=-0.15,0.15,-0.15,0.15,0.00,0.15, SURF_IDS='fire','INERT','INERT' /

&VENT DB='XMIN', SURF_ID='OPEN' /
&VENT DB='XMAX', SURF_ID='OPEN' /
&VENT DB='YMIN', SURF_ID='OPEN' /
&VENT DB='YMAX', SURF_ID='OPEN' /
&VENT DB='ZMAX', SURF_ID='OPEN' /

&DUMP DT_DEVC=10., DT_HRR=10. /

&DEVC ID='GHF_profile', XB=-0.59,0.59,0.0,0.0,0.79,0.79, IOR=-3, POINTS=101, QUANTITY='GAUGE HEAT FLUX'          , STATISTICS_START=50. /
&DEVC ID='HTC_profile', XB=-0.59,0.59,0.0,0.0,0.79,0.79, IOR=-3, POINTS=101, QUANTITY='HEAT TRANSFER COEFFICIENT', STATISTICS_START=50., HIDE_COORDINATES=T /
&DEVC ID='CHF_profile', XB=-0.59,0.59,0.0,0.0,0.79,0.79, IOR=-3, POINTS=101, QUANTITY='CONVECTIVE HEAT FLUX'     , STATISTICS_START=50., HIDE_COORDINATES=T /

&BNDF QUANTITY='GAUGE HEAT FLUX', CELL_CENTERED=T /
&BNDF QUANTITY='CONVECTIVE HEAT FLUX', CELL_CENTERED=T /
&BNDF QUANTITY='HEAT TRANSFER COEFFICIENT', CELL_CENTERED=T /
&BNDF QUANTITY='WALL TEMPERATURE', CELL_CENTERED=T /

&SLCF PBY=0.01, QUANTITY='TEMPERATURE', VECTOR=T /

&TAIL /
