&HEAD CHID='Waterloo_Methanol_Geom_Prescribed_0p5cm', TITLE='University of Waterloo Methanol Pool Burner, 0.5 cm resolution' /

&TIME T_END=60. /

&DUMP DT_SMOKE3D=0.01, DT_SLCF=1., DT_HRR=2., DT_DEVC_LINE=50. /

&MESH XB=-0.3,-0.15,-0.3,-0.15,-0.05,0.15, IJK=30,30,40, MULT_ID='mesh' /
&MULT ID='mesh', DX=0.15,DY=0.15,DZ=0.2, I_UPPER=3,J_UPPER=3,K_UPPER=3 /

&MISC SIMULATION_MODE='LES', CC_STRESS_METHOD=T/

&PRES VELOCITY_TOLERANCE=1.E-3, MAX_PRESSURE_ITERATIONS=100/



&REAC RADIATIVE_FRACTION=0., N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=1.0, FUEL='METHANOL' /

&SLCF PBY=0.001, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='MIXING TIME', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='UNMIXED FRACTION', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANOL', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='EXTINCTION', CELL_CENTERED=.TRUE. /

&MATL ID='STEEL', CONDUCTIVITY=54, DENSITY=7800, SPECIFIC_HEAT=0.465, EMISSIVITY=0.8 /

&SURF ID='PAN', COLOR='GRAY 50', MATL_ID='STEEL', THICKNESS=0.003/

&SURF ID='POOL', COLOR='LIGHT BLUE', SPEC_ID='METHANOL', TMP_FRONT=64.6, MASS_FLUX=0.01465 / Pool area: 0.073 m2, 21.3 kW

&GEOM ID='Burner' SURF_ID='PAN','POOL' BINARY_FILE='../../../../cad/Waterloo_Methanol/waterloo30cm.bingeom' /

&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /

&PROP ID='TC', DIAMETER=0.0001 /

&CATF OTHER_FILES='Waterloo_Methanol_DEVC.fds'/

&TAIL /
