&HEAD CHID="Waterloo_Methanol_0p5cm", TITLE="University of Waterloo Pool Burner"
&TIME T_END=10/

&MESH XB=-0.32,0.0,-0.32,0.0,0.0,0.16,IJK=64,64,32, MULT_ID='ARRAY'/
&MULT ID='ARRAY', DX=0.32,DY=0.32,DZ=0.16,I_UPPER=1,J_UPPER=1,K_UPPER=7/

&MISC  FLUX_LIMITER=4, RESEARCH_MODE=.TRUE./

&REAC FUEL               = 'METHANOL'
      FYI                = 'Methanol C_1 H_4 O_1'
      CO_YIELD           = 0.001
      SOOT_YIELD         = 0.001
      RADIATIVE_FRACTION = 0.17 /

&SLCF PBY=0.0, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBY=0.0, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0, QUANTITY='DENSITY', CELL_CENTERED=.TRUE. /

796 kg/m3 * 1.35 cm3/s / (pi*.1525^2)  = 0.014708 kg/m^2s
&SURF ID='POOL'
      SPEC_ID='METHANOL'
      MASS_FLUX = 0.014708
      TMP_FRONT=64.7
      /

&VENT XB=-0.1525,0.1525,-0.1525,0.1525,0,0, XYZ=0,0,0.0001, RADIUS=0.1525, COLOR='BLUE', SURF_ID='POOL', SPREAD_RATE=1000/

&VENT MB='ZMIN',SURF_ID='OPEN'/
&VENT MB='ZMAX',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/
&VENT MB='YMAX',SURF_ID='OPEN'/
&VENT MB='XMIN',SURF_ID='OPEN'/
&VENT MB='XMAX',SURF_ID='OPEN'/


&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='U-VELOCITY', ID='Up2', POINTS=20, X_ID='r' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='U-VELOCITY', ID='Up4', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='U-VELOCITY', ID='Up6', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='U-VELOCITY', ID='Up8', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='U-VELOCITY', ID='Up10', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='U-VELOCITY', ID='Up12', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='U-VELOCITY', ID='Up14', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='U-VELOCITY', ID='Up16', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='U-VELOCITY', ID='Up18', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='U-VELOCITY', ID='Up20', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='U-VELOCITY', ID='Up30', POINTS=20, HIDE_COORDINATES=.TRUE. /


&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='W-VELOCITY', ID='Wp2', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='W-VELOCITY', ID='Wp4', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='W-VELOCITY', ID='Wp6', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='W-VELOCITY', ID='Wp8', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='W-VELOCITY', ID='Wp10', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='W-VELOCITY', ID='Wp12', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='W-VELOCITY', ID='Wp14', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='W-VELOCITY', ID='Wp16', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='W-VELOCITY', ID='Wp18', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='W-VELOCITY', ID='Wp20', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='W-VELOCITY', ID='Wp30', POINTS=20, HIDE_COORDINATES=.TRUE. /


&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='TEMPERATURE', ID='Tp2', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='TEMPERATURE', ID='Tp4', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='TEMPERATURE', ID='Tp6', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='TEMPERATURE', ID='Tp8', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='TEMPERATURE', ID='Tp10', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='TEMPERATURE', ID='Tp12', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='TEMPERATURE', ID='Tp14', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='TEMPERATURE', ID='Tp16', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='TEMPERATURE', ID='Tp18', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='TEMPERATURE', ID='Tp20', POINTS=20, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='TEMPERATURE', ID='Tp30', POINTS=20, HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='CELL U', ID='Urms2', POINTS=20, HIDE_COORDINATES=.TRUE. , STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='CELL U', ID='Urms4', POINTS=20, HIDE_COORDINATES=.TRUE. , STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='CELL U', ID='Urms6', POINTS=20, HIDE_COORDINATES=.TRUE. , STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='CELL U', ID='Urms8', POINTS=20, HIDE_COORDINATES=.TRUE. , STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='CELL U', ID='Urms10', POINTS=20, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='CELL U', ID='Urms12', POINTS=20, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='CELL U', ID='Urms14', POINTS=20, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='CELL U', ID='Urms16', POINTS=20, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='CELL U', ID='Urms18', POINTS=20, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='CELL U', ID='Urms20', POINTS=20, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='CELL U', ID='Urms30', POINTS=20, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /


&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='W-VELOCITY', ID='Wrms2', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='W-VELOCITY', ID='Wrms4', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='W-VELOCITY', ID='Wrms6', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='W-VELOCITY', ID='Wrms8', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='W-VELOCITY', ID='Wrms10', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='W-VELOCITY', ID='Wrms12', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='W-VELOCITY', ID='Wrms14', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='W-VELOCITY', ID='Wrms16', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='W-VELOCITY', ID='Wrms18', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='W-VELOCITY', ID='Wrms20', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='W-VELOCITY', ID='Wrms30', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/


&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='TEMPERATURE', ID='Trms2', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='TEMPERATURE', ID='Trms4', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='TEMPERATURE', ID='Trms6', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='TEMPERATURE', ID='Trms8', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='TEMPERATURE', ID='Trms10', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='TEMPERATURE', ID='Trms12', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='TEMPERATURE', ID='Trms14', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='TEMPERATURE', ID='Trms16', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='TEMPERATURE', ID='Trms18', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='TEMPERATURE', ID='Trms20', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='TEMPERATURE', ID='Trms30', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW2', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW4', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW6', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW8', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW10', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW12', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW14', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW16', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW18', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW20', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW30', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='CELL W', QUANTITY2='TEMPERATURE', ID='TW2', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='CELL W', QUANTITY2='TEMPERATURE', ID='TW4', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='CELL W', QUANTITY2='TEMPERATURE', ID='TW6', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='CELL W', QUANTITY2='TEMPERATURE', ID='TW8', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='CELL W', QUANTITY2='TEMPERATURE', ID='TW10', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='CELL W', QUANTITY2='TEMPERATURE', ID='TW12', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='CELL W', QUANTITY2='TEMPERATURE', ID='TW14', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='CELL W', QUANTITY2='TEMPERATURE', ID='TW16', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='CELL W', QUANTITY2='TEMPERATURE', ID='TW18', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='CELL W', QUANTITY2='TEMPERATURE', ID='TW20', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='CELL W', QUANTITY2='TEMPERATURE', ID='TW30', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='CELL U', QUANTITY2='TEMPERATURE', ID='TU2', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='CELL U', QUANTITY2='TEMPERATURE', ID='TU4', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='CELL U', QUANTITY2='TEMPERATURE', ID='TU6', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='CELL U', QUANTITY2='TEMPERATURE', ID='TU8', POINTS=20, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='CELL U', QUANTITY2='TEMPERATURE', ID='TU10', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='CELL U', QUANTITY2='TEMPERATURE', ID='TU12', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='CELL U', QUANTITY2='TEMPERATURE', ID='TU14', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='CELL U', QUANTITY2='TEMPERATURE', ID='TU16', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='CELL U', QUANTITY2='TEMPERATURE', ID='TU18', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='CELL U', QUANTITY2='TEMPERATURE', ID='TU20', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='CELL U', QUANTITY2='TEMPERATURE', ID='TU30', POINTS=20, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /