&HEAD CHID='Waterloo_Methanol_Predicted_0p5cm', TITLE='University of Waterloo Methanol Pool Burner, 0.5 cm resolution' /

&TIME T_END=60. /

&DUMP DT_DEVC=2., DT_HRR=2., DT_DEVC_LINE=50. /

&MESH XB=-0.3,-0.15,-0.3,-0.15,-0.05,0.15, IJK=30,30,40, MULT_ID='mesh' /
&MULT ID='mesh', DX=0.15,DY=0.15,DZ=0.2, I_UPPER=3,J_UPPER=3,K_UPPER=3 /

&MISC SIMULATION_MODE='LES'/

&PRES VELOCITY_TOLERANCE=1.E-3, MAX_PRESSURE_ITERATIONS=100/

&MATL ID                     = 'METHANOL LIQUID'
      NU_SPEC                = 1.
      SPEC_ID                = 'METHANOL'
      HEAT_OF_REACTION       = 1098.3
      CONDUCTIVITY           = 0.2
      SPECIFIC_HEAT          = 2.53
      DENSITY                = 792
      ABSORPTION_COEFFICIENT = 52
      REFERENCE_TEMPERATURE  = 64.6 /

&BNDF CELL_CENTERED=.TRUE., QUANTITY='BURNING RATE' /
&BNDF CELL_CENTERED=.TRUE., QUANTITY='WALL TEMPERATURE' /
&BNDF CELL_CENTERED=.TRUE., QUANTITY='GAUGE HEAT FLUX' /

&COMB RADIATIVE_FRACTION=0., N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=0.8 /

&REAC FUEL='METHANOL', HOC_COMPLETE=19940 /

&SLCF PBY=0.001, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /

&SLCF PBY=0.001, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=.TRUE. /
&DEVC ID='rad', XB=-0.3, 0.0,-0.3, 0.0,-0.05, 0.05, QUANTITY='GAUGE HEAT FLUX', STATISTICS='SURFACE INTEGRAL', SURF_ID='POOL' /

&MATL ID='STEEL', CONDUCTIVITY=54, DENSITY=7800, SPECIFIC_HEAT=0.465, EMISSIVITY=0.8 /

&SURF ID='PAN', COLOR='GRAY 50', MATL_ID='STEEL', THICKNESS=0.003/

&SURF ID='POOL', COLOR='LIGHT BLUE', MATL_ID='METHANOL LIQUID', THICKNESS=0.1,
      GEOMETRY='BLOWING PLATE', HEAT_TRANSFER_MODEL='BLOWING PLATE' /

&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /

&PROP ID='TC', DIAMETER=0.0001 /

&DEVC XB=-0.2,0.2,-0.2,0.2,-0.040,0.010, SURF_ID='POOL', QUANTITY='BURNING RATE', SPATIAL_STATISTIC='MEAN', ID='MLRPUA'/

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='RADIAL VELOCITY', ID='Up2',  POINTS=21, X_ID='r', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='RADIAL VELOCITY', ID='Up4',  POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='RADIAL VELOCITY', ID='Up6',  POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='RADIAL VELOCITY', ID='Up8',  POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='RADIAL VELOCITY', ID='Up10', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='RADIAL VELOCITY', ID='Up12', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='RADIAL VELOCITY', ID='Up14', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='RADIAL VELOCITY', ID='Up16', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='RADIAL VELOCITY', ID='Up18', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='RADIAL VELOCITY', ID='Up20', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='RADIAL VELOCITY', ID='Up30', POINTS=21, HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='W-VELOCITY', ID='Wp2',  POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='W-VELOCITY', ID='Wp4',  POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='W-VELOCITY', ID='Wp6',  POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='W-VELOCITY', ID='Wp8',  POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='W-VELOCITY', ID='Wp10', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='W-VELOCITY', ID='Wp12', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='W-VELOCITY', ID='Wp14', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='W-VELOCITY', ID='Wp16', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='W-VELOCITY', ID='Wp18', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='W-VELOCITY', ID='Wp20', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='W-VELOCITY', ID='Wp30', POINTS=21, HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp2',  POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp4',  POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp6',  POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp8',  POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp10', POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp12', POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp14', POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp16', POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp18', POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp20', POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp30', POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='RADIAL VELOCITY', ID='Urms2',  POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='RADIAL VELOCITY', ID='Urms4',  POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='RADIAL VELOCITY', ID='Urms6',  POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='RADIAL VELOCITY', ID='Urms8',  POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='RADIAL VELOCITY', ID='Urms10', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='RADIAL VELOCITY', ID='Urms12', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='RADIAL VELOCITY', ID='Urms14', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='RADIAL VELOCITY', ID='Urms16', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='RADIAL VELOCITY', ID='Urms18', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='RADIAL VELOCITY', ID='Urms20', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='RADIAL VELOCITY', ID='Urms30', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='W-VELOCITY', ID='Wrms2',  POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='W-VELOCITY', ID='Wrms4',  POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='W-VELOCITY', ID='Wrms6',  POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='W-VELOCITY', ID='Wrms8',  POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='W-VELOCITY', ID='Wrms10', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='W-VELOCITY', ID='Wrms12', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='W-VELOCITY', ID='Wrms14', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='W-VELOCITY', ID='Wrms16', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='W-VELOCITY', ID='Wrms18', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='W-VELOCITY', ID='Wrms20', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='W-VELOCITY', ID='Wrms30', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms2',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms4',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms6',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms8',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms10', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms12', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms14', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms16', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms18', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms20', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms30', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW2',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW4',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW6',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW8',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW10', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW12', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW14', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW16', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW18', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW20', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW30', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW2',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW4',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW6',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW8',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW10', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW12', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW14', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW16', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW18', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW20', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW30', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU2',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU4',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU6',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU8',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU10', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU12', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU14', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU16', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU18', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU20', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU30', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /

&OBST XB=-0.040,-0.035,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.035,-0.030,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.030,-0.025,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.025,-0.020,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.020,-0.015,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.015,-0.010,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.010,-0.005,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.005, 0.000,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.000, 0.005,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.005, 0.010,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.010, 0.015,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.015, 0.020,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.020, 0.025,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.025, 0.030,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.030, 0.035,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.035, 0.040,-0.160,-0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.055,-0.050,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.050,-0.045,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.045,-0.040,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040,-0.035,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.035,-0.030,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.030,-0.025,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.025,-0.020,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.020,-0.015,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.015,-0.010,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.010,-0.005,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.005, 0.000,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.000, 0.005,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.005, 0.010,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.010, 0.015,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.015, 0.020,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.020, 0.025,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.025, 0.030,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.030, 0.035,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.035, 0.040,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.040, 0.045,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.045, 0.050,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.050, 0.055,-0.155,-0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.070,-0.065,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.065,-0.060,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.060,-0.055,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.055,-0.050,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.050,-0.045,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.045,-0.040,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040,-0.035,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.150,-0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.045, 0.050,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.050, 0.055,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.055, 0.060,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.060, 0.065,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.065, 0.070,-0.150,-0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.075,-0.145,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.075,-0.070,-0.145,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.070,-0.065,-0.145,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.065,-0.060,-0.145,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.060,-0.055,-0.145,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.055,-0.050,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.145,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.145,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.060, 0.065,-0.145,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.065, 0.070,-0.145,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.070, 0.075,-0.145,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.075, 0.080,-0.145,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.085,-0.080,-0.140,-0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.075,-0.140,-0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.075,-0.070,-0.140,-0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.070,-0.065,-0.140,-0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.065,-0.060,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.140,-0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.140,-0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.070, 0.075,-0.140,-0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.075, 0.080,-0.140,-0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.080, 0.085,-0.140,-0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.095,-0.090,-0.135,-0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.090,-0.085,-0.135,-0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.085,-0.080,-0.135,-0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.075,-0.135,-0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.075,-0.070,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.135,-0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.135,-0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.080, 0.085,-0.135,-0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.085, 0.090,-0.135,-0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.090, 0.095,-0.135,-0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.095,-0.130,-0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.095,-0.090,-0.130,-0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.090,-0.085,-0.130,-0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.085,-0.080,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.130,-0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.130,-0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.090, 0.095,-0.130,-0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.095, 0.100,-0.130,-0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.105,-0.100,-0.125,-0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.095,-0.125,-0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.095,-0.090,-0.125,-0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.090,-0.085,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.125,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.125,-0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.095, 0.100,-0.125,-0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.100, 0.105,-0.125,-0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.110,-0.105,-0.120,-0.115,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.105,-0.100,-0.120,-0.115,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.095,-0.120,-0.115,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.095,-0.090,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.120,-0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.120,-0.115,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.100, 0.105,-0.120,-0.115,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.105, 0.110,-0.120,-0.115,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.115,-0.110,-0.115,-0.110,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.110,-0.105,-0.115,-0.110,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.105,-0.100,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.115,-0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.115,-0.110,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.110, 0.115,-0.115,-0.110,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.115,-0.110,-0.105,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.115,-0.110,-0.110,-0.105,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.110,-0.105,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.110,-0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.110,-0.105,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.115, 0.120,-0.110,-0.105,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.125,-0.120,-0.105,-0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.115,-0.105,-0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.115,-0.110,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.105,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.105,-0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.120, 0.125,-0.105,-0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.125,-0.100,-0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.125,-0.120,-0.100,-0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.115,-0.100,-0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.115,-0.110,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.100,-0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.100,-0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.120, 0.125,-0.100,-0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.125, 0.130,-0.100,-0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130,-0.095,-0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.125,-0.095,-0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.125,-0.120,-0.095,-0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.115,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.095,-0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.095,-0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.125, 0.130,-0.095,-0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.130, 0.135,-0.095,-0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130,-0.090,-0.085,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.125,-0.090,-0.085,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.125,-0.120,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.090,-0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.090,-0.085,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.130, 0.135,-0.090,-0.085,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135,-0.085,-0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130,-0.085,-0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.125,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.085,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.085,-0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.135, 0.140,-0.085,-0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140,-0.080,-0.075,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135,-0.080,-0.075,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130,-0.080,-0.075,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.125,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.080,-0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.080,-0.075,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.135, 0.140,-0.080,-0.075,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.140, 0.145,-0.080,-0.075,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140,-0.075,-0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135,-0.075,-0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.075,-0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.075,-0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.140, 0.145,-0.075,-0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.070,-0.065,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140,-0.070,-0.065,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135,-0.070,-0.065,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.070,-0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.070,-0.065,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.140, 0.145,-0.070,-0.065,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.145, 0.150,-0.070,-0.065,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.065,-0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140,-0.065,-0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.065,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.065,-0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.145, 0.150,-0.065,-0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.060,-0.055,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140,-0.060,-0.055,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.060,-0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.060,-0.055,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.145, 0.150,-0.060,-0.055,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.055,-0.050,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.055,-0.050,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.055,-0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.055,-0.050,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.150, 0.155,-0.055,-0.050,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.050,-0.045,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.050,-0.045,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.050,-0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.050,-0.045,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.150, 0.155,-0.050,-0.045,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.045,-0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.045,-0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.045,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.045,-0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.150, 0.155,-0.045,-0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155,-0.040,-0.035,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.040,-0.035,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.040,-0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155,-0.040,-0.035,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160,-0.040,-0.035,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155,-0.035,-0.030,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.035,-0.030,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.035,-0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155,-0.035,-0.030,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160,-0.035,-0.030,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155,-0.030,-0.025,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.030,-0.025,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.030,-0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155,-0.030,-0.025,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160,-0.030,-0.025,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155,-0.025,-0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.025,-0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.025,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155,-0.025,-0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160,-0.025,-0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155,-0.020,-0.015,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.020,-0.015,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.020,-0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155,-0.020,-0.015,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160,-0.020,-0.015,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155,-0.015,-0.010,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.015,-0.010,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.015,-0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155,-0.015,-0.010,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160,-0.015,-0.010,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155,-0.010,-0.005,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.010,-0.005,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.010,-0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155,-0.010,-0.005,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160,-0.010,-0.005,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155,-0.005, 0.000,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.005, 0.000,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.005, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155,-0.005, 0.000,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160,-0.005, 0.000,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155,-0.000, 0.005,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150,-0.000, 0.005,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150,-0.000, 0.005,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155,-0.000, 0.005,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160,-0.000, 0.005,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155, 0.005, 0.010,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150, 0.005, 0.010,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150, 0.005, 0.010,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155, 0.005, 0.010,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160, 0.005, 0.010,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155, 0.010, 0.015,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150, 0.010, 0.015,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150, 0.010, 0.015,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155, 0.010, 0.015,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160, 0.010, 0.015,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155, 0.015, 0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150, 0.015, 0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150, 0.015, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155, 0.015, 0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160, 0.015, 0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155, 0.020, 0.025,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150, 0.020, 0.025,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150, 0.020, 0.025,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155, 0.020, 0.025,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160, 0.020, 0.025,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155, 0.025, 0.030,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150, 0.025, 0.030,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150, 0.025, 0.030,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155, 0.025, 0.030,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160, 0.025, 0.030,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155, 0.030, 0.035,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150, 0.030, 0.035,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150, 0.030, 0.035,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155, 0.030, 0.035,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160, 0.030, 0.035,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.155, 0.035, 0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150, 0.035, 0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.145,-0.140, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150, 0.035, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.150, 0.155, 0.035, 0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.155, 0.160, 0.035, 0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150, 0.040, 0.045,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.040, 0.045,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.040, 0.045,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150, 0.040, 0.045,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.150, 0.155, 0.040, 0.045,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150, 0.045, 0.050,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.045, 0.050,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.045, 0.050,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150, 0.045, 0.050,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.150, 0.155, 0.045, 0.050,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.155,-0.150, 0.050, 0.055,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.050, 0.055,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.135, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.050, 0.055,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.145, 0.150, 0.050, 0.055,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.150, 0.155, 0.050, 0.055,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.055, 0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140, 0.055, 0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.055, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.055, 0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.145, 0.150, 0.055, 0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.060, 0.065,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140, 0.060, 0.065,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.135,-0.130, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.060, 0.065,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.145, 0.060, 0.065,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.145, 0.150, 0.060, 0.065,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.150,-0.145, 0.065, 0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140, 0.065, 0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135, 0.065, 0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.065, 0.070,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.065, 0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.140, 0.145, 0.065, 0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.145, 0.150, 0.065, 0.070,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140, 0.070, 0.075,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135, 0.070, 0.075,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.130,-0.125, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.070, 0.075,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.135, 0.140, 0.070, 0.075,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.140, 0.145, 0.070, 0.075,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.145,-0.140, 0.075, 0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135, 0.075, 0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130, 0.075, 0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.125, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.075, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.075, 0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.135, 0.140, 0.075, 0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.140, 0.145, 0.075, 0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.135, 0.080, 0.085,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130, 0.080, 0.085,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.125, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.125,-0.120, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.080, 0.085,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.130, 0.135, 0.080, 0.085,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.135, 0.140, 0.080, 0.085,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130, 0.085, 0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.125, 0.085, 0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.125,-0.120, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.115, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.085, 0.090,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.125, 0.130, 0.085, 0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.130, 0.135, 0.085, 0.090,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.135,-0.130, 0.090, 0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.125, 0.090, 0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.125,-0.120, 0.090, 0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.115, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.115,-0.110, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.090, 0.095,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.125, 0.090, 0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.125, 0.130, 0.090, 0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.130, 0.135, 0.090, 0.095,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.130,-0.125, 0.095, 0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.125,-0.120, 0.095, 0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.115, 0.095, 0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.115,-0.110, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.095, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.095, 0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.120, 0.125, 0.095, 0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.125, 0.130, 0.095, 0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.125,-0.120, 0.100, 0.105,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.115, 0.100, 0.105,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.115,-0.110, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.110,-0.105, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.100, 0.105,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.115, 0.120, 0.100, 0.105,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.120, 0.125, 0.100, 0.105,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.115, 0.105, 0.110,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.115,-0.110, 0.105, 0.110,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.110,-0.105, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.105,-0.100, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.105, 0.110,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.110, 0.115, 0.105, 0.110,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.115, 0.120, 0.105, 0.110,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.115,-0.110, 0.110, 0.115,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.110,-0.105, 0.110, 0.115,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.105,-0.100, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.095, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.095,-0.090, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.105, 0.110, 0.115,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.105, 0.110, 0.110, 0.115,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.110, 0.115, 0.110, 0.115,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.110,-0.105, 0.115, 0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.105,-0.100, 0.115, 0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.095, 0.115, 0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.095,-0.090, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.090,-0.085, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.115, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.095, 0.100, 0.115, 0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.100, 0.105, 0.115, 0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.105, 0.110, 0.115, 0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.105,-0.100, 0.120, 0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.095, 0.120, 0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.095,-0.090, 0.120, 0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.090,-0.085, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.085,-0.080, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.120, 0.125,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.090, 0.095, 0.120, 0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.095, 0.100, 0.120, 0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.100, 0.105, 0.120, 0.125,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.095, 0.125, 0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.095,-0.090, 0.125, 0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.090,-0.085, 0.125, 0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.085,-0.080, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.075, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.075,-0.070, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.085, 0.125, 0.130,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.085, 0.090, 0.125, 0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.090, 0.095, 0.125, 0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.095, 0.100, 0.125, 0.130,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.095,-0.090, 0.130, 0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.090,-0.085, 0.130, 0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.085,-0.080, 0.130, 0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.075, 0.130, 0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.075,-0.070, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.070,-0.065, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.065,-0.060, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.070, 0.075, 0.130, 0.135,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.075, 0.080, 0.130, 0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.080, 0.085, 0.130, 0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.085, 0.090, 0.130, 0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.090, 0.095, 0.130, 0.135,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.085,-0.080, 0.135, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.075, 0.135, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.075,-0.070, 0.135, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.070,-0.065, 0.135, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.065,-0.060, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.055, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.055,-0.050, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.065, 0.135, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.065, 0.070, 0.135, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.070, 0.075, 0.135, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.075, 0.080, 0.135, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.080, 0.085, 0.135, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.075, 0.140, 0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.075,-0.070, 0.140, 0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.070,-0.065, 0.140, 0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.065,-0.060, 0.140, 0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.060,-0.055, 0.140, 0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.055,-0.050, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.050,-0.045, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.045,-0.040, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.035, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.045, 0.050, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.050, 0.055, 0.140, 0.145,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.055, 0.060, 0.140, 0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.060, 0.065, 0.140, 0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.065, 0.070, 0.140, 0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.070, 0.075, 0.140, 0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.075, 0.080, 0.140, 0.145,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.070,-0.065, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.065,-0.060, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.060,-0.055, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.055,-0.050, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.050,-0.045, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.045,-0.040, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040,-0.035, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.035,-0.030, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.030,-0.025, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.025,-0.020, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020,-0.015, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.015,-0.010, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.010,-0.005, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.005, 0.000, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.000, 0.005, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.005, 0.010, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.010, 0.015, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.015, 0.020, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.025, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.025, 0.030, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.030, 0.035, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.035, 0.040, 0.145, 0.150,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.045, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.045, 0.050, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.050, 0.055, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.055, 0.060, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.060, 0.065, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.065, 0.070, 0.145, 0.150,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.055,-0.050, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.050,-0.045, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.045,-0.040, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040,-0.035, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.035,-0.030, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.030,-0.025, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.025,-0.020, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.020,-0.015, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.015,-0.010, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.010,-0.005, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.005, 0.000, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.000, 0.005, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.005, 0.010, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.010, 0.015, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.015, 0.020, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.020, 0.025, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.025, 0.030, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.030, 0.035, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.035, 0.040, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.040, 0.045, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.045, 0.050, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.050, 0.055, 0.150, 0.155,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040,-0.035, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.035,-0.030, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.030,-0.025, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.025,-0.020, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.020,-0.015, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.015,-0.010, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.010,-0.005, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.005, 0.000, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.000, 0.005, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.005, 0.010, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.010, 0.015, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.015, 0.020, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.020, 0.025, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.025, 0.030, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.030, 0.035, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.035, 0.040, 0.155, 0.160,-0.040, 0.010, SURF_ID='PAN' /

&TAIL /
