&HEAD CHID="Waterloo_Methanol_Prescribed_0p25cm", TITLE="University of Waterloo Pool Burner"
&TIME T_END=30./

&DUMP DT_DEVC_LINE=20/

&MESH ID='Mesh01-a-a-a-a-a-a', IJK=121,121,140, XB=-0.605,-0.3025,-0.605,-0.3025,-0.12,0.23/
&MESH ID='Mesh01-a-a-a-a-a-b', IJK=121,121,140, XB=-0.605,-0.3025,-0.605,-0.3025,0.23,0.58/
&MESH ID='Mesh01-a-a-a-a-b-a', IJK=121,121,140, XB=-0.605,-0.3025,-0.605,-0.3025,0.58,0.93/
&MESH ID='Mesh01-a-a-a-a-b-b', IJK=121,121,140, XB=-0.605,-0.3025,-0.605,-0.3025,0.93,1.28/
&MESH ID='Mesh01-a-a-a-b-a-a', IJK=121,121,140, XB=-0.3025,0.0,-0.605,-0.3025,-0.12,0.23/
&MESH ID='Mesh01-a-a-a-b-a-b', IJK=121,121,140, XB=-0.3025,0.0,-0.605,-0.3025,0.23,0.58/
&MESH ID='Mesh01-a-a-a-b-b-a', IJK=121,121,140, XB=-0.3025,0.0,-0.605,-0.3025,0.58,0.93/
&MESH ID='Mesh01-a-a-a-b-b-b', IJK=121,121,140, XB=-0.3025,0.0,-0.605,-0.3025,0.93,1.28/
&MESH ID='Mesh01-a-a-b-a-a-a', IJK=121,121,140, XB=-0.605,-0.3025,-0.3025,0.0,-0.12,0.23/
&MESH ID='Mesh01-a-a-b-a-a-b', IJK=121,121,140, XB=-0.605,-0.3025,-0.3025,0.0,0.23,0.58/
&MESH ID='Mesh01-a-a-b-a-b-a', IJK=121,121,140, XB=-0.605,-0.3025,-0.3025,0.0,0.58,0.93/
&MESH ID='Mesh01-a-a-b-a-b-b', IJK=121,121,140, XB=-0.605,-0.3025,-0.3025,0.0,0.93,1.28/
&MESH ID='Mesh01-a-a-b-b-a-a', IJK=121,121,140, XB=-0.3025,0.0,-0.3025,0.0,-0.12,0.23/
&MESH ID='Mesh01-a-a-b-b-a-b', IJK=121,121,140, XB=-0.3025,0.0,-0.3025,0.0,0.23,0.58/
&MESH ID='Mesh01-a-a-b-b-b-a', IJK=121,121,140, XB=-0.3025,0.0,-0.3025,0.0,0.58,0.93/
&MESH ID='Mesh01-a-a-b-b-b-b', IJK=121,121,140, XB=-0.3025,0.0,-0.3025,0.0,0.93,1.28/
&MESH ID='Mesh01-a-b-a-a-a-a', IJK=121,121,140, XB=-0.605,-0.3025,0.0,0.3025,-0.12,0.23/
&MESH ID='Mesh01-a-b-a-a-a-b', IJK=121,121,140, XB=-0.605,-0.3025,0.0,0.3025,0.23,0.58/
&MESH ID='Mesh01-a-b-a-a-b-a', IJK=121,121,140, XB=-0.605,-0.3025,0.0,0.3025,0.58,0.93/
&MESH ID='Mesh01-a-b-a-a-b-b', IJK=121,121,140, XB=-0.605,-0.3025,0.0,0.3025,0.93,1.28/
&MESH ID='Mesh01-a-b-a-b-a-a', IJK=121,121,140, XB=-0.3025,0.0,0.0,0.3025,-0.12,0.23/
&MESH ID='Mesh01-a-b-a-b-a-b', IJK=121,121,140, XB=-0.3025,0.0,0.0,0.3025,0.23,0.58/
&MESH ID='Mesh01-a-b-a-b-b-a', IJK=121,121,140, XB=-0.3025,0.0,0.0,0.3025,0.58,0.93/
&MESH ID='Mesh01-a-b-a-b-b-b', IJK=121,121,140, XB=-0.3025,0.0,0.0,0.3025,0.93,1.28/
&MESH ID='Mesh01-a-b-b-a-a-a', IJK=121,121,140, XB=-0.605,-0.3025,0.3025,0.605,-0.12,0.23/
&MESH ID='Mesh01-a-b-b-a-a-b', IJK=121,121,140, XB=-0.605,-0.3025,0.3025,0.605,0.23,0.58/
&MESH ID='Mesh01-a-b-b-a-b-a', IJK=121,121,140, XB=-0.605,-0.3025,0.3025,0.605,0.58,0.93/
&MESH ID='Mesh01-a-b-b-a-b-b', IJK=121,121,140, XB=-0.605,-0.3025,0.3025,0.605,0.93,1.28/
&MESH ID='Mesh01-a-b-b-b-a-a', IJK=121,121,140, XB=-0.3025,0.0,0.3025,0.605,-0.12,0.23/
&MESH ID='Mesh01-a-b-b-b-a-b', IJK=121,121,140, XB=-0.3025,0.0,0.3025,0.605,0.23,0.58/
&MESH ID='Mesh01-a-b-b-b-b-a', IJK=121,121,140, XB=-0.3025,0.0,0.3025,0.605,0.58,0.93/
&MESH ID='Mesh01-a-b-b-b-b-b', IJK=121,121,140, XB=-0.3025,0.0,0.3025,0.605,0.93,1.28/
&MESH ID='Mesh01-b-a-a-a-a-a', IJK=121,121,140, XB=0.0,0.3025,-0.605,-0.3025,-0.12,0.23/
&MESH ID='Mesh01-b-a-a-a-a-b', IJK=121,121,140, XB=0.0,0.3025,-0.605,-0.3025,0.23,0.58/
&MESH ID='Mesh01-b-a-a-a-b-a', IJK=121,121,140, XB=0.0,0.3025,-0.605,-0.3025,0.58,0.93/
&MESH ID='Mesh01-b-a-a-a-b-b', IJK=121,121,140, XB=0.0,0.3025,-0.605,-0.3025,0.93,1.28/
&MESH ID='Mesh01-b-a-a-b-a-a', IJK=121,121,140, XB=0.3025,0.605,-0.605,-0.3025,-0.12,0.23/
&MESH ID='Mesh01-b-a-a-b-a-b', IJK=121,121,140, XB=0.3025,0.605,-0.605,-0.3025,0.23,0.58/
&MESH ID='Mesh01-b-a-a-b-b-a', IJK=121,121,140, XB=0.3025,0.605,-0.605,-0.3025,0.58,0.93/
&MESH ID='Mesh01-b-a-a-b-b-b', IJK=121,121,140, XB=0.3025,0.605,-0.605,-0.3025,0.93,1.28/
&MESH ID='Mesh01-b-a-b-a-a-a', IJK=121,121,140, XB=0.0,0.3025,-0.3025,0.0,-0.12,0.23/
&MESH ID='Mesh01-b-a-b-a-a-b', IJK=121,121,140, XB=0.0,0.3025,-0.3025,0.0,0.23,0.58/
&MESH ID='Mesh01-b-a-b-a-b-a', IJK=121,121,140, XB=0.0,0.3025,-0.3025,0.0,0.58,0.93/
&MESH ID='Mesh01-b-a-b-a-b-b', IJK=121,121,140, XB=0.0,0.3025,-0.3025,0.0,0.93,1.28/
&MESH ID='Mesh01-b-a-b-b-a-a', IJK=121,121,140, XB=0.3025,0.605,-0.3025,0.0,-0.12,0.23/
&MESH ID='Mesh01-b-a-b-b-a-b', IJK=121,121,140, XB=0.3025,0.605,-0.3025,0.0,0.23,0.58/
&MESH ID='Mesh01-b-a-b-b-b-a', IJK=121,121,140, XB=0.3025,0.605,-0.3025,0.0,0.58,0.93/
&MESH ID='Mesh01-b-a-b-b-b-b', IJK=121,121,140, XB=0.3025,0.605,-0.3025,0.0,0.93,1.28/
&MESH ID='Mesh01-b-b-a-a-a-a', IJK=121,121,140, XB=0.0,0.3025,0.0,0.3025,-0.12,0.23/
&MESH ID='Mesh01-b-b-a-a-a-b', IJK=121,121,140, XB=0.0,0.3025,0.0,0.3025,0.23,0.58/
&MESH ID='Mesh01-b-b-a-a-b-a', IJK=121,121,140, XB=0.0,0.3025,0.0,0.3025,0.58,0.93/
&MESH ID='Mesh01-b-b-a-a-b-b', IJK=121,121,140, XB=0.0,0.3025,0.0,0.3025,0.93,1.28/
&MESH ID='Mesh01-b-b-a-b-a-a', IJK=121,121,140, XB=0.3025,0.605,0.0,0.3025,-0.12,0.23/
&MESH ID='Mesh01-b-b-a-b-a-b', IJK=121,121,140, XB=0.3025,0.605,0.0,0.3025,0.23,0.58/
&MESH ID='Mesh01-b-b-a-b-b-a', IJK=121,121,140, XB=0.3025,0.605,0.0,0.3025,0.58,0.93/
&MESH ID='Mesh01-b-b-a-b-b-b', IJK=121,121,140, XB=0.3025,0.605,0.0,0.3025,0.93,1.28/
&MESH ID='Mesh01-b-b-b-a-a-a', IJK=121,121,140, XB=0.0,0.3025,0.3025,0.605,-0.12,0.23/
&MESH ID='Mesh01-b-b-b-a-a-b', IJK=121,121,140, XB=0.0,0.3025,0.3025,0.605,0.23,0.58/
&MESH ID='Mesh01-b-b-b-a-b-a', IJK=121,121,140, XB=0.0,0.3025,0.3025,0.605,0.58,0.93/
&MESH ID='Mesh01-b-b-b-a-b-b', IJK=121,121,140, XB=0.0,0.3025,0.3025,0.605,0.93,1.28/
&MESH ID='Mesh01-b-b-b-b-a-a', IJK=121,121,140, XB=0.3025,0.605,0.3025,0.605,-0.12,0.23/
&MESH ID='Mesh01-b-b-b-b-a-b', IJK=121,121,140, XB=0.3025,0.605,0.3025,0.605,0.23,0.58/
&MESH ID='Mesh01-b-b-b-b-b-a', IJK=121,121,140, XB=0.3025,0.605,0.3025,0.605,0.58,0.93/
&MESH ID='Mesh01-b-b-b-b-b-b', IJK=121,121,140, XB=0.3025,0.605,0.3025,0.605,0.93,1.28/

&MISC FLUX_LIMITER=4, RESEARCH_MODE=.TRUE./

&REAC FUEL               = 'METHANOL'
      FYI                = 'Methanol C_1 H_4 O_1'
      CO_YIELD           = 0.001
      SOOT_YIELD         = 0.001
      RADIATIVE_FRACTION = 0.17 /


&SLCF PBY=0.0, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBY=0.0, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.0, QUANTITY='DENSITY', CELL_CENTERED=.TRUE. /

792 kg/m3 * 1.35 cm3/s / 0.073375 m^2  = 0.014571721 kg/m^2s
      
&MATL ID='STEEL',CONDUCTIVITY=54,DENSITY=7800,SPECIFIC_HEAT=0.465,EMISSIVITY=0.8 /      

&SURF ID='PAN',RGB=128,128,128,MATL_ID='STEEL',THICKNESS=0.003/

&SURF ID='FIRE',RGB=160,170,255,SPEC_ID='METHANOL',TMP_FRONT=64.55,MASS_FLUX=0.014571721/

&OBST XB=-0.0200,0.0000,0.1525,0.1550, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0350,-0.0200,0.1500,0.1525, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0450,-0.0350,0.1475,0.1500, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0525,-0.0450,0.1450,0.1475, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0575,-0.0525,0.1425,0.1450, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0650,-0.0575,0.1400,0.1425, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0700,-0.0650,0.1375,0.1400, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0750,-0.0700,0.1350,0.1375, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0775,-0.0750,0.1325,0.1350, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0825,-0.0775,0.1300,0.1325, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0875,-0.0825,0.1275,0.1300, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0900,-0.0850,0.1250,0.1275, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0925,-0.0900,0.1225,0.1250, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0975,-0.0925,0.1200,0.1225, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1000,-0.0950,0.1175,0.1200, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1025,-0.1000,0.1150,0.1175, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1050,-0.1025,0.1125,0.1150, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1075,-0.1050,0.1100,0.1125, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1100,-0.1075,0.1075,0.1100, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1125,-0.1100,0.1050,0.1075, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1150,-0.1125,0.1025,0.1050, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1175,-0.1150,0.1000,0.1025, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1200,-0.1175,0.0950,0.1000, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1225,-0.1200,0.0925,0.0975, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1250,-0.1225,0.0900,0.0925, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1275,-0.1250,0.0850,0.0900, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1300,-0.1275,0.0825,0.0875, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1325,-0.1300,0.0775,0.0825, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1350,-0.1325,0.0750,0.0775, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1375,-0.1350,0.0700,0.0750, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1400,-0.1375,0.0650,0.0700, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1425,-0.1400,0.0575,0.0650, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1450,-0.1425,0.0525,0.0575, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1475,-0.1450,0.0450,0.0525, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1500,-0.1475,0.0350,0.0450, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1525,-0.1500,0.0200,0.0350, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1550,-0.1525,0.0000,0.0200, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0000,0.0200,0.1525,0.1550, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0200,0.0350,0.1500,0.1525, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0350,0.0450,0.1475,0.1500, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0450,0.0525,0.1450,0.1475, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0525,0.0575,0.1425,0.1450, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0575,0.0650,0.1400,0.1425, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0650,0.0700,0.1375,0.1400, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0700,0.0750,0.1350,0.1375, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0750,0.0775,0.1325,0.1350, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0775,0.0825,0.1300,0.1325, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0825,0.0875,0.1275,0.1300, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0850,0.0900,0.1250,0.1275, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0900,0.0925,0.1225,0.1250, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0925,0.0975,0.1200,0.1225, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0950,0.1000,0.1175,0.1200, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1000,0.1025,0.1150,0.1175, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1025,0.1050,0.1125,0.1150, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1050,0.1075,0.1100,0.1125, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1075,0.1100,0.1075,0.1100, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1100,0.1125,0.1050,0.1075, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1125,0.1150,0.1025,0.1050, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1150,0.1175,0.1000,0.1025, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1175,0.1200,0.0950,0.1000, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1200,0.1225,0.0925,0.0975, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1225,0.1250,0.0900,0.0925, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1250,0.1275,0.0850,0.0900, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1275,0.1300,0.0825,0.0875, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1300,0.1325,0.0775,0.0825, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1325,0.1350,0.0750,0.0775, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1350,0.1375,0.0700,0.0750, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1375,0.1400,0.0650,0.0700, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1400,0.1425,0.0575,0.0650, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1425,0.1450,0.0525,0.0575, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1450,0.1475,0.0450,0.0525, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1475,0.1500,0.0350,0.0450, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1500,0.1525,0.0200,0.0350, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1525,0.1550,0.0000,0.0200, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0200,0.0000,-0.1550,-0.1525, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0350,-0.0200,-0.1525,-0.1500, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0450,-0.0350,-0.1500,-0.1475, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0525,-0.0450,-0.1475,-0.1450, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0575,-0.0525,-0.1450,-0.1425, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0650,-0.0575,-0.1425,-0.1400, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0700,-0.0650,-0.1400,-0.1375, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0750,-0.0700,-0.1375,-0.1350, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0775,-0.0750,-0.1350,-0.1325, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0825,-0.0775,-0.1325,-0.1300, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0875,-0.0825,-0.1300,-0.1275, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0900,-0.0850,-0.1275,-0.1250, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0925,-0.0900,-0.1250,-0.1225, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.0975,-0.0925,-0.1225,-0.1200, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1000,-0.0950,-0.1200,-0.1175, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1025,-0.1000,-0.1175,-0.1150, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1050,-0.1025,-0.1150,-0.1125, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1075,-0.1050,-0.1125,-0.1100, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1100,-0.1075,-0.1100,-0.1075, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1125,-0.1100,-0.1075,-0.1050, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1150,-0.1125,-0.1050,-0.1025, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1175,-0.1150,-0.1025,-0.1000, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1200,-0.1175,-0.1000,-0.0950, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1225,-0.1200,-0.0975,-0.0925, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1250,-0.1225,-0.0925,-0.0900, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1275,-0.1250,-0.0900,-0.0850, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1300,-0.1275,-0.0875,-0.0825, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1325,-0.1300,-0.0825,-0.0775, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1350,-0.1325,-0.0775,-0.0750, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1375,-0.1350,-0.0750,-0.0700, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1400,-0.1375,-0.0700,-0.0650, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1425,-0.1400,-0.0650,-0.0575, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1450,-0.1425,-0.0575,-0.0525, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1475,-0.1450,-0.0525,-0.0450, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1500,-0.1475,-0.0450,-0.0350, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1525,-0.1500,-0.0350,-0.0200, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=-0.1550,-0.1525,-0.0200,0.0000, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0000,0.0200,-0.1550,-0.1525, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0200,0.0350,-0.1525,-0.1500, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0350,0.0450,-0.1500,-0.1475, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0450,0.0525,-0.1475,-0.1450, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0525,0.0575,-0.1450,-0.1425, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0575,0.0650,-0.1425,-0.1400, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0650,0.0700,-0.1400,-0.1375, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0700,0.0750,-0.1375,-0.1350, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0750,0.0775,-0.1350,-0.1325, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0775,0.0825,-0.1325,-0.1300, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0825,0.0875,-0.1300,-0.1275, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0850,0.0900,-0.1275,-0.1250, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0900,0.0925,-0.1250,-0.1225, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0925,0.0975,-0.1225,-0.1200, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.0950,0.1000,-0.1200,-0.1175, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1000,0.1025,-0.1175,-0.1150, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1025,0.1050,-0.1150,-0.1125, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1050,0.1075,-0.1125,-0.1100, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1075,0.1100,-0.1100,-0.1075, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1100,0.1125,-0.1075,-0.1050, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1125,0.1150,-0.1050,-0.1025, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1150,0.1175,-0.1025,-0.1000, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1175,0.1200,-0.1000,-0.0950, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1200,0.1225,-0.0975,-0.0925, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1225,0.1250,-0.0925,-0.0900, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1250,0.1275,-0.0900,-0.0850, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1275,0.1300,-0.0875,-0.0825, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1300,0.1325,-0.0825,-0.0775, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1325,0.1350,-0.0775,-0.0750, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1350,0.1375,-0.0750,-0.0700, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1375,0.1400,-0.0700,-0.0650, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1400,0.1425,-0.0650,-0.0575, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1425,0.1450,-0.0575,-0.0525, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1450,0.1475,-0.0525,-0.0450, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1475,0.1500,-0.0450,-0.0350, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1500,0.1525,-0.0350,-0.0200, -0.04, 0.01 , SURF_ID='PAN'/
&OBST XB=0.1525,0.1550,-0.0200,0.0000, -0.04, 0.01 , SURF_ID='PAN'/

&OBST XB=-0.02,0.02,0.15,0.1525, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.035,0.035,0.1475,0.15, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.045,0.045,0.145,0.1475, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.0525,0.0525,0.1425,0.145, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.0575,0.0575,0.14,0.1425, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.065,0.065,0.1375,0.14, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.07,0.07,0.135,0.1375, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.075,0.075,0.1325,0.135, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.0775,0.0775,0.13,0.1325, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.0825,0.0825,0.1275,0.13, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.085,0.085,0.125,0.1275, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.09,0.09,0.1225,0.125, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.0925,0.0925,0.12,0.1225, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.095,0.095,0.1175,0.12, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1,0.1,0.115,0.1175, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1025,0.1025,0.1125,0.115, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.105,0.105,0.11,0.1125, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1075,0.1075,0.1075,0.11, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.11,0.11,0.105,0.1075, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1125,0.1125,0.1025,0.105, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.115,0.115,0.1,0.1025, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1175,0.1175,0.095,0.1, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.12,0.12,0.0925,0.095, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1225,0.1225,0.09,0.0925, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.125,0.125,0.085,0.09, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1275,0.1275,0.0825,0.085, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.13,0.13,0.0775,0.0825, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1325,0.1325,0.075,0.0775, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.135,0.135,0.07,0.075, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1375,0.1375,0.065,0.07, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.14,0.14,0.0575,0.065, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1425,0.1425,0.0525,0.0575, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.145,0.145,0.045,0.0525, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1475,0.1475,0.035,0.045, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.15,0.15,0.02,0.035, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1525,0.1525,-0.02,0.02, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.02,0.02,-0.1525,-0.15, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.035,0.035,-0.15,-0.1475, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.045,0.045,-0.1475,-0.145, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.0525,0.0525,-0.145,-0.1425, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.0575,0.0575,-0.1425,-0.14, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.065,0.065,-0.14,-0.1375, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.07,0.07,-0.1375,-0.135, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.075,0.075,-0.135,-0.1325, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.0775,0.0775,-0.1325,-0.13, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.0825,0.0825,-0.13,-0.1275, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.085,0.085,-0.1275,-0.125, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.09,0.09,-0.125,-0.1225, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.0925,0.0925,-0.1225,-0.12, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.095,0.095,-0.12,-0.1175, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1,0.1,-0.1175,-0.115, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1025,0.1025,-0.115,-0.1125, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.105,0.105,-0.1125,-0.11, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1075,0.1075,-0.11,-0.1075, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.11,0.11,-0.1075,-0.105, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1125,0.1125,-0.105,-0.1025, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.115,0.115,-0.1025,-0.1, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1175,0.1175,-0.1,-0.095, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.12,0.12,-0.095,-0.0925, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1225,0.1225,-0.0925,-0.09, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.125,0.125,-0.09,-0.085, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1275,0.1275,-0.085,-0.0825, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.13,0.13,-0.0825,-0.0775, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1325,0.1325,-0.0775,-0.075, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.135,0.135,-0.075,-0.07, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1375,0.1375,-0.07,-0.065, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.14,0.14,-0.065,-0.0575, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1425,0.1425,-0.0575,-0.0525, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.145,0.145,-0.0525,-0.045, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.1475,0.1475,-0.045,-0.035, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/
&OBST XB=-0.15,0.15,-0.035,-0.02, -0.04, 0.00 , SURF_IDS='FIRE','PAN','PAN'/

&VENT MB='ZMIN',SURF_ID='OPEN'/
&VENT MB='ZMAX',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/
&VENT MB='YMAX',SURF_ID='OPEN'/
&VENT MB='XMIN',SURF_ID='OPEN'/
&VENT MB='XMAX',SURF_ID='OPEN'/

&PROP ID='TC',DIAMETER=0.0000875/

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='U-VELOCITY', ID='Up2', POINTS=21, X_ID='r' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='U-VELOCITY', ID='Up4', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='U-VELOCITY', ID='Up6', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='U-VELOCITY', ID='Up8', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='U-VELOCITY', ID='Up10', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='U-VELOCITY', ID='Up12', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='U-VELOCITY', ID='Up14', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='U-VELOCITY', ID='Up16', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='U-VELOCITY', ID='Up18', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='U-VELOCITY', ID='Up20', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='U-VELOCITY', ID='Up30', POINTS=21, HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp2', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp4', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp6', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp8', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp10', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp12', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp14', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp16', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp18', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp20', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp30', POINTS=21, HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='CELL U', ID='Urms2', POINTS=21, HIDE_COORDINATES=.TRUE. , STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='CELL U', ID='Urms4', POINTS=21, HIDE_COORDINATES=.TRUE. , STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='CELL U', ID='Urms6', POINTS=21, HIDE_COORDINATES=.TRUE. , STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='CELL U', ID='Urms8', POINTS=21, HIDE_COORDINATES=.TRUE. , STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='CELL U', ID='Urms10', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='CELL U', ID='Urms12', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='CELL U', ID='Urms14', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='CELL U', ID='Urms16', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='CELL U', ID='Urms18', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='CELL U', ID='Urms20', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='CELL U', ID='Urms30', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='W-VELOCITY', ID='Wrms2', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='W-VELOCITY', ID='Wrms4', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='W-VELOCITY', ID='Wrms6', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='W-VELOCITY', ID='Wrms8', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='W-VELOCITY', ID='Wrms10', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='W-VELOCITY', ID='Wrms12', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='W-VELOCITY', ID='Wrms14', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='W-VELOCITY', ID='Wrms16', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='W-VELOCITY', ID='Wrms18', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='W-VELOCITY', ID='Wrms20', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='W-VELOCITY', ID='Wrms30', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS'/

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms2', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms4', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms6', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms8', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms10', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms12', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms14', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms16', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms18', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms20', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms30', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW2', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW4', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW6', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW8', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW10', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW12', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW14', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW16', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW18', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW20', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='CELL W', QUANTITY2='CELL U', ID='UW30', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW2', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW4', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW6', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW8', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW10', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW12', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW14', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW16', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW18', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW20', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW30', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='CELL U', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU2', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='CELL U', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU4', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='CELL U', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU6', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='CELL U', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU8', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='COV'/
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='CELL U', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU10', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='CELL U', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU12', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='CELL U', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU14', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='CELL U', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU16', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='CELL U', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU18', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='CELL U', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU20', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='CELL U', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU30', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /

&DEVC XB=0,0,0,0,0.005,1.275,QUANTITY='W-VELOCITY',POINTS=128,ID='Centerline W'/
&DEVC XB=0,0,0,0,0.005,1.275,QUANTITY='THERMOCOUPLE',PROP_ID='TC', HIDE_COORDINATES=.TRUE. ,POINTS=128,ID='Centerline T'/

