&HEAD CHID='Waterloo_Methanol_Prescribed_2cm', TITLE='University of Waterloo Methanol Pool Burner, 2 cm resolution' /

&TIME T_END=60. /

&DUMP DT_HRR=2., DT_DEVC_LINE=50. /

&MESH XB=-0.3, 0.0,-0.3,0.0,-0.05, 0.35, IJK=15,15,20, MULT_ID='mesh' /
&MULT ID='mesh', DX=0.3, DY=0.3, DZ=0.4, I_UPPER=1, J_UPPER=1, K_UPPER=1 /

&COMB RADIATIVE_FRACTION=0., N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=0.8 /

&REAC FUEL='METHANOL', HEAT_OF_COMBUSTION=19940 /

&SLCF PBY=0.001, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='TEMPERATURE' /
&SLCF PBY=0.001, QUANTITY='MIXING TIME', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='UNMIXED FRACTION', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANOL', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.001, QUANTITY='EXTINCTION', CELL_CENTERED=.TRUE. /

&MATL ID='STEEL', CONDUCTIVITY=54, DENSITY=7800, SPECIFIC_HEAT=0.465, EMISSIVITY=0.8 /

&SURF ID='PAN', COLOR='GRAY 50', MATL_ID='STEEL', THICKNESS=0.003/

&SURF ID='POOL', COLOR='LIGHT BLUE', SPEC_ID='METHANOL', TMP_FRONT=64.6, MASS_FLUX=0.01465 /  Pool area: 0.0720 m2

&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /

&PROP ID='TC', DIAMETER=0.0001 /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='RADIAL VELOCITY', ID='Up2',  POINTS=21, X_ID='r', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='RADIAL VELOCITY', ID='Up4',  POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='RADIAL VELOCITY', ID='Up6',  POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='RADIAL VELOCITY', ID='Up8',  POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='RADIAL VELOCITY', ID='Up10', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='RADIAL VELOCITY', ID='Up12', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='RADIAL VELOCITY', ID='Up14', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='RADIAL VELOCITY', ID='Up16', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='RADIAL VELOCITY', ID='Up18', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='RADIAL VELOCITY', ID='Up20', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='RADIAL VELOCITY', ID='Up30', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.60,0.60, QUANTITY='RADIAL VELOCITY', ID='Up60', POINTS=21, HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='W-VELOCITY', ID='Wp2',  POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='W-VELOCITY', ID='Wp4',  POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='W-VELOCITY', ID='Wp6',  POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='W-VELOCITY', ID='Wp8',  POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='W-VELOCITY', ID='Wp10', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='W-VELOCITY', ID='Wp12', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='W-VELOCITY', ID='Wp14', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='W-VELOCITY', ID='Wp16', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='W-VELOCITY', ID='Wp18', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='W-VELOCITY', ID='Wp20', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='W-VELOCITY', ID='Wp30', POINTS=21, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.04,0.16,0.0,0.0,0.60,0.60, QUANTITY='W-VELOCITY', ID='Wp60', POINTS=21, HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp2',  POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp4',  POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp6',  POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp8',  POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp10', POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp12', POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp14', POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp16', POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp18', POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp20', POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp30', POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.40,0.40, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp40', POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.50,0.50, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp50', POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.60,0.60, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Tp60', POINTS=21, HIDE_COORDINATES=.TRUE., CONVERSION_ADDEND=273.15, UNITS='K' /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='RADIAL VELOCITY', ID='Urms2',  POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='RADIAL VELOCITY', ID='Urms4',  POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='RADIAL VELOCITY', ID='Urms6',  POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='RADIAL VELOCITY', ID='Urms8',  POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='RADIAL VELOCITY', ID='Urms10', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='RADIAL VELOCITY', ID='Urms12', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='RADIAL VELOCITY', ID='Urms14', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='RADIAL VELOCITY', ID='Urms16', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='RADIAL VELOCITY', ID='Urms18', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='RADIAL VELOCITY', ID='Urms20', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='RADIAL VELOCITY', ID='Urms30', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.60,0.60, QUANTITY='RADIAL VELOCITY', ID='Urms60', POINTS=21, HIDE_COORDINATES=.TRUE., STATISTICS='RMS' /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='W-VELOCITY', ID='Wrms2',  POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='W-VELOCITY', ID='Wrms4',  POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='W-VELOCITY', ID='Wrms6',  POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='W-VELOCITY', ID='Wrms8',  POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='W-VELOCITY', ID='Wrms10', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='W-VELOCITY', ID='Wrms12', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='W-VELOCITY', ID='Wrms14', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='W-VELOCITY', ID='Wrms16', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='W-VELOCITY', ID='Wrms18', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='W-VELOCITY', ID='Wrms20', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='W-VELOCITY', ID='Wrms30', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.60,0.60, QUANTITY='W-VELOCITY', ID='Wrms60', POINTS=21, HIDE_COORDINATES=.TRUE. ,STATISTICS='RMS' /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms2',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms4',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms6',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms8',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms10', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms12', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms14', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms16', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms18', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms20', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms30', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.40,0.40, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms40', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.50,0.50, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms50', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.60,0.60, QUANTITY='THERMOCOUPLE',PROP_ID='TC', ID='Trms60', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='RMS' /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW2',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW4',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW6',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW8',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW10', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW12', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW14', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW16', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW18', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW20', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW30', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.60,0.60, QUANTITY='CELL W', QUANTITY2='RADIAL VELOCITY', ID='UW60', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW2',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW4',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW6',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW8',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW10', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW12', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW14', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW16', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW18', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW20', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW30', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.60,0.60, QUANTITY='CELL W', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TW60', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /

&DEVC XB=-0.04,0.16,0.0,0.0,0.02,0.02, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU2',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.04,0.04, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU4',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.06,0.06, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU6',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.08,0.08, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU8',  POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.10,0.10, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU10', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.12,0.12, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU12', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.14,0.14, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU14', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.16,0.16, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU16', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.18,0.18, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU18', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.20,0.20, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU20', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.30,0.30, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU30', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /
&DEVC XB=-0.04,0.16,0.0,0.0,0.60,0.60, QUANTITY='RADIAL VELOCITY', QUANTITY2='THERMOCOUPLE',PROP_ID='TC', ID='TU60', POINTS=21, HIDE_COORDINATES=.TRUE.,STATISTICS='COV' /

&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.59, QUANTITY='THERMOCOUPLE', PROP_ID='TC', ID='T_CL', POINTS=30, Z_ID='z', COORD_FACTOR=100., XYZ_UNITS='cm', CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.59, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', ID='X_O2', POINTS=30, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.59, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='X_CO2', POINTS=30, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.59, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='X_CO', POINTS=30, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.59, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANOL', ID='X_FUEL', POINTS=30, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.59, QUANTITY='VOLUME FRACTION', SPEC_ID='WATER VAPOR', ID='X_H2O', POINTS=30, HIDE_COORDINATES=.TRUE. /
&DEVC XB= 0.001,0.001,0.001,0.001,0.01,0.59, QUANTITY='VOLUME FRACTION', SPEC_ID='HYDROGEN', ID='X_H2', POINTS=30, HIDE_COORDINATES=.TRUE. /

&OBST XB=-0.080,-0.060,-0.160,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.060,-0.040,-0.160,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040,-0.020,-0.160,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.020, 0.000,-0.160,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020,-0.160,-0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.160,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.040, 0.060,-0.160,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.060, 0.080,-0.160,-0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.080,-0.140,-0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.060,-0.140,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.140,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.140,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.140,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020,-0.140,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.140,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.140,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.140,-0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.140,-0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.100,-0.120,-0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.080,-0.120,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.120,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.120,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.120,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.120,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020,-0.120,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.120,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.120,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.120,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.120,-0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.120,-0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.120,-0.100,-0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.100,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.100,-0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.100,-0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.140,-0.080,-0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.120,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.080,-0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.080,-0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.140,-0.060,-0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.120,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.060,-0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.060,-0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.140,-0.040,-0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.120,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.040,-0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.040,-0.020,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.140,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160,-0.020, 0.000,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.140,-0.120, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.000, 0.020,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.160,-0.140, 0.020, 0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.120, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.020, 0.040,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.020, 0.040,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.140, 0.040, 0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.120, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.040, 0.060,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.040, 0.060,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.160,-0.140, 0.060, 0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.120, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.120,-0.100, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.060, 0.080,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.140, 0.160, 0.060, 0.080,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.140,-0.120, 0.080, 0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.100, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.100,-0.080, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.080, 0.100,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.120, 0.140, 0.080, 0.100,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.120,-0.100, 0.100, 0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.080, 0.100, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.080,-0.060, 0.100, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.100, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.100, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.100, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020, 0.100, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.100, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.100, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.100, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.100, 0.120,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.100, 0.120, 0.100, 0.120,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.100,-0.080, 0.120, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.060, 0.120, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.060,-0.040, 0.120, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.040,-0.020, 0.120, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB=-0.020, 0.000, 0.120, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020, 0.120, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.120, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.040, 0.060, 0.120, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.060, 0.080, 0.120, 0.140,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.080, 0.100, 0.120, 0.140,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.080,-0.060, 0.140, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.060,-0.040, 0.140, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.040,-0.020, 0.140, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB=-0.020, 0.000, 0.140, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.000, 0.020, 0.140, 0.160,-0.040, 0.000, SURF_IDS='POOL','PAN','PAN' /
&OBST XB= 0.020, 0.040, 0.140, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.040, 0.060, 0.140, 0.160,-0.040, 0.010, SURF_ID='PAN' /
&OBST XB= 0.060, 0.080, 0.140, 0.160,-0.040, 0.010, SURF_ID='PAN' /

&TAIL /
