&HEAD CHID='Wu_Bakar_Tunnel_B', TITLE='Wu and Bakar 0.25 by 0.25 m tunnel, FSJ 2000' /

&MESH XB=0.00,0.50,-0.125,0.125,0.00,0.25, IJK=50,25,25, MULT_ID='mesh' /
&MULT ID='mesh', DX=0.5, I_UPPER=29 /

&TIME T_END=165. /    

&REAC FUEL='PROPANE', SOOT_YIELD=0.01 /

&PRES TUNNEL_PRECONDITIONER=T, MAX_PRESSURE_ITERATIONS=100 /

&VENT PBX=15., SURF_ID='OPEN' /
&VENT PBX=0.0, SURF_ID='FAN'  /
&SURF ID='FAN', VEL=-1.0, RAMP_V='vel', COLOR='INVISIBLE' /

&RAMP ID='vel', T=  0., F=0.00 / 
&RAMP ID='vel', T=  5., F=0.39 /
&RAMP ID='vel', T= 24., F=0.39 /
&RAMP ID='vel', T= 25., F=0.48 /
&RAMP ID='vel', T= 44., F=0.48 /
&RAMP ID='vel', T= 45., F=0.56 /
&RAMP ID='vel', T= 64., F=0.56 /
&RAMP ID='vel', T= 65., F=0.59 /
&RAMP ID='vel', T= 84., F=0.59 /
&RAMP ID='vel', T= 85., F=0.60 /

&SURF ID='Tunnel Wall', 
      DEFAULT = .TRUE.
      ROUGHNESS = 0.001
      THICKNESS=0.00125
      COLOR='GRAY'
      MATL_ID='Steel' /
 
&MATL ID='Steel',
      DENSITY=7800
      SPECIFIC_HEAT=0.45
      CONDUCTIVITY=50. /

&SURF ID='BURNER', HRRPUA=3400., RAMP_Q='fire', COLOR='ORANGE' /
&VENT XB=6.15,6.27,-0.060,0.060,0,0, XYZ=6.21,0.0,0.0, RADIUS=0.053, SURF_ID='BURNER', SPREAD_RATE=1.0 /

&RAMP ID='fire', T=  0., F=0.00 /
&RAMP ID='fire', T=  5., F=0.05 /  1.5 kW
&RAMP ID='fire', T= 24., F=0.05 /  1.5 kW
&RAMP ID='fire', T= 25., F=0.10 /  3.0 kW
&RAMP ID='fire', T= 44., F=0.10 /  3.0 kW
&RAMP ID='fire', T= 45., F=0.25 /  7.5 kW
&RAMP ID='fire', T= 64., F=0.25 /  7.5 kW
&RAMP ID='fire', T= 65., F=0.35 / 10.5 kW
&RAMP ID='fire', T= 84., F=0.35 / 10.5 kW
&RAMP ID='fire', T= 85., F=0.40 / 12.0 kW
&RAMP ID='fire', T=104., F=0.40 / 12.0 kW
&RAMP ID='fire', T=105., F=0.50 / 15.0 kW
&RAMP ID='fire', T=124., F=0.50 / 15.0 kW
&RAMP ID='fire', T=125., F=0.75 / 22.5 kW
&RAMP ID='fire', T=144., F=0.75 / 22.5 kW
&RAMP ID='fire', T=145., F=1.00 / 30.0 kW
  
&SLCF QUANTITY='TEMPERATURE', PBY=0.000, VECTOR=T /
&SLCF QUANTITY='TEMPERATURE', PBY=0.005, CELL_CENTERED=T /
&SLCF QUANTITY='PRESSURE',    PBY=0.005, CELL_CENTERED=T /

&DEVC ID='T1', XB=5.0,7.0,0.0,0.0,0.245,0.245, QUANTITY='TEMPERATURE', POINTS=200, STATISTICS_START= 10, STATISTICS_END= 24., X_ID='x' /
&DEVC ID='T2', XB=5.0,7.0,0.0,0.0,0.245,0.245, QUANTITY='TEMPERATURE', POINTS=200, STATISTICS_START= 30, STATISTICS_END= 44., HIDE_COORDINATES=T /
&DEVC ID='T3', XB=5.0,7.0,0.0,0.0,0.245,0.245, QUANTITY='TEMPERATURE', POINTS=200, STATISTICS_START= 50, STATISTICS_END= 64., HIDE_COORDINATES=T /
&DEVC ID='T4', XB=5.0,7.0,0.0,0.0,0.245,0.245, QUANTITY='TEMPERATURE', POINTS=200, STATISTICS_START= 70, STATISTICS_END= 84., HIDE_COORDINATES=T /
&DEVC ID='T5', XB=5.0,7.0,0.0,0.0,0.245,0.245, QUANTITY='TEMPERATURE', POINTS=200, STATISTICS_START= 90, STATISTICS_END=104., HIDE_COORDINATES=T /
&DEVC ID='T6', XB=5.0,7.0,0.0,0.0,0.245,0.245, QUANTITY='TEMPERATURE', POINTS=200, STATISTICS_START=110, STATISTICS_END=124., HIDE_COORDINATES=T /
&DEVC ID='T7', XB=5.0,7.0,0.0,0.0,0.245,0.245, QUANTITY='TEMPERATURE', POINTS=200, STATISTICS_START=130, STATISTICS_END=144., HIDE_COORDINATES=T /
&DEVC ID='T8', XB=5.0,7.0,0.0,0.0,0.245,0.245, QUANTITY='TEMPERATURE', POINTS=200, STATISTICS_START=150, STATISTICS_END=164., HIDE_COORDINATES=T /
&DEVC ID='U',  XB=4.30,4.32,-0.125,0.125,0.00,0.25, QUANTITY='U-VELOCITY', SPATIAL_STATISTIC='MEAN' /

&TAIL /
