&HEAD CHID='ICFMP4_01', TITLE='ICFMP Benchmark Exercise 4, Test 1' /

&MESH IJK=36,72,56, XB=0.0,3.6,-3.6,3.6,0.0,5.7 /

&TIME T_END=1800. /

&MISC TMPA=19. /

&REAC FUEL='DODECANE'
      FYI='C_11.64 H_25.29'
      C=11.64
      H=25.29
      HEAT_OF_COMBUSTION=45000.
      CO_YIELD=0.012
      SOOT_YIELD=0.042 /

&DUMP DT_DEVC=15., DT_HRR=15., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&SURF ID='BURNER', HRRPUA=1000., RAMP_Q='e1', COLOR='ORANGE', TMP_FRONT=216. /
&RAMP ID='e1',T=   0.0, F=0.0     /
&RAMP ID='e1',T=  92.0, F=0.11984 /
&RAMP ID='e1',T= 180.0, F=1.5836  /
&RAMP ID='e1',T= 260.0, F=2.62364 /
&RAMP ID='e1',T= 600.0, F=3.19716 /
&RAMP ID='e1',T= 822.0, F=3.35124 /
&RAMP ID='e1',T= 870.0, F=3.3812  /
&RAMP ID='e1',T=1368.0, F=3.51816 /
&RAMP ID='e1',T=1395.0, F=0.0     /

&MATL ID            = 'CONCRETE'
      SPECIFIC_HEAT = 0.88
      DENSITY       = 2400.
      CONDUCTIVITY  = 2.1 /

&SURF ID            = 'CONCRETE'
      COLOR         = 'GRAY 30'
      MATL_ID       = 'CONCRETE'
      THICKNESS     = 0.25 
      BACKING   = 'INSULATED' /

&SURF ID    = 'CONCRETE TARGET'
      COLOR = 'GRAY 60'
      MATL_ID       = 'CONCRETE'
      THICKNESS = 0.10
      BACKING='INSULATED' /

&SURF ID    = 'CONCRETE BARREL'
      COLOR = 'SILVER'
      MATL_ID       = 'CONCRETE'
      THICKNESS = 0.0625
      BACKING='EXPOSED' /

&MATL ID    = 'GRANULATE'
      SPECIFIC_HEAT   = 1.60
      DENSITY = 1000.
      CONDUCTIVITY    = 0.233 /

&SURF ID    = 'GRANULATE'
      COLOR = 'BLACK'
      MATL_ID = 'GRANULATE'
      GEOMETRY = 'CYLINDRICAL'
      THICKNESS= 0.26 /

&MATL ID    = 'AERATED CONCRETE'
      SPECIFIC_HEAT   = 1.35
      DENSITY = 420.
      CONDUCTIVITY    = 0.11 /

&SURF ID    = 'AERATED CONCRETE'
      COLOR = 'GRAY 20'
      MATL_ID = 'AERATED CONCRETE'
      THICKNESS = 0.10 
      BACKING='INSULATED' /

&MATL ID    = 'LIGHT CONCRETE'
      SPECIFIC_HEAT   = 0.84
      DENSITY = 1500.
      CONDUCTIVITY    = 0.75 /

&SURF ID    = 'LIGHT CONCRETE'
      DEFAULT = .TRUE.
      COLOR = 'GRAY 20'
      MATL_ID = 'LIGHT CONCRETE'
      THICKNESS = 0.25
      BACKING='INSULATED' /

&MATL ID                 = 'STEEL'
      SPECIFIC_HEAT      = 0.48
      DENSITY            = 7743.
      CONDUCTIVITY       = 44.5 /

&SURF ID                 = 'STEEL SHEET'
      COLOR              = 'BLACK'
      MATL_ID            = 'STEEL'
      BACKING            = 'EXPOSED'
      THICKNESS          = 0.00635 /

&SURF ID                 = 'STEEL PLATE'
      COLOR              = 'BLACK'
      MATL_ID            = 'STEEL'
      BACKING            = 'INSULATED'
      THICKNESS          = 0.02 /

&SURF ID='HOOD', VOLUME_FLOW=1.0, COLOR='BLUE', RAMP_V='HOOD1' /

&RAMP ID='HOOD1',T=   0.,F=2.12 /
&RAMP ID='HOOD1',T=  15.,F=2.24 /
&RAMP ID='HOOD1',T=  30.,F=2.41 /
&RAMP ID='HOOD1',T=  45.,F=2.26 /
&RAMP ID='HOOD1',T= 195.,F=2.55 /
&RAMP ID='HOOD1',T= 210.,F=3.20 /
&RAMP ID='HOOD1',T= 225.,F=3.08 /
&RAMP ID='HOOD1',T= 240.,F=3.20 /
&RAMP ID='HOOD1',T= 255.,F=3.26 /
&RAMP ID='HOOD1',T= 405.,F=3.30 /
&RAMP ID='HOOD1',T= 886.,F=3.51 /
&RAMP ID='HOOD1',T=1449.,F=3.66 /
&RAMP ID='HOOD1',T=1711.,F=2.65 /
&RAMP ID='HOOD1',T=1755.,F=3.03 /
&RAMP ID='HOOD1',T=1770.,F=2.68 /
&RAMP ID='HOOD1',T=1785.,F=2.86 /
&RAMP ID='HOOD1',T=1800.,F=2.82 /

&SURF ID='FUCHS',VOLUME_FLOW=0.5,COLOR='YELLOW', RAMP_V='FUCHS1' /

&RAMP ID='FUCHS1',T=   0.,F=0.00 /
&RAMP ID='FUCHS1',T= 150.,F=0.00 /
&RAMP ID='FUCHS1',T= 165.,F=0.08 /
&RAMP ID='FUCHS1',T= 180.,F=0.44 /
&RAMP ID='FUCHS1',T= 195.,F=0.83 /
&RAMP ID='FUCHS1',T= 210.,F=1.32 /
&RAMP ID='FUCHS1',T= 225.,F=1.41 /
&RAMP ID='FUCHS1',T= 551.,F=2.18 /
&RAMP ID='FUCHS1',T= 615.,F=2.17 /
&RAMP ID='FUCHS1',T= 666.,F=2.13 /
&RAMP ID='FUCHS1',T= 720.,F=2.25 /
&RAMP ID='FUCHS1',T= 859.,F=1.92 /
&RAMP ID='FUCHS1',T=1011.,F=1.57 /
&RAMP ID='FUCHS1',T=1245.,F=1.09 /
&RAMP ID='FUCHS1',T=1405.,F=0.43 /
&RAMP ID='FUCHS1',T=1650.,F=0.14 /
&RAMP ID='FUCHS1',T=1800.,F=0.06 /

&OBST XB= 1.30, 1.30, 1.30, 2.30, 0.60, 0.70,SURF_ID='STEEL SHEET' /
&OBST XB= 2.30, 2.30, 1.30, 2.30, 0.60, 0.70,SURF_ID='STEEL SHEET' /
&OBST XB= 1.30, 2.30, 1.30, 1.30, 0.60, 0.70,SURF_ID='STEEL SHEET' /
&OBST XB= 1.30, 2.30, 2.30, 2.30, 0.60, 0.70,SURF_ID='STEEL SHEET' /
&OBST XB= 1.30, 2.30, 1.30, 2.30, 0.50, 0.60,SURF_IDS='BURNER','STEEL SHEET','STEEL SHEET' /

&OBST XB= 0.00, 3.60, 0.00, 0.80, 0.00, 0.60,SURF_ID='AERATED CONCRETE' / Floor
&OBST XB= 0.00, 3.60, 2.80, 3.60, 0.00, 0.60,SURF_ID='AERATED CONCRETE' /
&OBST XB= 0.00, 0.80, 0.80, 2.80, 0.00, 0.60,SURF_ID='AERATED CONCRETE' /
&OBST XB= 2.80, 3.60, 0.80, 2.80, 0.00, 0.60,SURF_ID='AERATED CONCRETE' /
&OBST XB= 0.80, 2.80, 0.80, 2.80, 0.00, 0.40,SURF_ID='CONCRETE' /

&OBST XB= 0.00, 1.45, -.25, 0.00, 0.00, 5.70,SURF_ID='CONCRETE' /  Wall with door
&OBST XB= 2.15, 3.60, -.25, 0.00, 0.00, 5.70,SURF_ID='CONCRETE' /
&OBST XB= 1.45, 2.15, -.25, 0.00, 3.60, 5.70,SURF_ID='CONCRETE' /

&OBST XB= 1.50, 2.10, 2.90, 3.00, 0.60, 1.50,SURF_ID='CONCRETE BARREL' /  Barrel Liner
&OBST XB= 1.50, 2.10, 3.40, 3.50, 0.60, 1.50,SURF_ID='CONCRETE BARREL' /  Barrel Liner
&OBST XB= 1.50, 1.60, 3.00, 3.40, 0.60, 1.50,SURF_ID='CONCRETE BARREL' /  Barrel Liner
&OBST XB= 2.00, 2.10, 3.00, 3.40, 0.60, 1.50,SURF_ID='CONCRETE BARREL' /  Barrel Liner
&OBST XB= 1.50, 2.10, 2.90, 3.50, 1.50, 1.60,SURF_ID='CONCRETE BARREL' /  Barrel Lid
&OBST XB= 1.60, 2.00, 3.10, 3.40, 0.60, 1.50,SURF_ID='GRANULATE' /  Styrene Granulate inside Barrel

&OBST XB= 0.35, 0.35,-2.90,-0.25, 2.60, 4.60,SURF_ID='STEEL SHEET' /  Hood
&OBST XB= 3.25, 3.25,-2.90,-0.25, 2.60, 4.60,SURF_ID='STEEL SHEET' /  Hood
&OBST XB= 0.35, 3.25,-2.90,-2.90, 2.60, 4.60,SURF_ID='STEEL SHEET' /  Hood
&OBST XB= 0.35, 1.30,-2.90,-0.25, 4.60, 4.60,SURF_ID='STEEL SHEET' /  Hood
&OBST XB= 2.30, 3.25,-2.90,-0.25, 4.60, 4.60,SURF_ID='STEEL SHEET' /  Hood
&OBST XB= 1.30, 2.30,-2.90,-1.95, 4.60, 4.60,SURF_ID='STEEL SHEET' /  Hood
&OBST XB= 1.30, 2.30,-0.95,-0.25, 4.60, 4.60,SURF_ID='STEEL SHEET' /  Hood
&OBST XB= 1.30, 2.30,-1.95,-0.95, 4.60, 5.60,SURF_IDS='STEEL SHEET','STEEL SHEET','HOOD' /  Exhaust

&OBST XB= 0.00, 0.10, 0.50, 0.80, 1.55, 1.85,SURF_ID='AERATED CONCRETE' /  Aerated concrete target
&OBST XB= 0.00, 0.10, 1.75, 2.05, 1.55, 1.85,SURF_ID='CONCRETE TARGET' /   Concrete target
&VENT XB= 0.00, 0.00, 2.65, 2.95, 1.55, 1.85,SURF_ID='STEEL PLATE' /   Steel target

&VENT XB= 0.00, 3.60, 0.00, 3.60, 5.70, 5.70,SURF_ID='CONCRETE' / Ceiling
&VENT XB= 0.00, 0.42, 0.13, 3.60, 5.70, 5.70,SURF_ID='FUCHS' /  FUCHS fan1
&VENT XB= 3.18, 3.60, 0.13, 3.60, 5.70, 5.70,SURF_ID='FUCHS' /  FUCHS fan2

&VENT XB= 0.00, 0.00,-3.60,-0.25, 0.00, 5.70,SURF_ID='OPEN' /
&VENT XB= 3.60, 3.60,-3.60,-0.25, 0.00, 5.70,SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /

&SLCF PBX=1.8,QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBX=1.8,QUANTITY='HRRPUV' /

&BNDF QUANTITY='WALL TEMPERATURE' /

TC Trees

&DEVC XYZ= 1.75, 1.95, 1.00, QUANTITY='TEMPERATURE',ID='M1' /
&DEVC XYZ= 1.75, 1.95, 1.50, QUANTITY='TEMPERATURE',ID='M2' /
&DEVC XYZ= 1.75, 1.95, 2.40, QUANTITY='TEMPERATURE',ID='M3' /
&DEVC XYZ= 1.75, 1.95, 3.35, QUANTITY='TEMPERATURE',ID='M4' /
&DEVC XYZ= 1.75, 1.95, 4.30, QUANTITY='TEMPERATURE',ID='M5' /
&DEVC XYZ= 1.75, 1.95, 5.20, QUANTITY='TEMPERATURE',ID='M6' /

&DEVC XYZ= 2.75, 0.85, 1.50, QUANTITY='TEMPERATURE',ID='M7' /
&DEVC XYZ= 2.45, 3.45, 1.50, QUANTITY='TEMPERATURE',ID='M8' /
&DEVC XYZ= 0.95, 0.60, 1.50, QUANTITY='TEMPERATURE',ID='M9' /
&DEVC XYZ= 0.90, 2.80, 1.50, QUANTITY='TEMPERATURE',ID='M10' /

&DEVC XYZ= 2.75, 0.85, 3.35, QUANTITY='TEMPERATURE',ID='M11' /
&DEVC XYZ= 2.45, 3.45, 3.35, QUANTITY='TEMPERATURE',ID='M12' /
&DEVC XYZ= 0.95, 0.60, 3.35, QUANTITY='TEMPERATURE',ID='M13' /
&DEVC XYZ= 0.90, 2.80, 3.35, QUANTITY='TEMPERATURE',ID='M14' /

&DEVC XYZ= 2.75, 0.85, 5.20, QUANTITY='TEMPERATURE',ID='M15' /
&DEVC XYZ= 2.45, 3.45, 5.20, QUANTITY='TEMPERATURE',ID='M16' /
&DEVC XYZ= 0.95, 0.60, 5.20, QUANTITY='TEMPERATURE',ID='M17' /
&DEVC XYZ= 0.90, 2.80, 5.20, QUANTITY='TEMPERATURE',ID='M18' /

&DEVC XYZ= 2.45, 3.60, 1.50, QUANTITY='WALL TEMPERATURE',ID='M19',IOR=-2 /
&DEVC XYZ= 2.45, 3.60, 3.35, QUANTITY='WALL TEMPERATURE',ID='M20',IOR=-2 /
&DEVC XYZ= 0.00, 1.90, 1.70, QUANTITY='WALL TEMPERATURE',ID='M21',IOR= 1 /

&DEVC XYZ= 2.45, 3.60, 1.50, QUANTITY='WALL TEMPERATURE',ID='M22',IOR=-2 /
&DEVC XYZ= 2.45, 3.60, 3.35, QUANTITY='WALL TEMPERATURE',ID='M23',IOR=-2 /
&DEVC XYZ= 0.00, 1.90, 1.70, QUANTITY='WALL TEMPERATURE',ID='M24',IOR= 1 /

&DEVC XYZ= 1.80, 1.80, 0.60, QUANTITY='WALL TEMPERATURE',ID='M25',IOR= 3 /

&DEVC XYZ= 0.10, 0.65, 1.70, QUANTITY='INSIDE WALL TEMPERATURE',ID='M26',IOR= 1,DEPTH=0.02 /
&DEVC XYZ= 0.10, 0.65, 1.70, QUANTITY='INSIDE WALL TEMPERATURE',ID='M27',IOR= 1,DEPTH=0.05 /
&DEVC XYZ= 0.10, 0.65, 1.70, QUANTITY='INSIDE WALL TEMPERATURE',ID='M28',IOR= 1,DEPTH=0.08 /
&DEVC XYZ= 0.10, 0.65, 1.70, QUANTITY='INSIDE WALL TEMPERATURE',ID='M29',IOR= 1,DEPTH=0.00 /

&DEVC XYZ= 0.10, 1.90, 1.70, QUANTITY='INSIDE WALL TEMPERATURE',ID='M30',IOR= 1,DEPTH=0.02 /
&DEVC XYZ= 0.10, 1.90, 1.70, QUANTITY='INSIDE WALL TEMPERATURE',ID='M31',IOR= 1,DEPTH=0.05 /
&DEVC XYZ= 0.10, 1.90, 1.70, QUANTITY='INSIDE WALL TEMPERATURE',ID='M32',IOR= 1,DEPTH=0.08 /
&DEVC XYZ= 0.10, 1.90, 1.70, QUANTITY='INSIDE WALL TEMPERATURE',ID='M33',IOR= 1,DEPTH=0.00 /

&DEVC XYZ= 0.00, 2.80, 1.70, QUANTITY='INSIDE WALL TEMPERATURE',ID='M34',IOR= 1,DEPTH=0.00 /
&DEVC XYZ= 0.00, 2.80, 1.70, QUANTITY='INSIDE WALL TEMPERATURE',ID='M35',IOR= 1,DEPTH=0.02 /

&DEVC XYZ= 1.80, 2.90, 1.40, QUANTITY='WALL TEMPERATURE',       ID='M36',IOR=-2 /
&DEVC XYZ= 1.80, 2.90, 1.40, QUANTITY='INSIDE WALL TEMPERATURE',ID='M37',IOR=-2,DEPTH=0.04 /
&DEVC XYZ= 1.80, 2.90, 1.40, QUANTITY='BACK WALL TEMPERATURE',  ID='M38',IOR=-2 /
&DEVC XYZ= 1.80, 3.10, 1.40, QUANTITY='INSIDE WALL TEMPERATURE',ID='M39',IOR=-2,DEPTH=0.045 /
&DEVC XYZ= 1.80, 3.10, 1.40, QUANTITY='INSIDE WALL TEMPERATURE',ID='M40',IOR=-2,DEPTH=0.155 /
&DEVC XYZ= 1.80, 3.10, 1.40, QUANTITY='INSIDE WALL TEMPERATURE',ID='M41',IOR=-2,DEPTH=0.255 /

&DEVC XYZ= 1.80, 2.90, 1.10, QUANTITY='WALL TEMPERATURE',       ID='M42',IOR=-2 /
&DEVC XYZ= 1.80, 2.90, 1.10, QUANTITY='INSIDE WALL TEMPERATURE',ID='M43',IOR=-2,DEPTH=0.04 /
&DEVC XYZ= 1.80, 2.90, 1.10, QUANTITY='BACK WALL TEMPERATURE',  ID='M44',IOR=-2 /
&DEVC XYZ= 1.80, 3.10, 1.10, QUANTITY='INSIDE WALL TEMPERATURE',ID='M45',IOR=-2,DEPTH=0.045 /
&DEVC XYZ= 1.80, 3.10, 1.10, QUANTITY='INSIDE WALL TEMPERATURE',ID='M46',IOR=-2,DEPTH=0.155 /
&DEVC XYZ= 1.80, 3.10, 1.10, QUANTITY='INSIDE WALL TEMPERATURE',ID='M47',IOR=-2,DEPTH=0.255 /

&DEVC XYZ= 1.80, 2.90, 0.85, QUANTITY='WALL TEMPERATURE',       ID='M48',IOR=-2 /
&DEVC XYZ= 1.80, 2.90, 0.85, QUANTITY='INSIDE WALL TEMPERATURE',ID='M49',IOR=-2,DEPTH=0.04 /
&DEVC XYZ= 1.80, 2.90, 0.85, QUANTITY='BACK WALL TEMPERATURE',  ID='M50',IOR=-2 /                                               
&DEVC XYZ= 1.80, 3.10, 0.85, QUANTITY='INSIDE WALL TEMPERATURE',ID='M51',IOR=-2,DEPTH=0.045 /                                   
&DEVC XYZ= 1.80, 3.10, 0.85, QUANTITY='INSIDE WALL TEMPERATURE',ID='M52',IOR=-2,DEPTH=0.155 /                                   
&DEVC XYZ= 1.80, 3.10, 0.85, QUANTITY='INSIDE WALL TEMPERATURE',ID='M53',IOR=-2,DEPTH=0.255 /       

&DEVC XYZ= 1.80, 0.00, 0.80, QUANTITY='TEMPERATURE',ID='M54' /
&DEVC XYZ= 1.80, 0.00, 1.40, QUANTITY='TEMPERATURE',ID='M55' /
&DEVC XYZ= 1.80, 0.00, 1.80, QUANTITY='TEMPERATURE',ID='M56' /
&DEVC XYZ= 1.80, 0.00, 2.40, QUANTITY='TEMPERATURE',ID='M57' /
&DEVC XYZ= 1.80, 0.00, 2.80, QUANTITY='TEMPERATURE',ID='M58' /
&DEVC XYZ= 1.80, 0.00, 3.40, QUANTITY='TEMPERATURE',ID='M59' /

&DEVC XYZ= 3.60, 1.50, 1.80, QUANTITY='GAUGE HEAT FLUX',ID='WS1',IOR=-1 /
&DEVC XYZ= 0.00, 2.80, 1.70, QUANTITY='GAUGE HEAT FLUX',ID='WS2',IOR= 1 /
&DEVC XYZ= 0.00, 1.90, 1.70, QUANTITY='GAUGE HEAT FLUX',ID='WS3',IOR= 1 /
&DEVC XYZ= 0.00, 0.70, 1.70, QUANTITY='GAUGE HEAT FLUX',ID='WS4',IOR= 1 /

&DEVC XYZ= 1.75, 1.95, 1.50, QUANTITY='VELOCITY',ID='V1' /
&DEVC XYZ= 1.75, 1.95, 3.35, QUANTITY='VELOCITY',ID='V2' /

&DEVC XYZ= 1.80, 0.00, 0.80, QUANTITY='VELOCITY',ID='V3',VELO_INDEX=2 /
&DEVC XYZ= 1.80, 0.00, 1.40, QUANTITY='VELOCITY',ID='V4',VELO_INDEX=2 /
&DEVC XYZ= 1.80, 0.00, 1.80, QUANTITY='VELOCITY',ID='V5',VELO_INDEX=2 /
&DEVC XYZ= 1.80, 0.00, 2.40, QUANTITY='VELOCITY',ID='V6',VELO_INDEX=2 /
&DEVC XYZ= 1.80, 0.00, 2.80, QUANTITY='VELOCITY',ID='V7',VELO_INDEX=2 /
&DEVC XYZ= 1.80, 0.00, 3.40, QUANTITY='VELOCITY',ID='V8',VELO_INDEX=2 /

&DEVC XYZ= 0.10, 1.90, 3.80, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          ID='GA1-O2' /
&DEVC XYZ= 0.10, 1.90, 3.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='GA1-CO' /
&DEVC XYZ= 0.10, 1.90, 3.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  ID='GA1-CO2' /

&DEVC XYZ= 1.80,-1.45, 4.50, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          ID='GA2-O2' /
&DEVC XYZ= 1.80,-1.45, 4.50, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='GA2-CO' /
&DEVC XYZ= 1.80,-1.45, 4.50, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  ID='GA2-CO2' /

&DEVC XYZ= 1.10, 2.40, 5.40, QUANTITY='PRESSURE',ID='P1' /
&DEVC XYZ= 0.30, 2.00, 2.80, QUANTITY='PRESSURE',ID='P2' /

&DEVC XB=2.75,2.75,0.85,0.85,0.60,4.00, QUANTITY='UPPER TEMPERATURE',ID='Tup_1' /
&DEVC XB=2.75,2.75,0.85,0.85,0.60,4.00, QUANTITY='LOWER TEMPERATURE',ID='Tlow_1' /
&DEVC XB=2.75,2.75,0.85,0.85,0.60,4.00, QUANTITY='LAYER HEIGHT',ID='Layer_Height_1' /

&DEVC XB=2.45,2.45,3.45,3.45,0.60,4.00, QUANTITY='UPPER TEMPERATURE',ID='Tup_2' /
&DEVC XB=2.45,2.45,3.45,3.45,0.60,4.00, QUANTITY='LOWER TEMPERATURE',ID='Tlow_2' /
&DEVC XB=2.45,2.45,3.45,3.45,0.60,4.00, QUANTITY='LAYER HEIGHT',ID='Layer_Height_2' /

&DEVC XB=0.95,0.95,0.60,0.60,0.60,4.00, QUANTITY='UPPER TEMPERATURE',ID='Tup_3' /
&DEVC XB=0.95,0.95,0.60,0.60,0.60,4.00, QUANTITY='LOWER TEMPERATURE',ID='Tlow_3' /
&DEVC XB=0.95,0.95,0.60,0.60,0.60,4.00, QUANTITY='LAYER HEIGHT',ID='Layer_Height_3' /

&DEVC XB=0.90,0.90,2.80,2.80,0.60,4.00, QUANTITY='UPPER TEMPERATURE',ID='Tup_4' /
&DEVC XB=0.90,0.90,2.80,2.80,0.60,4.00, QUANTITY='LOWER TEMPERATURE',ID='Tlow_4' /
&DEVC XB=0.90,0.90,2.80,2.80,0.60,4.00, QUANTITY='LAYER HEIGHT',ID='Layer_Height_4' /


&TAIL /

