&HEAD CHID='ICFMP5_04', TITLE='ICFMP Benchmark Exercise 5, Test 4' /

&MESH IJK=36,72,56, XB=0.0,3.6,-3.6,3.6,0.0,5.6 /

&TIME T_END=1800. /

&MISC TMPA=18. /

&RADI RADIATIVE_FRACTION=0.20 /

&REAC FUEL='ETHANOL', SOOT_YIELD=0., CO_YIELD=0. /

&SURF ID='FIRE', HRRPUA=2041., RAMP_Q='ramp_e', COLOR='YELLOW', TMP_FRONT=78. / 

&RAMP ID='ramp_e',T=   0.,F=0.0  /
&RAMP ID='ramp_e',T=  60.,F=0.12 /
&RAMP ID='ramp_e',T= 120.,F=0.22 /
&RAMP ID='ramp_e',T= 180.,F=0.28 /
&RAMP ID='ramp_e',T= 240.,F=0.29 /
&RAMP ID='ramp_e',T= 300.,F=0.30 /
&RAMP ID='ramp_e',T= 480.,F=0.32 /
&RAMP ID='ramp_e',T= 600.,F=0.33 /
&RAMP ID='ramp_e',T= 900.,F=0.34 /
&RAMP ID='ramp_e',T=1800.,F=0.36 /

&SURF ID='BURNER', HRRPUA=1111.1, COLOR='RED', RAMP_Q='ramp4' /

&RAMP ID='ramp4',T=   0.,F=0.0 /
&RAMP ID='ramp4',T=1200.,F=0.0 /
&RAMP ID='ramp4',T=1201.,F=0.5 /
&RAMP ID='ramp4',T=2100.,F=0.5 /
&RAMP ID='ramp4',T=2120.,F=1.0 /
&RAMP ID='ramp4',T=2280.,F=1.0 /
&RAMP ID='ramp4',T=2300.,F=0.0 /

&MATL ID = 'CONCRETE'
      SPECIFIC_HEAT = 0.88
      DENSITY = 2400.
      CONDUCTIVITY = 2.1
      EMISSIVITY = 0.75 /

&MATL ID = 'LIGHT CONCRETE'
      SPECIFIC_HEAT = 0.84
      DENSITY = 1500.
      CONDUCTIVITY = 0.75
      EMISSIVITY = 0.75 /

&MATL ID = 'AERATED CONCRETE'
      SPECIFIC_HEAT = 1.35
      DENSITY = 420.
      CONDUCTIVITY = 0.11
      EMISSIVITY = 0.75 /

&MATL ID = 'PVC IC'
      HEAT_OF_COMBUSTION = 11200.
      EMISSIVITY = 0.8
      CONDUCTIVITY_RAMP = 'k_pvc'
      SPECIFIC_HEAT_RAMP = 'cp_pvc'
      DENSITY=1380. /

&MATL ID = 'PVC POWER'
      HEAT_OF_COMBUSTION = 18100.
      EMISSIVITY = 0.8
      CONDUCTIVITY_RAMP = 'k_pvc'
      SPECIFIC_HEAT_RAMP = 'cp_pvc'
      DENSITY=1380. /

&RAMP ID='k_pvc',T= 23.,F=0.192 /
&RAMP ID='k_pvc',T= 50.,F=0.175 /
&RAMP ID='k_pvc',T= 75.,F=0.172 /
&RAMP ID='k_pvc',T=100.,F=0.147 /
&RAMP ID='k_pvc',T=125.,F=0.141 /
&RAMP ID='k_pvc',T=150.,F=0.134 /
&RAMP ID='cp_pvc',T= 23.,F=1.289 /
&RAMP ID='cp_pvc',T= 50.,F=1.353 /
&RAMP ID='cp_pvc',T= 75.,F=1.407 /
&RAMP ID='cp_pvc',T=100.,F=1.469 /
&RAMP ID='cp_pvc',T=125.,F=1.530 /
&RAMP ID='cp_pvc',T=150.,F=1.586 /

&MATL ID = 'STEEL'
      SPECIFIC_HEAT = 0.48
      DENSITY = 7743.
      CONDUCTIVITY = 44.5 /


&SURF ID = 'CONCRETE'
      COLOR = 'GRAY 40'
      MATL_ID = 'CONCRETE'
      THICKNESS = 0.25 /

&SURF ID = 'LIGHT CONCRETE'
      DEFAULT = .TRUE.
      COLOR = 'GRAY 20'
      MATL_ID = 'LIGHT CONCRETE'
      THICKNESS = 0.25 /

&SURF ID = 'AERATED CONCRETE'
      COLOR = 'GRAY 30'
      MATL_ID = 'AERATED CONCRETE'
      THICKNESS = 0.20  /

&SURF ID = 'PVC IC'
      COLOR='RED'
      IGNITION_TEMPERATURE = 314.
      HEAT_OF_VAPORIZATION = 3910.
      MATL_ID = 'PVC IC'
      THICKNESS = 0.007
      GEOMETRY = 'CYLINDRICAL' /

&SURF ID = 'PVC POWER'
      COLOR = 'GREEN'
      IGNITION_TEMPERATURE = 313.
      HEAT_OF_VAPORIZATION = 4930.
      MATL_ID = 'PVC POWER'
      GEOMETRY = 'CYLINDRICAL' 
      THICKNESS = 0.015 /

&SURF ID = 'STEEL SHEET'
      MATL_ID = 'STEEL'
      COLOR = 'GRAY 10'
      BACKING = 'EXPOSED'
      THICKNESS = 0.00635 /

&SURF ID='HOOD', VOLUME_FLOW_RATE=2.76, COLOR='BLUE' /

&OBST XB= 2.60, 3.30, 1.50, 2.20, 0.30, 0.70,SURF_IDS='FIRE','STEEL SHEET','STEEL SHEET' /

&OBST XB= 2.35, 3.60, 1.10, 2.60, 0.00, 0.30,SURF_ID='AERATED CONCRETE' / Base for fire pan
&OBST XB= 2.15, 2.35, 0.00, 3.60, 0.00, 1.40,SURF_ID='AERATED CONCRETE' / 1.4 m high Divider

&OBST XB= 0.35, 0.35, 1.80, 2.40, 0.50, 4.50,SURF_ID='STEEL SHEET' / Cable Tray
&OBST XB= 0.30, 0.40, 1.80, 1.80, 0.50, 4.50,SURF_ID='STEEL SHEET' / 
&OBST XB= 0.30, 0.40, 2.40, 2.40, 0.50, 4.50,SURF_ID='STEEL SHEET' /

&OBST XB= 0.35, 0.45, 1.95, 2.05, 0.50, 4.50,SURF_ID='PVC IC' /     Cables
&OBST XB= 0.35, 0.45, 2.15, 2.25, 0.50, 4.50,SURF_ID='PVC POWER' / 

&OBST XB= 0.45, 0.75, 1.95, 2.25, 0.00, 0.40,SURF_IDS='BURNER','STEEL SHEET','STEEL SHEET' / Burner

&OBST XB= 0.00, 1.45, -.25, 0.00, 0.00, 5.60,SURF_ID='LIGHT CONCRETE' /  Walls surrounding door
&OBST XB= 2.15, 3.60, -.25, 0.00, 0.00, 5.60,SURF_ID='LIGHT CONCRETE' /
&OBST XB= 1.45, 2.15, -.25, 0.00, 3.60, 5.60,SURF_ID='LIGHT CONCRETE' /
&OBST XB= 1.45, 2.15, -.10, 0.00, 0.00, 1.40,SURF_ID='AERATED CONCRETE' /  Door Blocker

&OBST XB= 0.35, 0.35,-2.90,-0.25, 2.60, 4.60,SURF_ID='STEEL SHEET' /  Hood
&OBST XB= 3.25, 3.25,-2.90,-0.25, 2.60, 4.60,SURF_ID='STEEL SHEET' /  Hood
&OBST XB= 0.35, 3.25,-2.90,-2.90, 2.60, 4.60,SURF_ID='STEEL SHEET' /  Hood
&OBST XB= 0.35, 1.30,-2.90,-0.25, 4.60, 4.60,SURF_ID='STEEL SHEET' /  Hood
&OBST XB= 2.30, 3.25,-2.90,-0.25, 4.60, 4.60,SURF_ID='STEEL SHEET' /  Hood
&OBST XB= 1.30, 2.30,-2.90,-1.95, 4.60, 4.60,SURF_ID='STEEL SHEET' /  Hood
&OBST XB= 1.30, 2.30,-0.95,-0.25, 4.60, 4.60,SURF_ID='STEEL SHEET' /  Hood
&OBST XB= 1.30, 2.30,-1.95,-0.95, 4.60, 5.60,SURF_IDS='STEEL SHEET','STEEL SHEET','HOOD' /  Exhaust

&VENT XB= 0.00, 0.00,-3.60,-0.25, 0.00, 5.60,SURF_ID='OPEN' /
&VENT XB= 3.60, 3.60,-3.60,-0.25, 0.00, 5.60,SURF_ID='OPEN' /
&VENT MB='YMIN',SURF_ID='OPEN' /
&VENT MB='ZMIN',SURF_ID='CONCRETE' /  

&DUMP DT_HRR=10., DT_DEVC=10., SIG_FIGS=5, SIG_FIGS_EXP=2 /

&SLCF PBX=1.8, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=2.1, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /

&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='GAUGE HEAT FLUX' /

TC Trees

&DEVC XYZ= 2.90, 1.80, 0.40, QUANTITY='TEMPERATURE', ID='TP_1' /
&DEVC XYZ= 2.90, 1.80, 1.20, QUANTITY='TEMPERATURE', ID='TP_2' /
&DEVC XYZ= 2.90, 1.80, 2.00, QUANTITY='TEMPERATURE', ID='TP_3' /
&DEVC XYZ= 2.90, 1.80, 2.80, QUANTITY='TEMPERATURE', ID='TP_4' /
&DEVC XYZ= 2.90, 1.80, 3.60, QUANTITY='TEMPERATURE', ID='TP_5' /
&DEVC XYZ= 2.90, 1.80, 4.40, QUANTITY='TEMPERATURE', ID='TP_6' /
&DEVC XYZ= 2.90, 1.80, 5.20, QUANTITY='TEMPERATURE', ID='TP_7' /

&DEVC XYZ= 0.60, 0.60, 0.40, QUANTITY='TEMPERATURE', ID='TR_1-1' /
&DEVC XYZ= 0.60, 0.60, 1.20, QUANTITY='TEMPERATURE', ID='TR_1-2' /
&DEVC XYZ= 0.60, 0.60, 2.00, QUANTITY='TEMPERATURE', ID='TR_1-3' /
&DEVC XYZ= 0.60, 0.60, 2.80, QUANTITY='TEMPERATURE', ID='TR_1-4' /
&DEVC XYZ= 0.60, 0.60, 3.60, QUANTITY='TEMPERATURE', ID='TR_1-5' /
&DEVC XYZ= 0.60, 0.60, 4.40, QUANTITY='TEMPERATURE', ID='TR_1-6' /
&DEVC XYZ= 0.60, 0.60, 5.20, QUANTITY='TEMPERATURE', ID='TR_1-7' /

&DEVC XYZ= 3.00, 0.60, 0.40, QUANTITY='TEMPERATURE', ID='TR_2-1' /
&DEVC XYZ= 3.00, 0.60, 1.20, QUANTITY='TEMPERATURE', ID='TR_2-2' /
&DEVC XYZ= 3.00, 0.60, 2.00, QUANTITY='TEMPERATURE', ID='TR_2-3' /
&DEVC XYZ= 3.00, 0.60, 2.80, QUANTITY='TEMPERATURE', ID='TR_2-4' /
&DEVC XYZ= 3.00, 0.60, 3.60, QUANTITY='TEMPERATURE', ID='TR_2-5' /
&DEVC XYZ= 3.00, 0.60, 4.40, QUANTITY='TEMPERATURE', ID='TR_2-6' /
&DEVC XYZ= 3.00, 0.60, 5.20, QUANTITY='TEMPERATURE', ID='TR_2-7' /

&DEVC XYZ= 3.00, 3.00, 0.40, QUANTITY='TEMPERATURE', ID='TR_3-1' /
&DEVC XYZ= 3.00, 3.00, 1.20, QUANTITY='TEMPERATURE', ID='TR_3-2' /
&DEVC XYZ= 3.00, 3.00, 2.00, QUANTITY='TEMPERATURE', ID='TR_3-3' /
&DEVC XYZ= 3.00, 3.00, 2.80, QUANTITY='TEMPERATURE', ID='TR_3-4' /
&DEVC XYZ= 3.00, 3.00, 3.60, QUANTITY='TEMPERATURE', ID='TR_3-5' /
&DEVC XYZ= 3.00, 3.00, 4.40, QUANTITY='TEMPERATURE', ID='TR_3-6' /
&DEVC XYZ= 3.00, 3.00, 5.20, QUANTITY='TEMPERATURE', ID='TR_3-7' /

&DEVC XYZ= 0.60, 3.00, 0.40, QUANTITY='TEMPERATURE', ID='TR_4-1' /
&DEVC XYZ= 0.60, 3.00, 1.20, QUANTITY='TEMPERATURE', ID='TR_4-2' /
&DEVC XYZ= 0.60, 3.00, 2.00, QUANTITY='TEMPERATURE', ID='TR_4-3' /
&DEVC XYZ= 0.60, 3.00, 2.80, QUANTITY='TEMPERATURE', ID='TR_4-4' /
&DEVC XYZ= 0.60, 3.00, 3.60, QUANTITY='TEMPERATURE', ID='TR_4-5' /
&DEVC XYZ= 0.60, 3.00, 4.40, QUANTITY='TEMPERATURE', ID='TR_4-6' /
&DEVC XYZ= 0.60, 3.00, 5.20, QUANTITY='TEMPERATURE', ID='TR_4-7' /

&DEVC XYZ= 0.85, 2.20, 0.40, QUANTITY='TEMPERATURE', ID='TR_5-1' /
&DEVC XYZ= 0.85, 2.20, 1.20, QUANTITY='TEMPERATURE', ID='TR_5-2' /
&DEVC XYZ= 0.85, 2.20, 2.00, QUANTITY='TEMPERATURE', ID='TR_5-3' /
&DEVC XYZ= 0.85, 2.20, 2.80, QUANTITY='TEMPERATURE', ID='TR_5-4' /
&DEVC XYZ= 0.85, 2.20, 3.60, QUANTITY='TEMPERATURE', ID='TR_5-5' /
&DEVC XYZ= 0.85, 2.20, 4.40, QUANTITY='TEMPERATURE', ID='TR_5-6' /
&DEVC XYZ= 0.85, 2.20, 5.20, QUANTITY='TEMPERATURE', ID='TR_5-7' /

&DEVC XYZ= 2.60, 3.60, 0.40, QUANTITY='WALL TEMPERATURE', ID='TW_1-1',IOR=-2 /
&DEVC XYZ= 2.60, 3.60, 1.20, QUANTITY='WALL TEMPERATURE', ID='TW_1-2',IOR=-2 /
&DEVC XYZ= 2.60, 3.60, 2.00, QUANTITY='WALL TEMPERATURE', ID='TW_1-3',IOR=-2 /
&DEVC XYZ= 2.60, 3.60, 2.80, QUANTITY='WALL TEMPERATURE', ID='TW_1-4',IOR=-2 /
&DEVC XYZ= 2.60, 3.60, 3.60, QUANTITY='WALL TEMPERATURE', ID='TW_1-5',IOR=-2 /
&DEVC XYZ= 2.60, 3.60, 4.40, QUANTITY='WALL TEMPERATURE', ID='TW_1-6',IOR=-2 /
&DEVC XYZ= 2.60, 3.60, 5.20, QUANTITY='WALL TEMPERATURE', ID='TW_1-7',IOR=-2 /

&DEVC XYZ= 0.00, 2.20, 0.40, QUANTITY='WALL TEMPERATURE', ID='TW_2-1',IOR=1 /
&DEVC XYZ= 0.00, 2.20, 1.20, QUANTITY='WALL TEMPERATURE', ID='TW_2-2',IOR=1 /
&DEVC XYZ= 0.00, 2.20, 2.00, QUANTITY='WALL TEMPERATURE', ID='TW_2-3',IOR=1 /
&DEVC XYZ= 0.00, 2.20, 2.80, QUANTITY='WALL TEMPERATURE', ID='TW_2-4',IOR=1 /
&DEVC XYZ= 0.00, 2.20, 3.60, QUANTITY='WALL TEMPERATURE', ID='TW_2-5',IOR=1 /
&DEVC XYZ= 0.00, 2.20, 4.40, QUANTITY='WALL TEMPERATURE', ID='TW_2-6',IOR=1 /
&DEVC XYZ= 0.00, 2.20, 5.20, QUANTITY='WALL TEMPERATURE', ID='TW_2-7',IOR=1 /

&DEVC XYZ= 3.10, 1.60, 0.70, QUANTITY='WALL TEMPERATURE', ID='T E',IOR=3 /

&DEVC XYZ= 1.80,-0.15, 1.60, QUANTITY='TEMPERATURE', ID='TB_2-1' /
&DEVC XYZ= 1.80,-0.15, 2.05, QUANTITY='TEMPERATURE', ID='TB_2-2' /
&DEVC XYZ= 1.80,-0.15, 2.50, QUANTITY='TEMPERATURE', ID='TB_2-3' /
&DEVC XYZ= 1.80,-0.15, 2.95, QUANTITY='TEMPERATURE', ID='TB_2-4' /
&DEVC XYZ= 1.80,-0.15, 3.40, QUANTITY='TEMPERATURE', ID='TB_2-5' /

&DEVC XYZ= 3.59, 2.15, 1.05, QUANTITY='TEMPERATURE', ID='TB_3' /

&DEVC XYZ= 1.80,-1.80, 4.50, QUANTITY='TEMPERATURE', ID='TB_4' /

&DEVC XYZ= 2.60, 3.60, 1.20, QUANTITY='BACK WALL TEMPERATURE', ID='TWO_1',IOR=-2 /
&DEVC XYZ= 0.00, 2.20, 1.20, QUANTITY='BACK WALL TEMPERATURE', ID='TWO_2',IOR= 1 /

&DEVC XYZ= 0.44, 2.24, 1.20, QUANTITY='WALL TEMPERATURE', ID='TCO_1-1',IOR=1 /
&DEVC XYZ= 0.44, 2.24, 1.60, QUANTITY='WALL TEMPERATURE', ID='TCO_1-2',IOR=1 /
&DEVC XYZ= 0.44, 2.24, 2.00, QUANTITY='WALL TEMPERATURE', ID='TCO_1-3',IOR=1 /
&DEVC XYZ= 0.44, 2.24, 2.40, QUANTITY='WALL TEMPERATURE', ID='TCO_1-4',IOR=1 /
&DEVC XYZ= 0.44, 2.24, 2.80, QUANTITY='WALL TEMPERATURE', ID='TCO_1-5',IOR=1 /
&DEVC XYZ= 0.44, 2.24, 3.20, QUANTITY='WALL TEMPERATURE', ID='TCO_1-6',IOR=1 /
&DEVC XYZ= 0.44, 2.24, 3.60, QUANTITY='WALL TEMPERATURE', ID='TCO_1-7',IOR=1 /
&DEVC XYZ= 0.44, 2.24, 4.00, QUANTITY='WALL TEMPERATURE', ID='TCO_1-8',IOR=1 /
&DEVC XYZ= 0.44, 2.24, 4.40, QUANTITY='WALL TEMPERATURE', ID='TCO_1-9',IOR=1 /

&DEVC XYZ= 0.44, 2.24, 1.20, QUANTITY='INSIDE WALL TEMPERATURE', ID='TCI_1-1',IOR=1,DEPTH=0.015 /
&DEVC XYZ= 0.44, 2.24, 1.60, QUANTITY='INSIDE WALL TEMPERATURE', ID='TCI_1-2',IOR=1,DEPTH=0.015 /
&DEVC XYZ= 0.44, 2.24, 2.00, QUANTITY='INSIDE WALL TEMPERATURE', ID='TCI_1-3',IOR=1,DEPTH=0.015 /
&DEVC XYZ= 0.44, 2.24, 2.40, QUANTITY='INSIDE WALL TEMPERATURE', ID='TCI_1-4',IOR=1,DEPTH=0.015 /
&DEVC XYZ= 0.44, 2.24, 2.80, QUANTITY='INSIDE WALL TEMPERATURE', ID='TCI_1-5',IOR=1,DEPTH=0.015 /
&DEVC XYZ= 0.44, 2.24, 3.20, QUANTITY='INSIDE WALL TEMPERATURE', ID='TCI_1-6',IOR=1,DEPTH=0.015 /
&DEVC XYZ= 0.44, 2.24, 3.60, QUANTITY='INSIDE WALL TEMPERATURE', ID='TCI_1-7',IOR=1,DEPTH=0.015 /
&DEVC XYZ= 0.44, 2.24, 4.00, QUANTITY='INSIDE WALL TEMPERATURE', ID='TCI_1-8',IOR=1,DEPTH=0.015 /
&DEVC XYZ= 0.44, 2.24, 4.40, QUANTITY='INSIDE WALL TEMPERATURE', ID='TCI_1-9',IOR=1,DEPTH=0.015 /

&DEVC XYZ= 0.44, 2.05, 1.20, QUANTITY='WALL TEMPERATURE', ID='TCO_3-1',IOR=1 /
&DEVC XYZ= 0.44, 2.05, 1.60, QUANTITY='WALL TEMPERATURE', ID='TCO_3-2',IOR=1 /
&DEVC XYZ= 0.44, 2.05, 2.00, QUANTITY='WALL TEMPERATURE', ID='TCO_3-3',IOR=1 /
&DEVC XYZ= 0.44, 2.05, 2.40, QUANTITY='WALL TEMPERATURE', ID='TCO_3-4',IOR=1 /
&DEVC XYZ= 0.44, 2.05, 2.80, QUANTITY='WALL TEMPERATURE', ID='TCO_3-5',IOR=1 /
&DEVC XYZ= 0.44, 2.05, 3.20, QUANTITY='WALL TEMPERATURE', ID='TCO_3-6',IOR=1 /
&DEVC XYZ= 0.44, 2.05, 3.60, QUANTITY='WALL TEMPERATURE', ID='TCO_3-7',IOR=1 /
&DEVC XYZ= 0.44, 2.05, 4.00, QUANTITY='WALL TEMPERATURE', ID='TCO_3-8',IOR=1 /
&DEVC XYZ= 0.44, 2.05, 4.40, QUANTITY='WALL TEMPERATURE', ID='TCO_3-9',IOR=1 /

&DEVC XYZ= 0.44, 2.05, 1.20, QUANTITY='INSIDE WALL TEMPERATURE', ID='TCI_3-1',IOR=1,DEPTH=0.015 /
&DEVC XYZ= 0.44, 2.05, 1.60, QUANTITY='INSIDE WALL TEMPERATURE', ID='TCI_3-2',IOR=1,DEPTH=0.015 /
&DEVC XYZ= 0.44, 2.05, 2.00, QUANTITY='INSIDE WALL TEMPERATURE', ID='TCI_3-3',IOR=1,DEPTH=0.015 /
&DEVC XYZ= 0.44, 2.05, 2.40, QUANTITY='INSIDE WALL TEMPERATURE', ID='TCI_3-4',IOR=1,DEPTH=0.015 /
&DEVC XYZ= 0.44, 2.05, 2.80, QUANTITY='INSIDE WALL TEMPERATURE', ID='TCI_3-5',IOR=1,DEPTH=0.015 /
&DEVC XYZ= 0.44, 2.05, 3.20, QUANTITY='INSIDE WALL TEMPERATURE', ID='TCI_3-6',IOR=1,DEPTH=0.015 /
&DEVC XYZ= 0.44, 2.05, 3.60, QUANTITY='INSIDE WALL TEMPERATURE', ID='TCI_3-7',IOR=1,DEPTH=0.015 /
&DEVC XYZ= 0.44, 2.05, 4.00, QUANTITY='INSIDE WALL TEMPERATURE', ID='TCI_3-8',IOR=1,DEPTH=0.015 /
&DEVC XYZ= 0.44, 2.05, 4.40, QUANTITY='INSIDE WALL TEMPERATURE', ID='TCI_3-9',IOR=1,DEPTH=0.015 /

&DEVC XYZ= 0.41, 2.13, 1.20, QUANTITY='GAUGE HEAT FLUX', ID='WS_1',IOR=1 /
&DEVC XYZ= 0.41, 2.13, 2.00, QUANTITY='GAUGE HEAT FLUX', ID='WS_2',IOR=1 /
&DEVC XYZ= 0.41, 2.13, 2.80, QUANTITY='GAUGE HEAT FLUX', ID='WS_3',IOR=1 /
&DEVC XYZ= 0.41, 2.13, 3.60, QUANTITY='GAUGE HEAT FLUX', ID='WS_4',IOR=1 /
&DEVC XYZ= 0.41, 2.13, 4.40, QUANTITY='GAUGE HEAT FLUX', ID='WS_5',IOR=1 /

&DEVC XYZ= 2.90, 1.80, 1.20, QUANTITY='PRESSURE', ID='DP_1-1' /
&DEVC XYZ= 2.90, 1.80, 2.80, QUANTITY='PRESSURE', ID='DP_1-2' /
&DEVC XYZ= 2.90, 1.80, 4.40, QUANTITY='PRESSURE', ID='DP_1-3' /

&DEVC XYZ= 1.80,-0.15, 1.60, QUANTITY='PRESSURE', ID='DP_2-1' /
&DEVC XYZ= 1.80,-0.15, 2.05, QUANTITY='PRESSURE', ID='DP_2-2' /
&DEVC XYZ= 1.80,-0.15, 2.50, QUANTITY='PRESSURE', ID='DP_2-3' /
&DEVC XYZ= 1.80,-0.15, 2.95, QUANTITY='PRESSURE', ID='DP_2-4' /
&DEVC XYZ= 1.80,-0.15, 3.40, QUANTITY='PRESSURE', ID='DP_2-5' /

&DEVC XYZ= 3.59, 2.15, 1.05, QUANTITY='PRESSURE', ID='DP_3' /

&DEVC XYZ= 1.80,-1.80, 4.50, QUANTITY='PRESSURE', ID='DP_4' /

&DEVC XYZ= 0.10, 0.65, 0.55, QUANTITY='PRESSURE', ID='DP_5-1' /
&DEVC XYZ= 0.10, 0.65, 2.75, QUANTITY='PRESSURE', ID='DP_5-2' /
&DEVC XYZ= 0.10, 0.65, 4.95, QUANTITY='PRESSURE', ID='DP_5-3' /

&DEVC XYZ= 0.30, 2.10, 2.00, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          ID='GA1-O2' /
&DEVC XYZ= 0.30, 2.10, 2.00, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='GA1-CO' /
&DEVC XYZ= 0.30, 2.10, 2.00, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  ID='GA1-CO2' /

&DEVC XYZ= 0.30, 2.10, 4.40, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          ID='GA2-O2' /
&DEVC XYZ= 0.30, 2.10, 4.40, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='GA2-CO' /
&DEVC XYZ= 0.30, 2.10, 4.40, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  ID='GA2-CO2' /

&DEVC XB= 1.45, 2.15, 0.00, 0.00, 1.40, 3.60,QUANTITY='MASS FLOW', ID='Gin + Gout(Door)' /
&DEVC XB= 1.45, 2.15, 0.00, 0.00, 1.40, 3.60,QUANTITY='HEAT FLOW', ID='Heat Flow(Door)' /

&DEVC XB=0.6,0.6,0.6,0.6,0.0,5.6, QUANTITY='LAYER HEIGHT', ID='Layer_height 1' /
&DEVC XB=0.6,0.6,0.6,0.6,0.0,5.6, QUANTITY='UPPER TEMPERATURE', ID='Tup 1' /
&DEVC XB=0.6,0.6,0.6,0.6,0.0,5.6, QUANTITY='LOWER TEMPERATURE', ID='Tlow 1' /

&DEVC XB=3.0,3.0,0.6,0.6,0.0,5.6, QUANTITY='LAYER HEIGHT', ID='Layer_height 2' /
&DEVC XB=3.0,3.0,0.6,0.6,0.0,5.6, QUANTITY='UPPER TEMPERATURE', ID='Tup 2' /
&DEVC XB=3.0,3.0,0.6,0.6,0.0,5.6, QUANTITY='LOWER TEMPERATURE', ID='Tlow 2' /

&DEVC XB=3.0,3.0,3.0,3.0,0.0,5.6, QUANTITY='LAYER HEIGHT', ID='Layer_height 3' /
&DEVC XB=3.0,3.0,3.0,3.0,0.0,5.6, QUANTITY='UPPER TEMPERATURE', ID='Tup 3' /
&DEVC XB=3.0,3.0,3.0,3.0,0.0,5.6, QUANTITY='LOWER TEMPERATURE', ID='Tlow 3' /

&DEVC XB=0.6,0.6,3.0,3.0,0.0,5.6, QUANTITY='LAYER HEIGHT', ID='Layer_height 4' /
&DEVC XB=0.6,0.6,3.0,3.0,0.0,5.6, QUANTITY='UPPER TEMPERATURE', ID='Tup 4' /
&DEVC XB=0.6,0.6,3.0,3.0,0.0,5.6, QUANTITY='LOWER TEMPERATURE', ID='Tlow 4' /

&TAIL /

