&HEAD CHID='box_burn_away1', TITLE='Test BURN_AWAY feature, SVN $Revision$' / 

The FOAM box is evaporated away by the high thermal radiation
from HOT surfaces. The mass of the box is 0.4^3 m3 * 20 kg/m3 = 1.28 kg.
This should be compared to the final value of fuel density volume integral, 
computed by the first DEVC.

The gas species is mixture fraction fuel.

&MESH IJK=10,10,10 XB=0.0,1.0,0.0,1.0,0.0,1.0 /

&TIME T_END=30. DT = 0.01/

&MATL ID                   = 'FOAM'
      HEAT_OF_REACTION     = 800.
      CONDUCTIVITY         = 0.2
      SPECIFIC_HEAT        = 1.0
      DENSITY              = 20.
      N_REACTIONS          = 1
      NU_SPEC              = 1.
      SPEC_ID              = 'METHANE'
      REFERENCE_TEMPERATURE= 200. /

&SURF ID                   = 'FOAM SLAB'
      COLOR                = 'TOMATO 3'
      MATL_ID              = 'FOAM'
      THICKNESS            = 0.1
      BURN_AWAY            = .TRUE.
      BACKING              = 'EXPOSED' /

&REAC FUEL='METHANE', AUTO_IGNITION_TEMPERATURE=15000. /

&DUMP SMOKE3D=.FALSE., MASS_FILE=.TRUE. /

&OBST XB=0.30,0.70,0.30,0.70,0.30,0.70, SURF_ID='FOAM SLAB', BULK_DENSITY=20. /

&SURF ID = 'HOT' TMP_FRONT = 1100. /

&VENT MB='XMIN', SURF_ID='HOT' /
&VENT MB='XMAX', SURF_ID='HOT' /
&VENT MB='YMIN', SURF_ID='HOT' /
&VENT MB='YMAX', SURF_ID='HOT' /
&VENT MB='ZMIN', SURF_ID='HOT' /
&VENT MB='ZMAX', SURF_ID='HOT' /

&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='BURNING RATE' /
&BNDF QUANTITY='NET HEAT FLUX' /

&SLCF PBY=0.5, QUANTITY='TEMPERATURE' /
&SLCF PBY=0.5, QUANTITY='INTEGRATED INTENSITY' /
&SLCF PBY=0.5, QUANTITY='MASS FRACTION',SPEC_ID='METHANE' /

&DEVC XB = 0,1,0,1,0,1, QUANTITY = 'DENSITY',SPEC_ID='METHANE', 
	STATISTICS = 'VOLUME INTEGRAL' ID = 'Mass fuel'/
&DEVC XB = 0,1,0,1,0,1, QUANTITY = 'HRR' ID = 'HRR' /

&TAIL /


