&HEAD CHID='plate_view_factor_2D_100_GEOM', TITLE='View factor from infinite slab' /

The RADIATIVE HEAT FLUX should be 105.34 kW/m2

&MESH IJK=20,4,12, XB=0,2,-.5,.5,-0.1,1.1 /

&TIME T_END=.1 DT=0.001 / 

&MISC GVEC=0,0,0, Y_CO2_INFTY=0., HUMIDITY=0. / 

&RADI NUMBER_RADIATION_ANGLES=100 /

&SURF ID='HOT'
      HEAT_TRANSFER_COEFFICIENT = 0.
      EMISSIVITY = 1.
      TMP_FRONT = 1000.
      TAU_T = 0.0 /

&SURF ID='COLD'
      DEFAULT = .TRUE.
      HEAT_TRANSFER_COEFFICIENT = 0.
      EMISSIVITY = 1.
      TMP_FRONT = -273.
      TAU_T = 0.0 /

&GEOM ID='Block at ZMAX', SURF_ID='HOT',  IJK=2,2,2, XB=0,2,-.5,.5,1,1.1  /
&GEOM ID='Block at ZMIN', SURF_ID='COLD', IJK=2,2,2, XB=0,2,-.5,.5,-0.1,0 /

&VENT MB='YMIN', SURF_ID='MIRROR' /
&VENT MB='YMAX', SURF_ID='MIRROR' /

&DEVC ID='HF', XYZ=1,0,0, QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=0,0,1 /

&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='RADIATIVE HEAT FLUX' /
&SLCF PBY=0, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=.TRUE. /

&TAIL /
