Water droplets evaporate in a box.
This case tests conservation of mass and energy.

&HEAD CHID='water_evaporation', TITLE='Water Evaporation Test, SVN $Revision$' / 

&MESH IJK=10,10,10, XB=0.0,1.0,0.0,1.0,0.0,1.0 / 

&TIME DT=0.01, T_END=10.0 / 

&MISC SURF_DEFAULT='WALL', TMPA=200., GVEC=0,0,0, STRATIFICATION=.FALSE. /
&RADI RADIATION=.FALSE./

&SURF ID='WALL', ADIABATIC=.TRUE., COLOR='SILVER' /
&SURF ID='BLOW_UP'  , VEL=0.3, POROUS=.TRUE. /
&SURF ID='BLOW_DOWN', VEL=-.3, POROUS=.TRUE. /

&SPEC ID='WATER VAPOR', MASS_FRACTION_0=0. /

&PART ID='water drops', SPEC_ID='WATER VAPOR', STATIC=.TRUE.,
      QUANTITIES(1:2)='DROPLET_DIAMETER','DROPLET_TEMPERATURE',
      DIAMETER=200., INITIAL_TEMPERATURE=20., SAMPLING_FACTOR=5 /

&INIT PART_ID='water drops', MASS_PER_VOLUME=0.01, NUMBER_INITIAL_DROPLETS=10000 /

&OBST XB=0.5,1.0,0.5,1.0,0.5,0.5, SURF_ID='BLOW_UP',   OUTLINE=.TRUE. / 
&OBST XB=0.0,0.5,0.0,0.5,0.5,0.5, SURF_ID='BLOW_DOWN', OUTLINE=.TRUE. / 

&DUMP MASS_FILE=.TRUE. /

&SLCF PBY=0.2,QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=0.2,QUANTITY='DENSITY' /
&SLCF PBY=0.2,QUANTITY='DIVERGENCE' /
&SLCF PBY=0.2,QUANTITY='PRESSURE' /
&SLCF PBY=0.2,QUANTITY='MASS FRACTION', SPEC_ID='WATER VAPOR' /
&SLCF PBY=0.2,QUANTITY='SPECIFIC HEAT' /

&DEVC XYZ=0.5,0.5,0.5, QUANTITY='TEMPERATURE',ID='Temp', STATISTICS='VOLUME MEAN' /
&DEVC XYZ=0.5,0.5,0.5, QUANTITY='DENSITY'    ,ID='dens', STATISTICS='VOLUME MEAN', CHANGE_ONLY=.TRUE. /
&DEVC XYZ=0.5,0.5,0.5, QUANTITY='PRESSURE'   ,ID='pres', STATISTICS='VOLUME MEAN' /
&DEVC XYZ=0.5,0.5,0.5, QUANTITY='MASS FRACTION', SPEC_ID='WATER VAPOR', STATISTICS='VOLUME MEAN', ID='H2O' /
&DEVC XYZ=0.5,0.5,0.5, QUANTITY='RELATIVE HUMIDITY', ID='humid', STATISTICS='VOLUME MEAN' /
&DEVC XB=0,1,0,1,0,1,, QUANTITY='ENTHALPY',STATISTICS='VOLUME INTEGRAL', ID='h_gas', CHANGE_ONLY=.TRUE. /
&DEVC XYZ=0.5,0.5,0.5, QUANTITY='PDPA', PROP_ID='PDPA', ID='h_water', UNITS='kJ', CHANGE_ONLY=.TRUE. /
&PROP ID='PDPA', PDPA_RADIUS=2, QUANTITY='ENTHALPY', PART_ID='water drops',
      PDPA_INTEGRATE=.FALSE., PDPA_NORMALIZE=.FALSE. /

&TAIL /

