&HEAD CHID='water_evaporation_7', TITLE='Water spray on a hot wall, SVN $Revision$' /

&MESH IJK=10,10,50, XB=0.0,1.0,0.0,1.0,0.0,5.0 /

&TIME T_END=300. /
&DUMP DT_HRR=60./
&MISC HUMIDITY=0./
&REAC FUEL='PROPANE', SOOT_YIELD=0.015 /

&SPEC ID='WATER VAPOR' /

&PART ID='water drops', SPEC_ID='WATER VAPOR', QUANTITIES(1:3)='PARTICLE DIAMETER','PARTICLE TEMPERATURE',
      DIAMETER=2000., MONODISPERSE=.TRUE., SAMPLING_FACTOR=1 /

&PROP ID='nozzle', PART_ID='water drops', FLOW_RATE=1.0, PARTICLE_VELOCITY=5., PARTICLES_PER_SECOND=500, 
      SPRAY_ANGLE=100.,101., SMOKEVIEW_ID='nozzle' /

&DEVC XYZ=0.5,0.5,4.0, PROP_ID='nozzle', QUANTITY='TIME', SETPOINT=60., ID='noz_1' /

&MATL ID            = 'STEEL'                                                                                      
      DENSITY       = 7850.                                                                                             
      SPECIFIC_HEAT = 0.465
      CONDUCTIVITY  = 54. /

&SURF ID        = 'PLATE'
      COLOR     = 'BLACK'   
      MATL_ID   = 'STEEL'
      BACKING   = 'INSULATED'
      THICKNESS = 0.0001 /

&SURF ID        = 'FIRE'
      COLOR     = 'ORANGE'   
      HEAT_TRANSFER_COEFFICIENT   = 0.
      HRRPUA    = 500. /

&SURF ID        = 'WALL'
      COLOR     = 'SILVER'   
      ADIABATIC = .TRUE. /

&SURF ID        = 'FLOW'
      COLOR     = 'INVISIBLE'
      VEL       = -1.    /

&OBST XB=0.1,0.9,0.1,0.9,1.0,1.1, SURF_IDS='FIRE','WALL','WALL' /

&VENT MB='XMIN', SURF_ID='PLATE' /
&VENT MB='XMAX', SURF_ID='PLATE' /
&VENT MB='YMIN', SURF_ID='PLATE' /
&VENT MB='YMAX', SURF_ID='PLATE' /
&VENT MB='ZMIN', SURF_ID='FLOW' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&BNDF QUANTITY='WALL TEMPERATURE', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='CPUA', PART_ID='water drops', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='MPUA', PART_ID='water drops', CELL_CENTERED=.TRUE. /

&SLCF PBY=0.5, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /

&DEVC ID='evap', QUANTITY='CPUA', PART_ID='water drops', SURF_ID='PLATE', XB=0.0,1.0,0.0,1.0,0.0,5.0, STATISTICS='SURFACE INTEGRAL' /

&TAIL /
