&HEAD CHID='smoke_test', TITLE='Verify Smokeview Smoke3D Feature, SVN $Revision$' /
  
  A quantitative test of the smoke opacity calculation in Smokeview.  This test simplifies
  the general case by assuming a uniform distribution of smoke.  Smoke grey levels are computed
  using 

     grey level (GL) = 255*exp(-K*S*DX)

  where K=8700 m2/kg is the mass extinction value, S=79.67 mg/m3 is the soot sensity 
  and DX is the path length through the smoke.  This equation is inverted to obtain

    DX = -LN(GL/255)/(K*S)

  and is used to place smoke sensors at particular distances so that the predicted 
  grey levels are 192, 128, 64, 32, 16 and 8 . 

&MESH IJK=100,64,40, XB=0.0,10.0,0.0,6.4,0.0,4.0 /

&TIME T_END=1.0 /

&SPEC ID='SOOT',MASS_FRACTION_0=0.00007967 /

&OBST XB=0.0,2.5, 0.45,0.5,0.0,4.0, RGB=255,255,255 / 
&OBST XB=0.0,4.0, 1.05,1.1,0.0,4.0, RGB=255,255,255 / 
&OBST XB=0.0,5.5, 2.05,2.1,0.0,4.0, RGB=255,255,255 / 
&OBST XB=0.0,7.0, 3.05,3.1,0.0,4.0, RGB=255,255,255 / 
&OBST XB=0.0,8.5, 4.05,4.2,0.0,4.0, RGB=255,255,255 / 
&OBST XB=0.0,10.0,5.05,5.3,0.0,4.0, RGB=255,255,255 / 

&PROP ID='smoketest' SMOKEVIEW_ID='smokesensor' /
&DEVC XYZ=1.75,0.45,2.00, QUANTITY='VISIBILITY', SPEC_ID='SOOT', ID='vis1' PROP_ID='smoketest' /
&DEVC XYZ=3.25,1.05,2.00, QUANTITY='VISIBILITY', SPEC_ID='SOOT', ID='vis2' PROP_ID='smoketest' /
&DEVC XYZ=4.75,2.05,2.00, QUANTITY='VISIBILITY', SPEC_ID='SOOT', ID='vis3' PROP_ID='smoketest' /
&DEVC XYZ=6.25,3.05,2.00, QUANTITY='VISIBILITY', SPEC_ID='SOOT', ID='vis4' PROP_ID='smoketest' /
&DEVC XYZ=7.75,4.05,2.00, QUANTITY='VISIBILITY', SPEC_ID='SOOT', ID='vis5' PROP_ID='smoketest' /
&DEVC XYZ=9.25,5.05,2.00, QUANTITY='VISIBILITY', SPEC_ID='SOOT', ID='vis6' PROP_ID='smoketest' /

&SLCF PBX=5.0, QUANTITY='DENSITY',SPEC_ID='SOOT' /
&SLCF PBY=5.0, QUANTITY='DENSITY',SPEC_ID='SOOT' /
&SLCF PBZ=2.0, QUANTITY='DENSITY',SPEC_ID='SOOT' /
&SLCF XB=0.0,10.0,0.0,6.4,0.0,6.4,QUANTITY='DENSITY',SPEC_ID='SOOT' /
&SLCF XB=0.0,10.0,0.0,6.4,0.0,6.4,QUANTITY='TEMPERATURE' /

&TAIL /

